[
  {
    "id": "batjr_fresh_001",
    "examLevel": "jr_battery_tech",
    "category": "Lead-Acid Systems",
    "subcategory": "Electrolyte Management",
    "difficulty": "medium",
    "questionText": "A flooded lead-acid battery is at 30% state of charge. The electrolyte level appears low. When should water be added?",
    "choices": [
      { "id": "A", "text": "Now — before charging, to prevent plate exposure during the charge cycle" },
      { "id": "B", "text": "After the battery reaches full charge — electrolyte volume rises on charge; adding water to a discharged cell causes overflow when fully charged" },
      { "id": "C", "text": "During equalization — the high voltage assists water absorption" },
      { "id": "D", "text": "It does not matter — water can be added at any state of charge" }
    ],
    "correctAnswerId": "B",
    "explanation": "Water is always added after full charge. The electrolyte rises in volume as the battery charges. Adding water to a discharged cell will cause overflow when the battery reaches full charge, spilling corrosive acid onto the rack and floor.",
    "referenceBookSection": "Module 13 — Lead-Acid Systems Deep Dive",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-lead-acid-deep", "watering", "electrolyte"]
  },
  {
    "id": "batjr_fresh_002",
    "examLevel": "jr_battery_tech",
    "category": "Lead-Acid Systems",
    "subcategory": "VRLA Failure Modes",
    "difficulty": "medium",
    "questionText": "During a routine PM visit, an IR thermometer scan of a VRLA UPS string shows cell 8 is 14°C warmer than adjacent cells while on float charge. All other readings are normal. The correct action is:",
    "choices": [
      { "id": "A", "text": "Reduce float voltage by 0.5V and re-scan in 30 minutes" },
      { "id": "B", "text": "Pull the string from service immediately — a cell significantly hotter than its neighbors during float is thermal runaway evidence; continued operation risks fire" },
      { "id": "C", "text": "Document the reading and include it in the next scheduled service report" },
      { "id": "D", "text": "Add water to cell 8 to cool it down" }
    ],
    "correctAnswerId": "B",
    "explanation": "A VRLA cell that is 14°C hotter than its neighbors during float is exhibiting the thermal runaway signature: the self-reinforcing temperature-current-heat loop. Immediate string isolation is required. VRLA cells cannot be watered — they are sealed.",
    "referenceBookSection": "Module 13 — Lead-Acid Systems Deep Dive",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-lead-acid-deep", "vrla", "thermal-runaway", "safety"]
  },
  {
    "id": "batjr_fresh_003",
    "examLevel": "jr_battery_tech",
    "category": "Lead-Acid Systems",
    "subcategory": "Battery Life",
    "difficulty": "hard",
    "questionText": "A VRLA UPS battery rated for 5 years at 25°C has operated in a 40°C server room for its entire service life. Applying the Arrhenius rule, when should this battery have been replaced?",
    "choices": [
      { "id": "A", "text": "5 years — the rated life is the rated life regardless of temperature" },
      { "id": "B", "text": "About 1.25 years — each 10°C above 25°C halves the life: 40°C is 15°C above reference, which is 1.5 halvings (5 × 0.5 × 0.5 × √0.5 ≈ 1.25)" },
      { "id": "C", "text": "2.5 years — 40°C is one halving above 25°C" },
      { "id": "D", "text": "3.5 years — a 15% reduction per 10°C is standard" }
    ],
    "correctAnswerId": "B",
    "explanation": "Arrhenius rule: every 10°C above 25°C halves VRLA life. 40°C = 25°C + 15°C = 1.5 × 10°C steps. Life = 5 × (0.5)^1.5 ≈ 5 × 0.354 ≈ 1.77 years (often approximated as ~1.25–1.8 years). This is why server room temperature management directly protects battery investment.",
    "referenceBookSection": "Module 13 — Lead-Acid Systems Deep Dive",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["bat-lead-acid-deep", "arrhenius", "temperature", "life-expectancy"]
  },
  {
    "id": "batjr_fresh_004",
    "examLevel": "jr_battery_tech",
    "category": "Lithium Systems",
    "subcategory": "Chemistry Selection",
    "difficulty": "medium",
    "questionText": "A customer wants to install a 2 MWh battery energy storage system (BESS) in an unmanned outdoor enclosure to back up a solar farm. Which lithium chemistry is the most appropriate and why?",
    "choices": [
      { "id": "A", "text": "NMC — higher energy density means fewer cabinets for the same capacity" },
      { "id": "B", "text": "LFP (lithium iron phosphate) — its thermally stable cathode chemistry resists thermal runaway under unattended outdoor operating conditions, making it the safety choice for stationary storage" },
      { "id": "C", "text": "LiPo — pouch cells are lighter and handle temperature swings better" },
      { "id": "D", "text": "Either chemistry is equally appropriate for outdoor BESS" }
    ],
    "correctAnswerId": "B",
    "explanation": "LFP is the standard chemistry for stationary BESS. Its phosphate-bonded cathode does not release oxygen under thermal abuse, dramatically reducing thermal runaway risk in unattended installations. NMC's higher energy density is traded off against lower thermal stability — not acceptable for an unmanned enclosure.",
    "referenceBookSection": "Module 14 — Lithium Systems & the BMS",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-lithium", "LFP", "NMC", "BESS", "chemistry"]
  },
  {
    "id": "batjr_fresh_005",
    "examLevel": "jr_battery_tech",
    "category": "Lithium Systems",
    "subcategory": "BMS Diagnostics",
    "difficulty": "hard",
    "questionText": "A BMS service report for a 2-year-old LFP BESS module shows: Pack SOC 85%, Pack voltage 54.6V, Cell delta (ΔV) 210 mV, highest cell 3.42V, lowest cell 3.21V. At commissioning, ΔV was 6 mV. What does this indicate?",
    "choices": [
      { "id": "A", "text": "Normal aging — a 210 mV delta is within acceptable limits for a 2-year-old LFP module" },
      { "id": "B", "text": "Significant cell-to-cell capacity divergence — a ΔV growth from 6 mV to 210 mV in 2 years indicates the balancing circuit is overwhelmed; investigate for a weak cell group and evaluate for early replacement" },
      { "id": "C", "text": "The BMS balancing circuit has failed and needs replacement" },
      { "id": "D", "text": "The module needs a full discharge-recharge cycle to re-calibrate the SOC estimator" }
    ],
    "correctAnswerId": "B",
    "explanation": "ΔV growth from 6 mV to 210 mV in 2 years is a serious capacity divergence indicator. The weakest cell (3.21V) is limiting the pack while others are at 3.42V. Passive balancing cannot compensate a 210 mV spread effectively. This module needs investigation and likely replacement planning well ahead of schedule.",
    "referenceBookSection": "Module 14 — Lithium Systems & the BMS",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["bat-lithium", "BMS", "cell-delta", "aging"]
  },
  {
    "id": "batjr_fresh_006",
    "examLevel": "jr_battery_tech",
    "category": "Lithium Systems",
    "subcategory": "Damaged Cell Handling",
    "difficulty": "medium",
    "questionText": "While servicing a lithium BESS at a commercial facility, a tech notices one module has a strong solvent-like odor and is slightly warmer than the others. The tech's service vehicle is parked outside. The correct immediate actions are:",
    "choices": [
      { "id": "A", "text": "Place the module in the service vehicle and transport it to the recycler immediately" },
      { "id": "B", "text": "Isolate the module from the system, place it in a non-flammable metal container in an unoccupied outdoor area away from the vehicle, notify the facility, and monitor for thermal event" },
      { "id": "C", "text": "Seal the module in a plastic bag to contain the odor and transport it to the recycler" },
      { "id": "D", "text": "Document the odor and schedule follow-up at next PM visit" }
    ],
    "correctAnswerId": "B",
    "explanation": "A solvent odor from a lithium module indicates electrolyte venting — the cell has already begun decomposing. Thermal runaway can follow minutes to hours later. Never transport a thermally compromised lithium module in a vehicle cab. Isolate outdoors, non-flammable containment, monitor, and notify the facility team.",
    "referenceBookSection": "Module 14 — Lithium Systems & the BMS",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-lithium", "thermal-runaway", "safety", "damaged-cell"]
  },
  {
    "id": "batjr_fresh_007",
    "examLevel": "jr_battery_tech",
    "category": "Battery Testing",
    "subcategory": "Capacity Testing",
    "difficulty": "medium",
    "questionText": "A 480 Ah VRLA UPS battery string is capacity-tested at C8 rate (60 A) at 20°C. The string terminates at the end-of-discharge threshold after delivering 336 Ah. Applying the IEEE temperature correction (approximately 103% at 20°C vs 25°C), does this string pass the IEEE 80% criterion?",
    "choices": [
      { "id": "A", "text": "Yes — 336 Ah is above 80% of 480 Ah (384 Ah) before correction" },
      { "id": "B", "text": "No — 336 Ah before temperature correction is 70% of rated; corrected to 25°C equivalence it is approximately 346 Ah (336 × 1.03), which is still only 72% of 480 Ah — the string fails" },
      { "id": "C", "text": "Yes — after temperature correction to 25°C (336 × 1.03 = 346 Ah), the string passes" },
      { "id": "D", "text": "Cannot determine without the charger voltage reading" }
    ],
    "correctAnswerId": "B",
    "explanation": "IEEE pass criterion is 80% of rated Ah: 480 × 0.80 = 384 Ah. At 20°C, batteries deliver slightly less than at 25°C; the correction factor improves the reading (346 Ah after correction) but 346/480 = 72% — still well below 80%. This string fails and must be replaced.",
    "referenceBookSection": "Module 15 — Battery Testing & Diagnostics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["bat-testing", "capacity-test", "IEEE-1188", "pass-criterion"]
  },
  {
    "id": "batjr_fresh_008",
    "examLevel": "jr_battery_tech",
    "category": "Battery Testing",
    "subcategory": "Impedance Testing",
    "difficulty": "medium",
    "questionText": "A battery PM program uses conductance testing as the primary battery health check, without ever performing discharge capacity tests. What is the primary risk of this approach?",
    "choices": [
      { "id": "A", "text": "Conductance testing takes too long to be practical" },
      { "id": "B", "text": "A string can pass a conductance test while delivering only 55–70% of its rated capacity — the PM program will miss strings that will fail during an actual power outage" },
      { "id": "C", "text": "Conductance testing only works on flooded batteries, not VRLA" },
      { "id": "D", "text": "The conductance tester damages the cells with its test current" }
    ],
    "correctAnswerId": "B",
    "explanation": "IEEE 1188 explicitly warns that conductance/impedance testing does not substitute for a capacity discharge test. A string can have acceptable impedance yet deliver only 55–70% of rated Ah. Programs relying solely on conductance testing will routinely miss failing strings that look healthy on the meter.",
    "referenceBookSection": "Module 15 — Battery Testing & Diagnostics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-testing", "impedance", "conductance", "IEEE-1188"]
  },
  {
    "id": "batjr_fresh_009",
    "examLevel": "jr_battery_tech",
    "category": "Battery Testing",
    "subcategory": "Thermography",
    "difficulty": "medium",
    "questionText": "Thermal imaging of a 24-cell lead-acid string under full discharge load shows cell 17 is 7°C cooler than all other cells. This finding most likely indicates:",
    "choices": [
      { "id": "A", "text": "Cell 17 is in better condition — lower temperature means lower internal resistance and less heat generation" },
      { "id": "B", "text": "Cell 17 is undercontributing — a cold cell under discharge load is doing less electrochemical work than its neighbors, indicating reduced capacity or high internal resistance limiting its current output" },
      { "id": "C", "text": "Cell 17 needs to be watered — low electrolyte reduces reaction heat" },
      { "id": "D", "text": "Normal variation — 7°C between cells is within expected range" }
    ],
    "correctAnswerId": "B",
    "explanation": "Counter-intuitively, a cold cell during discharge is a failing cell. Normal electrochemical reactions generate heat proportional to the work done. A cell contributing less current (because of degraded capacity or high resistance limiting its participation) generates less heat — it appears cold. Investigate and likely replace.",
    "referenceBookSection": "Module 15 — Battery Testing & Diagnostics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-testing", "thermography", "cold-cell", "diagnostics"]
  },
  {
    "id": "batjr_fresh_010",
    "examLevel": "jr_battery_tech",
    "category": "Battery Testing",
    "subcategory": "Series String Reality",
    "difficulty": "medium",
    "questionText": "A 20-cell lead-acid string has 19 cells at full rated capacity and one cell (cell 11) at 55% capacity. During a capacity test, the string will:",
    "choices": [
      { "id": "A", "text": "Deliver approximately 97.5% of rated capacity — the one weak cell averages out across 20 cells" },
      { "id": "B", "text": "Deliver approximately 55% of rated capacity — cell 11 reaches end-of-discharge voltage first, terminating the string test regardless of the remaining 19 cells' capacity" },
      { "id": "C", "text": "Deliver 100% of rated capacity until cell 11 fails completely" },
      { "id": "D", "text": "Trip the charger breaker before the test can complete" }
    ],
    "correctAnswerId": "B",
    "explanation": "Series circuit law applies to battery strings: the weakest cell sets the performance limit. When cell 11 reaches its end-of-discharge voltage threshold (1.75V for lead-acid), the test terminates — regardless of the remaining 19 cells still having capacity. The string capacity equals the weakest cell's capacity.",
    "referenceBookSection": "Module 15 — Battery Testing & Diagnostics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-testing", "series-string", "weakest-cell"]
  },
  {
    "id": "batjr_fresh_011",
    "examLevel": "jr_battery_tech",
    "category": "String Installation",
    "subcategory": "Live System Safety",
    "difficulty": "medium",
    "questionText": "A battery tech is replacing a string in a live 192V DC UPS system. The string disconnect switch is present. After opening the disconnect, the tech should:",
    "choices": [
      { "id": "A", "text": "Proceed immediately — the disconnect confirms the string is isolated" },
      { "id": "B", "text": "Verify zero voltage at the string terminals with a calibrated voltage meter before touching any terminal — disconnects can fail to open fully; always verify with a meter" },
      { "id": "C", "text": "Ground the string terminals before measuring" },
      { "id": "D", "text": "Wear only rubber gloves — the disconnect is sufficient protection" }
    ],
    "correctAnswerId": "B",
    "explanation": "Never trust that a switch opened without verification. After opening the string disconnect, verify zero voltage at the string terminals with a calibrated meter before touching any connector. A disconnect that fails to open completely still passes 192V DC — at this energy level, the resulting arc is severe.",
    "referenceBookSection": "Module 16 — String Installation, Replacement & Commissioning",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-installation", "live-work", "safety", "verification"]
  },
  {
    "id": "batjr_fresh_012",
    "examLevel": "jr_battery_tech",
    "category": "String Installation",
    "subcategory": "Torque and Connections",
    "difficulty": "easy",
    "questionText": "After torquing all battery string intercell connections to specification, the next verification step is:",
    "choices": [
      { "id": "A", "text": "Visual inspection for loose connections" },
      { "id": "B", "text": "Measure millivolt drop across each connection under load — excessive drop (above spec, typically 10-15 mV at rated current) identifies connections that need re-torquing" },
      { "id": "C", "text": "Take a specific gravity reading" },
      { "id": "D", "text": "Re-torque all connections a second time for confidence" }
    ],
    "correctAnswerId": "B",
    "explanation": "The millivolt drop check under load is the quantitative verification that confirms connection resistance is within specification. Visual inspection and torque feel are not reliable substitutes — a connection can look and feel tight while still having excessive resistance from oxide or contamination.",
    "referenceBookSection": "Module 16 — String Installation, Replacement & Commissioning",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-installation", "torque", "millivolt-drop", "connections"]
  },
  {
    "id": "batjr_fresh_013",
    "examLevel": "jr_battery_tech",
    "category": "String Installation",
    "subcategory": "Commissioning",
    "difficulty": "medium",
    "questionText": "Which of the following best describes the purpose of the battery commissioning baseline measurement package?",
    "choices": [
      { "id": "A", "text": "To verify the manufacturer's rated capacity before accepting delivery" },
      { "id": "B", "text": "To establish the reference against which all future PM readings will be compared — without a commissioning baseline, deviations in subsequent PM data have no context to determine what changed" },
      { "id": "C", "text": "To satisfy the inspection requirement before the warranty period starts" },
      { "id": "D", "text": "To verify the charger float voltage is correctly set" }
    ],
    "correctAnswerId": "B",
    "explanation": "The commissioning baseline (cell voltages, string voltage, impedance, specific gravity for flooded, thermal photos) is the reference point for the entire service life of the battery string. Every subsequent PM compares against this baseline to detect trends — a reading that looks 'high' or 'low' is only meaningful when compared to the baseline.",
    "referenceBookSection": "Module 16 — String Installation, Replacement & Commissioning",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-installation", "commissioning", "baseline"]
  },
  {
    "id": "batjr_fresh_014",
    "examLevel": "jr_battery_tech",
    "category": "String Installation",
    "subcategory": "Battery Disposal",
    "difficulty": "easy",
    "questionText": "A battery service tech removes 48 sealed VRLA lead-acid cells from a UPS during a scheduled replacement. The old cells are no longer functional. What must happen to them?",
    "choices": [
      { "id": "A", "text": "They can be disposed of as general solid waste since they no longer function" },
      { "id": "B", "text": "They must be sent to an approved lead-acid battery recycler — EPA Universal Waste regulations mandate recycling regardless of the battery's condition, and the contractor is typically responsible for compliant disposal" },
      { "id": "C", "text": "They can be stored at the site until the customer arranges disposal" },
      { "id": "D", "text": "Only batteries with sulfuric acid leaks require special disposal" }
    ],
    "correctAnswerId": "B",
    "explanation": "Lead-acid batteries are EPA Universal Waste — mandatory recycling, no exceptions, regardless of condition. The installing contractor is typically responsible for compliant disposal documentation. Disposing of lead-acid batteries as general waste is a regulatory violation.",
    "referenceBookSection": "Module 16 — String Installation, Replacement & Commissioning",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-installation", "disposal", "EPA", "universal-waste"]
  },
  {
    "id": "batjr_fresh_015",
    "examLevel": "jr_battery_tech",
    "category": "Motive Power",
    "subcategory": "Industrial Charging",
    "difficulty": "medium",
    "questionText": "A three-shift distribution center runs 24 hours/day. Each forklift's battery takes 8 hours to fully recharge using conventional charging. How many batteries per forklift does this operation require?",
    "choices": [
      { "id": "A", "text": "One — the forklift parks between shifts and recharges during the downtime" },
      { "id": "B", "text": "Two — one in the forklift, one on the charger" },
      { "id": "C", "text": "Three — one for each shift cycling through the charger room in a staggered rotation" },
      { "id": "D", "text": "Four — two in service, two charging as safety reserve" }
    ],
    "correctAnswerId": "C",
    "explanation": "Three shifts × one battery per shift = three batteries per forklift in a 24-hour conventional-charge operation. Shift 1 battery charges while shift 2 and shift 3 batteries are in use; each rotates through the 8-hour charge cycle. With only two batteries, one shift would have no charged battery available.",
    "referenceBookSection": "Module 17 — Motive Power & Industrial Chargers",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-motive", "conventional-charging", "fleet-management"]
  },
  {
    "id": "batjr_fresh_016",
    "examLevel": "jr_battery_tech",
    "category": "Motive Power",
    "subcategory": "Fleet Management",
    "difficulty": "easy",
    "questionText": "In a large warehouse fleet, the single most common cause of premature flooded motive power battery failure is:",
    "choices": [
      { "id": "A", "text": "Over-equalization — too many high-voltage charge cycles shorten plate life" },
      { "id": "B", "text": "Underwatering — high-cycle operation consumes water rapidly; plate exposure leads to oxidation and irreversible capacity loss" },
      { "id": "C", "text": "Using opportunity chargers instead of conventional chargers" },
      { "id": "D", "text": "Leaving batteries on chargers too long between shifts" }
    ],
    "correctAnswerId": "B",
    "explanation": "Underwatering is the #1 cause of premature motive battery failure in fleet operations. High-cycle deep-discharge environments gas heavily, consuming water quickly. Even a few missed watering cycles expose plates, which oxidize and permanently lose active material. Automatic watering systems are used at scale to prevent this.",
    "referenceBookSection": "Module 17 — Motive Power & Industrial Chargers",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-motive", "watering", "fleet-management"]
  },
  {
    "id": "batjr_fresh_017",
    "examLevel": "jr_battery_tech",
    "category": "Motive Power",
    "subcategory": "Lithium Transition",
    "difficulty": "medium",
    "questionText": "A facility wants to convert its 80-forklift lead-acid fleet to lithium batteries. The operations manager assumes the lithium batteries will drop into the existing lead-acid charging infrastructure. What must the tech explain?",
    "choices": [
      { "id": "A", "text": "Lithium batteries are a direct drop-in replacement — the same chargers and procedures work for both chemistries" },
      { "id": "B", "text": "Lithium conversion requires new charging infrastructure (opportunity chargers at operator stations or new fast chargers), BMS monitoring updates, revised safety procedures, and significant capital investment — it is a facility project, not a battery swap" },
      { "id": "C", "text": "Only the charger voltage needs to be adjusted by the existing charger's dial" },
      { "id": "D", "text": "Lithium batteries only require a one-time charger firmware update" }
    ],
    "correctAnswerId": "B",
    "explanation": "Lead-acid charger profiles (especially equalize cycles) are incompatible with lithium chemistry — using them risks BMS trips and cell damage. Lithium motive batteries require chemistry-specific chargers, new infrastructure for opportunity charging, and revised safety and maintenance procedures. The conversion is a capital project, not a product substitution.",
    "referenceBookSection": "Module 17 — Motive Power & Industrial Chargers",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-motive", "lithium-transition", "charger-compatibility"]
  },
  {
    "id": "batjr_fresh_018",
    "examLevel": "jr_battery_tech",
    "category": "Career in Battery Service",
    "subcategory": "Market Segments",
    "difficulty": "easy",
    "questionText": "Which battery service market segment is described as the fastest-growing and highest-rate opportunity for technicians who invest in LFP and BMS diagnostic training?",
    "choices": [
      { "id": "A", "text": "Motive power fleet maintenance in distribution centers" },
      { "id": "B", "text": "BESS (Battery Energy Storage System) commissioning — grid-connected and commercial storage deployments require LFP/BMS expertise that is currently scarce, commanding premium rates" },
      { "id": "C", "text": "UPS string replacement for commercial office buildings" },
      { "id": "D", "text": "Forklift battery room management" }
    ],
    "correctAnswerId": "B",
    "explanation": "BESS commissioning is the fastest-growing, highest-rate battery service segment. Grid-connected and commercial/industrial storage is expanding rapidly, qualified commissioning specialists are scarce, and the cost of errors on expensive systems is high — all factors that drive premium rates for technicians with LFP + BMS expertise.",
    "referenceBookSection": "Module 18 — Career in Battery Service",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-career", "BESS", "market-segments"]
  },
  {
    "id": "batjr_fresh_019",
    "examLevel": "jr_battery_tech",
    "category": "Career in Battery Service",
    "subcategory": "Certifications",
    "difficulty": "easy",
    "questionText": "Citing 'IEEE 1188-2023 procedure' in a VRLA capacity test report is valuable primarily because:",
    "choices": [
      { "id": "A", "text": "It is legally required by OSHA for all battery capacity tests" },
      { "id": "B", "text": "It signals professional depth to technical buyers (data center engineers, telecom infrastructure managers) who manage to those standards, and distinguishes professional battery service from generic maintenance work" },
      { "id": "C", "text": "It satisfies the Firestore audit log requirement" },
      { "id": "D", "text": "IEEE standards only need to be cited for lithium battery testing" }
    ],
    "correctAnswerId": "B",
    "explanation": "IEEE standards citations in service reports signal expertise to the technical buyers who specify, approve, and renew service contracts. An engineer who references 'pass criterion per IEEE 1188' in a capacity test report immediately demonstrates professional-level battery service knowledge — differentiating from generic contractors.",
    "referenceBookSection": "Module 18 — Career in Battery Service",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-career", "IEEE-1188", "certifications", "professional-development"]
  },
  {
    "id": "batjr_fresh_020",
    "examLevel": "jr_battery_tech",
    "category": "Lead-Acid Systems",
    "subcategory": "Sulfation",
    "difficulty": "medium",
    "questionText": "A flooded lead-acid battery string at a vacation property was left disconnected and uncharged for 6 months over the winter. When re-measured, all cells show specific gravity of 1.100 or less. This condition is most likely:",
    "choices": [
      { "id": "A", "text": "Stratification — equalization will restore full capacity" },
      { "id": "B", "text": "Sulfation — large lead sulfate crystals have formed on the plates from extended time in deep discharge; mild cases may respond to a controlled reconditioning charge, but severe cases represent irreversible capacity loss" },
      { "id": "C", "text": "Water contamination — rain entered the cells over the winter" },
      { "id": "D", "text": "Normal self-discharge — fully rechargeable with standard charging" }
    ],
    "correctAnswerId": "B",
    "explanation": "Specific gravity of 1.100 after 6 months discharged indicates severe sulfation. Lead sulfate crystals that form during extended discharge recrystallize into larger, harder crystals that resist reconversion during normal charging. A controlled equalization or desulfation charge may partially recover mild cases, but 6 months of deep discharge typically produces terminal sulfation.",
    "referenceBookSection": "Module 13 — Lead-Acid Systems Deep Dive",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bat-lead-acid-deep", "sulfation", "deep-discharge"]
  }
]
