[
  {
    "id": "gjr_fresh_001",
    "examLevel": "jr_gen_fse",
    "category": "Starting Systems",
    "subcategory": "Crank Diagnosis",
    "difficulty": "medium",
    "questionText": "A 12V generator battery reads 12.6V at rest but collapses to 7.8V during crank, and the engine barely turns. Cable drop tests show under 0.2V per segment. The verdict is:",
    "choices": [
      { "id": "A", "text": "Corroded cables" },
      { "id": "B", "text": "A failed battery — it cannot deliver cranking current despite a healthy resting voltage" },
      { "id": "C", "text": "A seized starter" },
      { "id": "D", "text": "A dead block heater" }
    ],
    "correctAnswerId": "B",
    "explanation": "Resting voltage is not capacity. Collapse under load with clean cable drops isolates the battery itself — the load test the annual PM should have run.",
    "referenceBookSection": "Module 13 — Starting Systems & Cranking Circuits",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "crank", "load-test"]
  },
  {
    "id": "gjr_fresh_002",
    "examLevel": "jr_gen_fse",
    "category": "Starting Systems",
    "subcategory": "Chargers",
    "difficulty": "easy",
    "questionText": "A standby generator's batteries died although the engine-driven alternator tests perfectly. The component whose quiet failure explains this is:",
    "choices": [
      { "id": "A", "text": "The AVR" },
      { "id": "B", "text": "The station float charger — the engine runs too few hours to maintain the battery" },
      { "id": "C", "text": "The magnetic pickup" },
      { "id": "D", "text": "The transfer switch" }
    ],
    "correctAnswerId": "B",
    "explanation": "A standby engine runs a couple of hours monthly; the float charger works around the clock. Its silent death is the classic dead-battery root cause.",
    "referenceBookSection": "Module 13 — Starting Systems & Cranking Circuits",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["charger", "float", "battery"]
  },
  {
    "id": "gjr_fresh_003",
    "examLevel": "jr_gen_fse",
    "category": "Readiness",
    "subcategory": "Human Factors",
    "difficulty": "easy",
    "questionText": "The most preventable cause of a generator failing to respond to a real outage is:",
    "choices": [
      { "id": "A", "text": "Diesel bug" },
      { "id": "B", "text": "The controller left out of AUTO after the last service visit" },
      { "id": "C", "text": "Utility sensing drift" },
      { "id": "D", "text": "Governor failure" }
    ],
    "correctAnswerId": "B",
    "explanation": "Not-in-auto leads the industry's embarrassment statistics. The departure ritual — verify AUTO, breakers, valves, charger, heater, documented on the ticket — exists to make it impossible.",
    "referenceBookSection": "Module 13 — Starting Systems & Cranking Circuits",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["auto", "ritual", "readiness"]
  },
  {
    "id": "gjr_fresh_004",
    "examLevel": "jr_gen_fse",
    "category": "Engine",
    "subcategory": "Frequency",
    "difficulty": "medium",
    "questionText": "A generator outputs a rock-steady 480V but at 56 Hz. The fault territory is:",
    "choices": [
      { "id": "A", "text": "The AVR" },
      { "id": "B", "text": "The engine/governor — 56 Hz means the engine is running at 1680 RPM instead of 1800" },
      { "id": "C", "text": "The rotating diodes" },
      { "id": "D", "text": "The stator windings" }
    ],
    "correctAnswerId": "B",
    "explanation": "Frequency IS engine speed on a synchronous alternator. Correct voltage clears the excitation side; hunt fuel delivery, governor, or overload for the missing RPM.",
    "referenceBookSection": "Module 14 — Diesel Engine Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["frequency", "governor", "fork"]
  },
  {
    "id": "gjr_fresh_005",
    "examLevel": "jr_gen_fse",
    "category": "Engine",
    "subcategory": "Protection",
    "difficulty": "medium",
    "questionText": "A generator trips on low oil pressure. The dipstick is full. Before any restart you must:",
    "choices": [
      { "id": "A", "text": "Reset and monitor closely" },
      { "id": "B", "text": "Verify actual pressure with a mechanical gauge — senders lie, and bearings do not survive being wrong" },
      { "id": "C", "text": "Change the oil" },
      { "id": "D", "text": "Jumper the switch for a test run" }
    ],
    "correctAnswerId": "B",
    "explanation": "The $20 sender is the most-replaced part on generator engines, but only the mechanical-gauge verification separates a lying sensor from an engine about to destroy itself. Never restart on hope.",
    "referenceBookSection": "Module 14 — Diesel Engine Fundamentals",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["oil-pressure", "sender", "verification"]
  },
  {
    "id": "gjr_fresh_006",
    "examLevel": "jr_gen_fse",
    "category": "Gaseous Engines",
    "subcategory": "Fuel Supply",
    "difficulty": "medium",
    "questionText": "A propane home-standby unit starts fine in summer but stalls under load during winter cold snaps. The root cause to evaluate is:",
    "choices": [
      { "id": "A", "text": "Winter-blend propane" },
      { "id": "B", "text": "LP tank vaporization capacity — cold slows boil-off and full load outruns the vapor supply" },
      { "id": "C", "text": "The spark plugs" },
      { "id": "D", "text": "Battery cold-cranking amps" }
    ],
    "correctAnswerId": "B",
    "explanation": "Vapor-withdrawal LP depends on tank heat; cold plus full demand collapses the supply exactly when the generator is needed. Tank sizing (or additional tanks) is the engineering fix.",
    "referenceBookSection": "Module 15 — Gaseous-Fueled Engines",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["propane", "vaporization", "cold"]
  },
  {
    "id": "gjr_fresh_007",
    "examLevel": "jr_gen_fse",
    "category": "Cooling",
    "subcategory": "Enclosures",
    "difficulty": "medium",
    "questionText": "A generator in a sound-attenuated enclosure overheats only at full load on hot days; the radiator, coolant, belts, and thermostat all check perfect. The generator-specific suspect is:",
    "choices": [
      { "id": "A", "text": "The water pump" },
      { "id": "B", "text": "Enclosure airflow: blocked louvers, failed damper actuators, or discharge air recirculating to intake" },
      { "id": "C", "text": "The oil cooler" },
      { "id": "D", "text": "Fuel quality" }
    ],
    "correctAnswerId": "B",
    "explanation": "The enclosure is half the cooling system. Full-load-hot-day-only overheats with a clean engine point at the box: louvers, damper proving, and recirculation.",
    "referenceBookSection": "Module 16 — Cooling, Lubrication & Block Heaters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["enclosure", "airflow", "overheat"]
  },
  {
    "id": "gjr_fresh_008",
    "examLevel": "jr_gen_fse",
    "category": "Fuel Systems",
    "subcategory": "Fuel Quality",
    "difficulty": "hard",
    "questionText": "A generator that passed years of 30-minute monthly tests dies six hours into a hurricane outage with filters packed in black slime. The mechanism and the missing program were:",
    "choices": [
      { "id": "A", "text": "Fuel gelling; winter additives" },
      { "id": "B", "text": "Diesel bug and water at the tank bottom, stirred and drawn down by the long run; bottom-sampling and fuel polishing" },
      { "id": "C", "text": "Injector coking; more frequent oil changes" },
      { "id": "D", "text": "Vandalism; site security" }
    ],
    "correctAnswerId": "B",
    "explanation": "Short tests sip clean top fuel while the bottom builds sludge for years. The real outage stirs and draws deep. Bottom sampling, testing, and polishing programs exist because of exactly this story.",
    "referenceBookSection": "Module 17 — Diesel Fuel Systems, Storage & Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["diesel-bug", "polishing", "outage"]
  },
  {
    "id": "gjr_fresh_009",
    "examLevel": "jr_gen_fse",
    "category": "Fuel Systems",
    "subcategory": "Air Leaks",
    "difficulty": "medium",
    "questionText": "A diesel generator starts hard, hunts under load, and dies a few minutes after every run — with no fuel leak visible anywhere. The classic cause is:",
    "choices": [
      { "id": "A", "text": "A failing injection pump" },
      { "id": "B", "text": "A suction-side air leak: air enters where fuel does not exit" },
      { "id": "C", "text": "Water in the day tank" },
      { "id": "D", "text": "A weak lift pump only" }
    ],
    "correctAnswerId": "B",
    "explanation": "Vacuum-side leaks admit air invisibly — no drip ever forms. Foam in cracked lines or clear-hose inspection finds the corrupted delivery behind the hunting and stalling.",
    "referenceBookSection": "Module 17 — Diesel Fuel Systems, Storage & Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["air-leak", "suction", "hunting"]
  },
  {
    "id": "gjr_fresh_010",
    "examLevel": "jr_gen_fse",
    "category": "Fuel Systems",
    "subcategory": "Wet Stacking",
    "difficulty": "medium",
    "questionText": "A diesel exercised weekly at no load for years weeps black oily residue from its exhaust joints and smokes heavily when finally loaded. The condition and its cure are:",
    "choices": [
      { "id": "A", "text": "Turbo seal failure; replace the turbo" },
      { "id": "B", "text": "Wet stacking from chronic light loading; sustained load-bank burn-off runs and a corrected exercise program" },
      { "id": "C", "text": "Overfueling; injector replacement" },
      { "id": "D", "text": "Normal diesel character; nothing" }
    ],
    "correctAnswerId": "B",
    "explanation": "Slobber is unburned fuel and soot from an engine never worked hot. The cure is the work it was denied — loaded burn-off — and exercise at meaningful load thereafter.",
    "referenceBookSection": "Module 17 — Diesel Fuel Systems, Storage & Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["wet-stacking", "load-bank", "exercise"]
  },
  {
    "id": "gjr_fresh_011",
    "examLevel": "jr_gen_fse",
    "category": "Alternators",
    "subcategory": "Excitation",
    "difficulty": "hard",
    "questionText": "A generator holds exactly 60.0 Hz but produces only 350V on a 480V system, and AVR adjustment does nothing. The classic fault is:",
    "choices": [
      { "id": "A", "text": "Governor droop" },
      { "id": "B", "text": "Failed rotating rectifier diodes starving the main field" },
      { "id": "C", "text": "A fuel restriction" },
      { "id": "D", "text": "Reversed phase rotation" }
    ],
    "correctAnswerId": "B",
    "explanation": "Perfect frequency clears the engine; low, unresponsive voltage points down the excitation chain, where the shaft-mounted diode set is the classic failure — testable with the set stopped.",
    "referenceBookSection": "Module 18 — Alternators & Voltage Regulation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["diodes", "excitation", "voltage"]
  },
  {
    "id": "gjr_fresh_012",
    "examLevel": "jr_gen_fse",
    "category": "Alternators",
    "subcategory": "V/Hz Protection",
    "difficulty": "medium",
    "questionText": "During a large block load, voltage dips well below setpoint exactly as frequency sags to 57.5 Hz, and both recover together seconds later. This behavior is:",
    "choices": [
      { "id": "A", "text": "A failing AVR needing replacement" },
      { "id": "B", "text": "Under-frequency roll-off: the AVR deliberately reducing voltage so the lugging engine can recover" },
      { "id": "C", "text": "Rotating diode failure" },
      { "id": "D", "text": "Load-side short circuit" }
    ],
    "correctAnswerId": "B",
    "explanation": "V/Hz protection trades voltage for engine recovery during load steps. Voltage tracking frequency down and back together is the signature of the feature working.",
    "referenceBookSection": "Module 18 — Alternators & Voltage Regulation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rolloff", "avr", "block-load"]
  },
  {
    "id": "gjr_fresh_013",
    "examLevel": "jr_gen_fse",
    "category": "Controls",
    "subcategory": "Speed Sensing",
    "difficulty": "medium",
    "questionText": "A generator cranks, clearly fires and runs — but the starter keeps grinding into the running engine until overcrank lockout. The classic fault is:",
    "choices": [
      { "id": "A", "text": "A welded starter solenoid" },
      { "id": "B", "text": "The magnetic pickup or its wiring: the controller never saw disconnect speed" },
      { "id": "C", "text": "The fuel solenoid" },
      { "id": "D", "text": "Low battery voltage" }
    ],
    "correctAnswerId": "B",
    "explanation": "Crank disconnect depends on the speed signal. A dead pickup leaves the controller blind to the running engine — the grinding overlap is its signature.",
    "referenceBookSection": "Module 19 — Generator Controllers, Sensors & Alarms",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["pickup", "crank-disconnect", "controller"]
  },
  {
    "id": "gjr_fresh_014",
    "examLevel": "jr_gen_fse",
    "category": "Controls",
    "subcategory": "Event Logs",
    "difficulty": "easy",
    "questionText": "A customer reports their generator 'shut down randomly last Tuesday but runs fine now.' Your first diagnostic act is:",
    "choices": [
      { "id": "A", "text": "A two-hour test run" },
      { "id": "B", "text": "Reading the controller event log: the timestamped trip and its surrounding parameters" },
      { "id": "C", "text": "Battery replacement" },
      { "id": "D", "text": "A fuel sample" }
    ],
    "correctAnswerId": "B",
    "explanation": "The controller witnessed everything — which trip, what temperatures and pressures were doing, for how long. The log converts the ghost into a specific, diagnosable event.",
    "referenceBookSection": "Module 19 — Generator Controllers, Sensors & Alarms",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["event-log", "intermittent", "diagnosis"]
  },
  {
    "id": "gjr_fresh_015",
    "examLevel": "jr_gen_fse",
    "category": "Transfer Switches",
    "subcategory": "Safety",
    "difficulty": "medium",
    "questionText": "Working inside an ATS cabinet during a utility outage, the required assumption is:",
    "choices": [
      { "id": "A", "text": "The cabinet is dead — the utility is out" },
      { "id": "B", "text": "Both sources are potentially live: the generator side is hot or may start automatically — LOTO both sources and verify every section" },
      { "id": "C", "text": "Only the load lugs are dangerous" },
      { "id": "D", "text": "Control circuits are always de-energized" }
    ],
    "correctAnswerId": "B",
    "explanation": "The outage that killed utility just made the generator side live. Two-source LOTO with verification testing of every section is the ATS cabinet's defining discipline.",
    "referenceBookSection": "Module 20 — Automatic Transfer Switches",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ats", "loto", "two-sources"]
  },
  {
    "id": "gjr_fresh_016",
    "examLevel": "jr_gen_fse",
    "category": "Transfer Switches",
    "subcategory": "Sequence",
    "difficulty": "medium",
    "questionText": "During an outage the generator ran perfectly at its pad, but the building stayed dark. Generator voltage and frequency measured at the ATS sensing terminals are correct. The fault territory is:",
    "choices": [
      { "id": "A", "text": "The alternator" },
      { "id": "B", "text": "The ATS itself: acceptability settings, transfer timer, controller, or mechanism" },
      { "id": "C", "text": "The engine governor" },
      { "id": "D", "text": "The fuel system" }
    ],
    "correctAnswerId": "B",
    "explanation": "Good power delivered to a switch that never moved indicts the decision-maker. Sensing setpoints, timers, and the mechanism — under full two-source safety discipline.",
    "referenceBookSection": "Module 20 — Automatic Transfer Switches",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["ats", "fail-to-transfer", "sensing"]
  },
  {
    "id": "gjr_fresh_017",
    "examLevel": "jr_gen_fse",
    "category": "Transfer Switches",
    "subcategory": "Exercise",
    "difficulty": "medium",
    "questionText": "A facility's generator has been flawless for years, but during the real outage the never-transfer-tested ATS mechanism failed to move. The lesson is:",
    "choices": [
      { "id": "A", "text": "ATSs are inherently unreliable" },
      { "id": "B", "text": "The un-exercised transfer mechanism is the system's single point of failure — periodic transfer testing is as essential as engine exercise" },
      { "id": "C", "text": "Closed transition should have been used" },
      { "id": "D", "text": "The generator was oversized" }
    ],
    "correctAnswerId": "B",
    "explanation": "Mechanisms bind when never moved. A perfect generator behind a frozen switch delivers nothing — the argument for real transfer testing programs.",
    "referenceBookSection": "Module 20 — Automatic Transfer Switches",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ats", "testing", "mechanism"]
  },
  {
    "id": "gjr_fresh_018",
    "examLevel": "jr_gen_fse",
    "category": "Paralleling",
    "subcategory": "Synchronization",
    "difficulty": "hard",
    "questionText": "A sync-check relay refuses to permit a generator breaker closure although panel meters 'look close.' The professional response is:",
    "choices": [
      { "id": "A", "text": "Jumper the relay — meters are close enough" },
      { "id": "B", "text": "Trust the permissive: verify voltage, slip, and phase matching and diagnose why the window is not met — out-of-sync closure shears couplings" },
      { "id": "C", "text": "Close manually with the breaker handle" },
      { "id": "D", "text": "Trip the bus and use dead-bus closure" }
    ],
    "correctAnswerId": "B",
    "explanation": "The sync check guards against the most violent mistake in the power world. Eyeball-close is not in-window: diagnose the synchronizer inputs, never bypass the guard.",
    "referenceBookSection": "Module 21 — Paralleling & Switchgear Basics",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["sync", "paralleling", "permissive"]
  },
  {
    "id": "gjr_fresh_019",
    "examLevel": "jr_gen_fse",
    "category": "Paralleling",
    "subcategory": "Load Sharing",
    "difficulty": "hard",
    "questionText": "Two equally rated paralleled generators show unit A at 80% kW and unit B loafing at 20%, with bus voltage and frequency normal. The investigation belongs at:",
    "choices": [
      { "id": "A", "text": "Unit B's alternator windings" },
      { "id": "B", "text": "The governors/load-sharing controls — kW division on a shared bus is a fuel/governor function" },
      { "id": "C", "text": "Unit A's AVR" },
      { "id": "D", "text": "The bus protection relays" }
    ],
    "correctAnswerId": "B",
    "explanation": "On a shared bus, each machine's kW share follows its governor and load-share settings; excitation problems would show as kVAR imbalance instead. The paralleled division of labor.",
    "referenceBookSection": "Module 21 — Paralleling & Switchgear Basics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["load-share", "kw", "governor"]
  },
  {
    "id": "gjr_fresh_020",
    "examLevel": "jr_gen_fse",
    "category": "Critical Power",
    "subcategory": "NEC Classes",
    "difficulty": "medium",
    "questionText": "A single generator feeds three ATSs serving egress lighting, stairwell pressurization, and a data floor. Their NEC classifications are most likely:",
    "choices": [
      { "id": "A", "text": "All Article 702" },
      { "id": "B", "text": "Article 700 (egress), 701 (pressurization), 702 (data floor) — one plant, three rule sets" },
      { "id": "C", "text": "All Article 700" },
      { "id": "D", "text": "700 for everything a hospital owns" }
    ],
    "correctAnswerId": "B",
    "explanation": "Life-safety egress = 700 (10-second transfer); legally required hazard systems = 701; the business's data floor = 702. The class on each switch sets its rules and priorities.",
    "referenceBookSection": "Module 22 — Generators in Critical Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["nec700", "classification", "priority"]
  },
  {
    "id": "gjr_fresh_021",
    "examLevel": "jr_gen_fse",
    "category": "Critical Power",
    "subcategory": "Generator-UPS",
    "difficulty": "hard",
    "questionText": "A data center UPS cycles endlessly between generator power and battery during outages; the generator panel reads 'normal.' The productive investigation is:",
    "choices": [
      { "id": "A", "text": "Replace the UPS batteries" },
      { "id": "B", "text": "Record generator frequency/voltage through the events and compare against the UPS input-window settings — the handshake is the fault, not either machine alone" },
      { "id": "C", "text": "Overhaul the governor immediately" },
      { "id": "D", "text": "Downsize the UPS" }
    ],
    "correctAnswerId": "B",
    "explanation": "The classic generator-UPS friction: transient wobble outside a tight input tolerance. Instrument recordings plus both event logs decide which side gets tuned.",
    "referenceBookSection": "Module 22 — Generators in Critical Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["ups", "handshake", "frequency-window"]
  },
  {
    "id": "gjr_fresh_022",
    "examLevel": "jr_gen_fse",
    "category": "NFPA 110",
    "subcategory": "Designations",
    "difficulty": "medium",
    "questionText": "A hospital generator designated Level 1, Type 10, Class 48 must:",
    "choices": [
      { "id": "A", "text": "Produce 48 kW within 10 minutes" },
      { "id": "B", "text": "Serve life-safety stakes, accept load within 10 seconds, and carry fuel for at least 48 hours of runtime" },
      { "id": "C", "text": "Be one of 48 units on site" },
      { "id": "D", "text": "Be replaced every 10 years" }
    ],
    "correctAnswerId": "B",
    "explanation": "The three-word shorthand: Level = stakes, Type = seconds to load, Class = fuel hours. It dictates the readiness chain, the testing calendar, and the tank.",
    "referenceBookSection": "Module 23 — NFPA 110 & Compliance Testing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["nfpa110", "level", "type", "class"]
  },
  {
    "id": "gjr_fresh_023",
    "examLevel": "jr_gen_fse",
    "category": "NFPA 110",
    "subcategory": "Testing",
    "difficulty": "medium",
    "questionText": "A generator shuts down on high coolant temperature at minute 25 of its monthly load test. The professional framing to the facility manager is:",
    "choices": [
      { "id": "A", "text": "The test damaged the generator" },
      { "id": "B", "text": "The test just caught a real cooling failure safely, with help present — instead of at hour 22 of a real outage; now we diagnose" },
      { "id": "C", "text": "Tests should be shortened to 15 minutes" },
      { "id": "D", "text": "Skip next month's test as a precaution" }
    ],
    "correctAnswerId": "B",
    "explanation": "Tests fail systems on your terms. The alternative discovery scenario is mid-hurricane. This framing turns the awkward moment into the case for honest testing.",
    "referenceBookSection": "Module 23 — NFPA 110 & Compliance Testing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing", "framing", "failure"]
  },
  {
    "id": "gjr_fresh_024",
    "examLevel": "jr_gen_fse",
    "category": "NFPA 110",
    "subcategory": "Documentation",
    "difficulty": "easy",
    "questionText": "To an AHJ auditor, a monthly generator test that was performed but never documented is:",
    "choices": [
      { "id": "A", "text": "Acceptable with a verbal account" },
      { "id": "B", "text": "A test that never happened — the written record IS the compliance" },
      { "id": "C", "text": "Covered by the controller's internal log" },
      { "id": "D", "text": "A minor administrative note" }
    ],
    "correctAnswerId": "B",
    "explanation": "Compliance is the documented program: readings, dates, signatures. Controller logs support but never replace the record the audit inspects.",
    "referenceBookSection": "Module 23 — NFPA 110 & Compliance Testing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["documentation", "ahj", "compliance"]
  },
  {
    "id": "gjr_fresh_025",
    "examLevel": "jr_gen_fse",
    "category": "Troubleshooting",
    "subcategory": "Fail to Start",
    "difficulty": "hard",
    "questionText": "An event log shows the start signal arriving, three healthy crank cycles at good battery voltage, then overcrank lockout — the engine never fired. The tree branch to walk is:",
    "choices": [
      { "id": "A", "text": "The cranking circuit and battery" },
      { "id": "B", "text": "Fire: fuel delivery (solenoid, day tank, filters, suction air), then air and compression — with the block heater behind cold-start versions" },
      { "id": "C", "text": "The ATS sensing" },
      { "id": "D", "text": "The AVR" }
    ],
    "correctAnswerId": "B",
    "explanation": "The log already cleared command and crank. Strong cranking with no fire is the diesel trinity, with the fuel path leading the suspects.",
    "referenceBookSection": "Module 24 — Generator Troubleshooting Capstone",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["fail-to-start", "tree", "fuel"]
  },
  {
    "id": "gjr_fresh_026",
    "examLevel": "jr_gen_fse",
    "category": "Troubleshooting",
    "subcategory": "Shared Causes",
    "difficulty": "medium",
    "questionText": "Both generators at a site died within an hour of each other during an extended outage, filters slimed black. The shared-cause investigation targets:",
    "choices": [
      { "id": "A", "text": "Two coincidental engine failures" },
      { "id": "B", "text": "The common bulk fuel supply — tank-bottom water and diesel bug feeding both engines the same sludge" },
      { "id": "C", "text": "The paralleling switchgear" },
      { "id": "D", "text": "Simultaneous AVR failures" }
    ],
    "correctAnswerId": "B",
    "explanation": "Simultaneous victims share causes. One contaminated tank serves both engines the same failure on the same schedule — the classic multi-set outage story.",
    "referenceBookSection": "Module 24 — Generator Troubleshooting Capstone",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["shared-cause", "fuel", "multi-set"]
  },
  {
    "id": "gjr_fresh_027",
    "examLevel": "jr_gen_fse",
    "category": "Troubleshooting",
    "subcategory": "Evidence",
    "difficulty": "medium",
    "questionText": "After a generator failed during a real outage at a hospital, and before any alarm clearing or repair, you must:",
    "choices": [
      { "id": "A", "text": "Restart it as fast as possible" },
      { "id": "B", "text": "Export/preserve the event logs and document found conditions — outage failures at Level 1 sites face insurance and regulatory review" },
      { "id": "C", "text": "Notify the utility" },
      { "id": "D", "text": "Replace the controller" }
    ],
    "correctAnswerId": "B",
    "explanation": "The preserved record protects every party — including you and the hospital. Clearing alarms first destroys the witness statement the review will demand.",
    "referenceBookSection": "Module 24 — Generator Troubleshooting Capstone",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["evidence", "legal", "logs"]
  },
  {
    "id": "gjr_fresh_028",
    "examLevel": "jr_gen_fse",
    "category": "Runtime Planning",
    "subcategory": "Fuel Math",
    "difficulty": "medium",
    "questionText": "A customer asks how long their 1,000-gallon tank runs a 300 kW generator at full load. The field estimate is roughly:",
    "choices": [
      { "id": "A", "text": "One week" },
      { "id": "B", "text": "About 47 hours (≈21 gal/hr at 300 kW)" },
      { "id": "C", "text": "Ten days" },
      { "id": "D", "text": "Six hours" }
    ],
    "correctAnswerId": "B",
    "explanation": "≈7 gal/hr per 100 kW → ~21 gal/hr at 300 kW → 1,000 ÷ 21 ≈ 47-48 hours. Runtime math turns tank gallons into honest emergency-planning numbers (and NFPA Class ratings).",
    "referenceBookSection": "Module 17 — Fuel Systems; Module 23 — NFPA 110",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["runtime", "fuel-math", "planning"]
  },
  {
    "id": "gjr_fresh_029",
    "examLevel": "jr_gen_fse",
    "category": "Battery Safety",
    "subcategory": "Handling",
    "difficulty": "easy",
    "questionText": "Working on generator starting batteries requires the same discipline as UPS battery strings because:",
    "choices": [
      { "id": "A", "text": "They are always lithium-ion" },
      { "id": "B", "text": "They present the same hazards: high fault current across tools, acid, hydrogen gas, and weight" },
      { "id": "C", "text": "They operate at 480V" },
      { "id": "D", "text": "They cannot be disconnected" }
    ],
    "correctAnswerId": "B",
    "explanation": "A wrench across battery terminals welds itself identically in a generator room or a UPS room: insulated tools, PPE, no metal jewelry, ventilation awareness — the shared battery modules exist for both trades.",
    "referenceBookSection": "Modules 11-12 — Battery Types & Safety (shared with UPS)",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["battery", "safety", "shared"]
  },
  {
    "id": "gjr_fresh_030",
    "examLevel": "jr_gen_fse",
    "category": "Career & Certification",
    "subcategory": "Credentials",
    "difficulty": "easy",
    "questionText": "The generator trade's recognized industry certification ladder is run by:",
    "choices": [
      { "id": "A", "text": "NATE" },
      { "id": "B", "text": "EGSA — the Electrical Generating Systems Association's Apprentice and Journeyman Technician certifications" },
      { "id": "C", "text": "CFESA" },
      { "id": "D", "text": "The EPA" }
    ],
    "correctAnswerId": "B",
    "explanation": "EGSA is the trade's credential body — the generator analog of NATE (HVAC) and CFESA (kitchen), with manufacturer schools providing warranty authorization alongside.",
    "referenceBookSection": "Module 25 — Career in Power Generation Service",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["egsa", "certification", "career"]
  }
]
