[
  {
    "id": "fse_bC001",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "medium",
    "questionText": "In a double-conversion UPS, the load is being powered normally when the rectifier suddenly fails. What happens next?",
    "choices": [
      {"id": "A", "text": "The load transfers to static bypass immediately with a 2–4ms interruption."},
      {"id": "B", "text": "The inverter continues powering the load using energy from the battery, with 0ms disruption."},
      {"id": "C", "text": "The output contactor opens and the load loses power until the rectifier is repaired."},
      {"id": "D", "text": "The UPS transfers to line-interactive mode and continues operating."}
    ],
    "correctAnswerId": "B",
    "explanation": "In a double-conversion UPS, the inverter continuously powers the load. When the rectifier fails, the DC bus is maintained by the battery, which seamlessly takes over supplying the inverter. Because the load never leaves the inverter output, there is 0ms disruption to the load during this transition.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "rectifier-failure", "battery-backup"]
  },
  {
    "id": "fse_bC002",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A double-conversion UPS inverter fails while the unit is running on utility power. What is the expected automatic system response?",
    "choices": [
      {"id": "A", "text": "The battery takes over powering the load through the failed inverter path."},
      {"id": "B", "text": "The static bypass switch activates automatically, transferring the load to utility power with a brief disruption."},
      {"id": "C", "text": "The maintenance bypass closes and the load continues without interruption."},
      {"id": "D", "text": "The UPS shuts down completely and the load loses power indefinitely."}
    ],
    "correctAnswerId": "B",
    "explanation": "When the inverter fails in a double-conversion UPS, the system cannot continue powering the load through the normal inverter path. The static bypass switch activates automatically to transfer the load directly to utility power. This transfer involves a brief disruption, unlike the seamless 0ms transfer characteristic of normal double-conversion operation, because the load is now switching paths.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "inverter-failure", "static-bypass"]
  },
  {
    "id": "fse_bC003",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Bypass Operations",
    "difficulty": "medium",
    "questionText": "A technician wants to perform maintenance on the UPS inverter module while keeping the load energized. Which bypass method is appropriate, and why?",
    "choices": [
      {"id": "A", "text": "Static bypass — it is automatic and requires no manual intervention."},
      {"id": "B", "text": "Maintenance bypass — it is a manually operated switch that isolates the UPS while keeping the load on utility power."},
      {"id": "C", "text": "Either bypass can be used interchangeably for maintenance purposes."},
      {"id": "D", "text": "No bypass is needed; the inverter module can be hot-swapped while the UPS runs normally."}
    ],
    "correctAnswerId": "B",
    "explanation": "The maintenance bypass is a manually operated switch specifically designed for planned maintenance activities. It allows the load to remain energized from utility power while the entire UPS (including the static bypass) is fully isolated and de-energized, enabling safe work. The static bypass is an automatic protective function, not a maintenance tool, and does not isolate the UPS electronics.",
    "referenceBookSection": "Bypass Operations",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["maintenance-bypass", "static-bypass", "loto", "bypass"]
  },
  {
    "id": "fse_bC004",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Startup Sequence",
    "difficulty": "hard",
    "questionText": "During a double-conversion UPS startup, a technician enables the inverter before the DC bus has risen to its rated voltage. What is the most likely consequence?",
    "choices": [
      {"id": "A", "text": "The inverter starts normally; low DC bus voltage has no effect on inverter startup."},
      {"id": "B", "text": "The inverter may start with under-voltage output, potentially causing a fault or producing out-of-spec AC output voltage."},
      {"id": "C", "text": "The output contactor closes immediately and the load receives full rated voltage."},
      {"id": "D", "text": "The charger automatically increases charging current to compensate."}
    ],
    "correctAnswerId": "B",
    "explanation": "The inverter converts DC bus voltage to AC output. If the DC bus has not risen to its rated voltage before the inverter is enabled, the inverter will attempt to synthesize AC from an insufficient DC rail. This results in under-voltage AC output, which may trigger an inverter fault, damage sensitive loads, or cause the UPS to abort startup. Proper sequence requires DC bus stabilization before inverter enable.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["startup-sequence", "double-conversion", "inverter", "dc-bus"]
  },
  {
    "id": "fse_bC005",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Shutdown Sequence",
    "difficulty": "hard",
    "questionText": "A technician opens the output contactor of a double-conversion UPS while the load is still running and no bypass has been established. What is the immediate result?",
    "choices": [
      {"id": "A", "text": "The static bypass activates automatically before the contactor opens, preventing any power loss."},
      {"id": "B", "text": "The load experiences an instantaneous loss of power with no path to recover until the contactor is reclosed."},
      {"id": "C", "text": "The battery sustains the load through a secondary output path."},
      {"id": "D", "text": "The UPS transfers to line-interactive mode to maintain continuity."}
    ],
    "correctAnswerId": "B",
    "explanation": "Opening the output contactor without first transferring the load to static or maintenance bypass immediately severs the only power path to the load. There is no alternate path available at that moment, so the load experiences an instantaneous outage. This is a critical procedural error — proper shutdown sequence mandates confirming bypass is feeding the load before opening the output contactor.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["shutdown-sequence", "output-contactor", "loto", "bypass"]
  },
  {
    "id": "fse_bC006",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "medium",
    "questionText": "In a parallel UPS configuration, one unit begins carrying significantly more load than the others. What is the FIRST condition to verify?",
    "choices": [
      {"id": "A", "text": "That all parallel units are outputting identical voltage, frequency, and phase angle."},
      {"id": "B", "text": "That the overloaded unit has a larger battery bank than the others."},
      {"id": "C", "text": "That the input breaker on the underloaded units is properly sized."},
      {"id": "D", "text": "That the load is within the kVA rating of the single overloaded unit."}
    ],
    "correctAnswerId": "A",
    "explanation": "Load sharing in parallel UPS systems depends on each unit outputting identical voltage, frequency, and phase angle. If any unit's output differs — even slightly — current will flow unequally among the units due to the impedance differences, causing one unit to carry a disproportionate share of the load. Verifying output synchronization is the first diagnostic step before investigating other causes.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["parallel-ups", "load-sharing", "troubleshooting"]
  },
  {
    "id": "fse_bC007",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "hard",
    "questionText": "A facility has three UPS units in parallel, each rated 100 kVA, carrying a combined 240 kVA load (80 kVA per unit). One unit trips offline unexpectedly. What must the technician verify IMMEDIATELY?",
    "choices": [
      {"id": "A", "text": "Whether the remaining two units can carry 240 kVA (120 kVA each) without exceeding their ratings."},
      {"id": "B", "text": "Whether the tripped unit's battery is fully discharged."},
      {"id": "C", "text": "Whether the static bypass can handle 240 kVA."},
      {"id": "D", "text": "Whether the facility's input transformer is overloaded."}
    ],
    "correctAnswerId": "A",
    "explanation": "When one of three 100 kVA parallel units trips, the remaining two must absorb the full 240 kVA load — 120 kVA each. Since each unit is rated 100 kVA, this exceeds their individual ratings by 20%, risking overload trips on the remaining units and a cascading total outage. Immediately verifying remaining capacity versus actual load demand is the critical first action to determine if an emergency load shed is required.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["parallel-ups", "capacity-planning", "overload", "troubleshooting"]
  },
  {
    "id": "fse_bC008",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "medium",
    "questionText": "A data center uses an N+1 UPS architecture with four 100 kVA units (N=3, +1 standby) carrying 270 kVA total. Two units fail simultaneously. What is the system status?",
    "choices": [
      {"id": "A", "text": "The system maintains full redundancy because two units are still operating."},
      {"id": "B", "text": "The system is no longer fully redundant; only two units remain and they cannot carry 270 kVA."},
      {"id": "C", "text": "The N+1 design automatically adds a second standby unit to compensate."},
      {"id": "D", "text": "The system remains operational because N+1 accounts for any two failures."}
    ],
    "correctAnswerId": "B",
    "explanation": "N+1 provides tolerance for exactly one unit failure — the +1 standby absorbs the failed unit's load, restoring N active units. With two simultaneous failures, the standby replaces one failed unit, but there is no second standby. Only two units remain active, which can carry only 200 kVA against a 270 kVA load demand. The system is now in an overload condition and is no longer redundant.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["n-plus-1", "redundancy", "capacity-planning"]
  },
  {
    "id": "fse_bC009",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "hard",
    "questionText": "A facility uses a 2N UPS architecture with two 500 kVA systems, each independently serving identical load paths. Path A experiences a complete failure including its static bypass. What happens to the load on Path A?",
    "choices": [
      {"id": "A", "text": "Path B automatically picks up Path A's load through an inter-path transfer switch."},
      {"id": "B", "text": "Path A's load loses power; 2N architecture provides isolation, not automatic cross-path transfer."},
      {"id": "C", "text": "The N+1 standby unit within Path A activates and restores power."},
      {"id": "D", "text": "The maintenance bypass on Path A closes automatically to sustain the load."}
    ],
    "correctAnswerId": "B",
    "explanation": "2N architecture means two completely independent power paths, each designed to carry 100% of the load independently. The benefit is that losing one entire path does not affect the other path's load. However, each path is isolated — 2N does not provide automatic transfer of one path's load to the other. Load on the failed Path A loses power unless the equipment itself has dual power supplies drawing from both paths simultaneously.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["2n-redundancy", "redundancy", "fault-analysis"]
  },
  {
    "id": "fse_bC010",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Transfer Time",
    "difficulty": "medium",
    "questionText": "A customer asks why they should choose a double-conversion UPS over a line-interactive UPS for a sensitive medical imaging system. What is the most technically accurate reason?",
    "choices": [
      {"id": "A", "text": "Double-conversion UPS units have larger batteries and longer runtime."},
      {"id": "B", "text": "Double-conversion UPS provides 0ms transfer time because the load is always powered by the inverter, never switching paths."},
      {"id": "C", "text": "Line-interactive UPS units cannot regulate voltage, making them unsuitable for any application."},
      {"id": "D", "text": "Double-conversion UPS units are smaller and easier to install in medical environments."}
    ],
    "correctAnswerId": "B",
    "explanation": "A double-conversion UPS continuously powers the load through its inverter regardless of utility conditions. The load is never on the utility path directly, so there is literally no transfer event — 0ms transfer time. Line-interactive and standby UPS designs transfer the load from utility to inverter during a power event, introducing a 2–4ms gap. For sensitive imaging systems that cannot tolerate any power interruption, 0ms transfer is the decisive advantage.",
    "referenceBookSection": "UPS Transfer Time and Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "transfer-time", "line-interactive"]
  },
  {
    "id": "fse_bC011",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Power Factor and kVA/kW",
    "difficulty": "medium",
    "questionText": "A PDU is rated 10 kVA at 0.8 power factor. A technician proposes connecting 9.5 kW of IT load. Is this within the PDU's capacity?",
    "choices": [
      {"id": "A", "text": "Yes, 9.5 kW is less than 10 kVA so the load is within rating."},
      {"id": "B", "text": "No, the PDU's actual real power capacity is 8 kW (10 kVA × 0.8 PF), so 9.5 kW exceeds the rating."},
      {"id": "C", "text": "Yes, power factor only affects reactive loads, not IT equipment."},
      {"id": "D", "text": "No, the PDU rating must be derated by 125% for continuous loads, making the limit 6.4 kW."}
    ],
    "correctAnswerId": "B",
    "explanation": "A 10 kVA PDU at 0.8 power factor delivers a maximum of 10 × 0.8 = 8 kW of real power. Connecting 9.5 kW would exceed this real power limit by 1.5 kW (18.75% over capacity), risking overheating, tripped breakers, and potential equipment damage. kVA is apparent power; kW is actual usable power. These are not interchangeable when the power factor is below 1.0.",
    "referenceBookSection": "PDU Power Factor and Capacity",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["pdu", "power-factor", "kva-kw", "capacity-planning"]
  },
  {
    "id": "fse_bC012",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Breaker Coordination",
    "difficulty": "hard",
    "questionText": "In a PDU, a branch circuit breaker and the PDU main breaker are both rated 30A. A fault occurs on a branch circuit drawing 28A. Which breaker should trip first, and why?",
    "choices": [
      {"id": "A", "text": "The main breaker should trip first to provide whole-panel protection."},
      {"id": "B", "text": "Both breakers should trip simultaneously to clear the fault quickly."},
      {"id": "C", "text": "The branch breaker should trip first due to coordinated protection — it is sized closer to the fault and isolates only the affected branch."},
      {"id": "D", "text": "Neither breaker will trip because 28A is below the 30A rating of both devices."}
    ],
    "correctAnswerId": "C",
    "explanation": "Coordinated protection (also called selective coordination) requires the breaker closest to the fault — the branch breaker — to trip before the main breaker. This isolates only the faulted branch, leaving all other branches and the main panel energized. If the main trips first, all loads on the PDU lose power unnecessarily. Proper coordination is achieved by selecting branch and main breakers with appropriate time-current characteristics so the branch always clears faster.",
    "referenceBookSection": "PDU Protection and Coordination",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["pdu", "breaker-coordination", "fault-protection"]
  },
  {
    "id": "fse_bC013",
    "examLevel": "fse",
    "category": "STS Systems",
    "subcategory": "STS Transfer Conditions",
    "difficulty": "hard",
    "questionText": "An STS is configured to transfer from Source A to Source B. At the moment of transfer, Source B has a phase angle difference of 8° from Source A. What will happen?",
    "choices": [
      {"id": "A", "text": "The STS transfers normally; 8° is within the acceptable synchronization window."},
      {"id": "B", "text": "The STS performs an out-of-phase transfer, producing a voltage transient that may disturb or damage the load."},
      {"id": "C", "text": "The STS refuses to transfer and locks out until sources are synchronized."},
      {"id": "D", "text": "The STS transfers without issue because phase angle only matters for parallel generator systems."}
    ],
    "correctAnswerId": "B",
    "explanation": "STS in-phase make-before-break transfer requires both sources to be within approximately 3° phase angle and 3% voltage difference. At 8°, the sources are out of the acceptable synchronization window. The STS will either refuse to perform a make-before-break transfer (switching to a break-before-make with a brief interruption) or if it does transfer, the phase difference creates a voltage transient at the load — potentially disrupting or damaging sensitive equipment.",
    "referenceBookSection": "Static Transfer Switch Operation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["sts", "phase-synchronization", "transfer-conditions"]
  },
  {
    "id": "fse_bC014",
    "examLevel": "fse",
    "category": "STS Systems",
    "subcategory": "STS Transfer Time",
    "difficulty": "medium",
    "questionText": "At 60 Hz, what is the maximum allowable STS transfer time to ensure the load experiences no more than one full cycle of interruption?",
    "choices": [
      {"id": "A", "text": "8.3 ms"},
      {"id": "B", "text": "16.7 ms"},
      {"id": "C", "text": "33.3 ms"},
      {"id": "D", "text": "4 ms"}
    ],
    "correctAnswerId": "B",
    "explanation": "At 60 Hz, one complete AC cycle takes 1/60 second = 16.7 ms. STS specifications require transfer in less than one cycle — meaning under 16.7 ms — to ensure the load interruption does not exceed one cycle. Most STS units achieve transfer in well under one cycle (often under 4 ms for in-phase transfers), but 16.7 ms represents the one-cycle boundary at 60 Hz that defines acceptable STS performance.",
    "referenceBookSection": "Static Transfer Switch Operation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["sts", "transfer-time", "frequency"]
  },
  {
    "id": "fse_bC015",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Startup Sequence",
    "difficulty": "hard",
    "questionText": "During a planned double-conversion UPS startup, the input breaker is closed and the charger is enabled, but after two minutes the DC bus voltage has not risen above 50% of its rated value. What is the FIRST action the technician should take?",
    "choices": [
      {"id": "A", "text": "Proceed with inverter startup — the DC bus will continue to rise under inverter load."},
      {"id": "B", "text": "Check the battery string voltage and charger output current to determine if the charger or battery has a fault."},
      {"id": "C", "text": "Open the input breaker and restart the entire sequence from the beginning."},
      {"id": "D", "text": "Manually boost the DC bus by connecting an external DC power supply."}
    ],
    "correctAnswerId": "B",
    "explanation": "A DC bus that fails to rise to rated voltage within the expected time indicates either a charger fault or a battery issue (e.g., shorted cells, severely discharged or failed battery). The first diagnostic action is to measure charger output current and battery string voltage to identify which component is at fault. Starting the inverter with a sub-rated DC bus risks producing under-voltage output and must not be done until the DC supply issue is resolved.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["startup-sequence", "dc-bus", "troubleshooting", "charger"]
  },
  {
    "id": "fse_bC016",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Shutdown Sequence",
    "difficulty": "hard",
    "questionText": "A technician is performing a planned shutdown of a double-conversion UPS serving a live data center. After transferring the load to static bypass, what is the NEXT step?",
    "choices": [
      {"id": "A", "text": "Open the input breaker to remove utility power from the UPS."},
      {"id": "B", "text": "Disable the rectifier and charger."},
      {"id": "C", "text": "Confirm that bypass is feeding the load, then open the output contactor."},
      {"id": "D", "text": "Disable the inverter first to prevent back-feed into the bypass path."}
    ],
    "correctAnswerId": "C",
    "explanation": "After transferring to static bypass, the technician must confirm the load is actually being fed by bypass (verify with metering or indicators) before taking the next irreversible step. Once confirmed, the output contactor can be opened to electrically isolate the inverter output path. Opening the contactor prematurely — before confirming bypass is carrying the load — would cause an instantaneous outage. The sequence is: bypass transfer → confirm bypass feeding load → open output contactor → disable inverter → disable rectifier → open input breaker → LOTO.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["shutdown-sequence", "bypass", "loto", "output-contactor"]
  },
  {
    "id": "fse_bC017",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "medium",
    "questionText": "Which statement BEST describes why a double-conversion UPS provides superior isolation from utility power quality issues compared to a line-interactive UPS?",
    "choices": [
      {"id": "A", "text": "Double-conversion UPS has a larger transformer that filters harmonics better."},
      {"id": "B", "text": "In double-conversion, AC is converted to DC and back to AC, so the output is synthesized entirely by the inverter regardless of input quality."},
      {"id": "C", "text": "Double-conversion UPS uses a separate isolation transformer on the output to block noise."},
      {"id": "D", "text": "Line-interactive UPS does not have a bypass path, so it cannot isolate from the utility."}
    ],
    "correctAnswerId": "B",
    "explanation": "The double-conversion process (AC→rectifier→DC→inverter→AC) completely regenerates the output waveform. The inverter synthesizes a clean, stable sine wave from the regulated DC bus, so input voltage sags, swells, harmonics, frequency deviations, and noise on the utility side have no direct path to the load. In a line-interactive UPS, the load is on the utility path during normal operation and is only partially conditioned, making it susceptible to certain power quality events.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "power-quality", "inverter"]
  },
  {
    "id": "fse_bC018",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "hard",
    "questionText": "In a parallel UPS system, what is the function of current sharing regulation, and what failure mode occurs if it is absent?",
    "choices": [
      {"id": "A", "text": "Current sharing regulation ensures all units charge their batteries at the same rate; without it, some batteries will overcharge."},
      {"id": "B", "text": "Current sharing regulation forces equal load distribution among parallel units; without it, one unit may absorb the majority of the load and trip on overload."},
      {"id": "C", "text": "Current sharing regulation synchronizes output frequency; without it, units will drift out of phase."},
      {"id": "D", "text": "Current sharing regulation limits inrush current on startup; without it, breakers trip during power-on."}
    ],
    "correctAnswerId": "B",
    "explanation": "When multiple UPS units are connected in parallel to a common bus, even small differences in output impedance or voltage can cause one unit to supply significantly more current than others. Current sharing regulation actively adjusts each unit's output voltage and/or impedance to distribute load current equally. Without it, the unit with the lowest output impedance or highest voltage will absorb the majority of the load, eventually reaching its overload threshold and tripping — potentially cascading to the other units.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["parallel-ups", "current-sharing", "load-sharing", "fault-analysis"]
  },
  {
    "id": "fse_bC019",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "medium",
    "questionText": "What is the key operational difference between N+1 and 2N UPS redundancy architectures?",
    "choices": [
      {"id": "A", "text": "N+1 uses a single UPS with an integrated spare module; 2N uses two separate UPS systems."},
      {"id": "B", "text": "N+1 provides one unit of spare capacity within a shared system; 2N provides two fully independent power paths each capable of carrying the full load."},
      {"id": "C", "text": "N+1 is used only for data centers; 2N is used only for industrial facilities."},
      {"id": "D", "text": "2N requires twice as many batteries as N+1 for equivalent runtime."}
    ],
    "correctAnswerId": "B",
    "explanation": "N+1 means N units carry the load with one additional unit as a hot standby within the same system; losing one unit is absorbed by the standby, returning to N active units. 2N means two completely independent paths (separate UPS, separate wiring, separate distribution), each capable of supporting 100% of the load independently. 2N is far more resilient — it can tolerate the complete loss of one entire path — but requires twice the infrastructure investment.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["n-plus-1", "2n-redundancy", "redundancy"]
  },
  {
    "id": "fse_bC020",
    "examLevel": "fse",
    "category": "STS Systems",
    "subcategory": "STS Transfer Conditions",
    "difficulty": "medium",
    "questionText": "An STS is monitoring two utility sources. Source A has a voltage of 480V and Source B has a voltage of 455V (a 5.2% difference). If the STS attempts an in-phase make-before-break transfer, what is the expected outcome?",
    "choices": [
      {"id": "A", "text": "The transfer completes normally; voltage difference only matters for out-of-phase transfers."},
      {"id": "B", "text": "The STS will generate a circulating current between the two sources during the overlap period, causing a voltage transient at the load."},
      {"id": "C", "text": "The load voltage will average out to 467.5V during the make-before-break overlap."},
      {"id": "D", "text": "The STS will automatically regulate both sources to 480V before transferring."}
    ],
    "correctAnswerId": "B",
    "explanation": "For a safe make-before-break STS transfer, sources must be within approximately 3% voltage difference. At 5.2% difference, during the brief overlap when both sources are simultaneously connected, a circulating current will flow between them proportional to the voltage difference divided by the combined source impedance. This circulating current creates a voltage transient that can disturb the load. The STS synchronization window exists precisely to prevent this condition.",
    "referenceBookSection": "Static Transfer Switch Operation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["sts", "voltage-synchronization", "transfer-conditions"]
  },
  {
    "id": "fse_bC021",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A double-conversion UPS is on battery due to a utility outage. The battery reaches end-of-discharge voltage. What sequence of events will occur if the utility does not return?",
    "choices": [
      {"id": "A", "text": "The UPS transfers to static bypass using stored energy, sustaining the load indefinitely."},
      {"id": "B", "text": "The inverter shuts down, the static bypass has no utility source to transfer to, and the load loses power."},
      {"id": "C", "text": "The UPS automatically reduces output voltage to extend battery runtime until utility returns."},
      {"id": "D", "text": "The charger activates to recycle remaining battery charge back through the inverter."}
    ],
    "correctAnswerId": "B",
    "explanation": "When battery end-of-discharge is reached, the inverter can no longer maintain output voltage and shuts down to protect the battery from deep discharge damage. The static bypass can only transfer the load to utility power — but since the utility is absent (that is why the unit went to battery), there is no source for bypass to connect. The result is a total loss of power to the load. Proper planning requires runtime estimates and graceful shutdown of critical loads before battery depletion.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["double-conversion", "battery", "end-of-discharge", "fault-analysis"]
  },
  {
    "id": "fse_bC022",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Breaker Coordination",
    "difficulty": "hard",
    "questionText": "A PDU has a 100A main breaker and 20A branch breakers. During commissioning, a test engineer deliberately applies a 95A load across multiple branches. Which breaker will trip, and what should the engineer verify after the trip?",
    "choices": [
      {"id": "A", "text": "The main 100A breaker trips; verify that the branch breakers did not also trip."},
      {"id": "B", "text": "No breaker trips; 95A is within the 100A main breaker rating."},
      {"id": "C", "text": "All 20A branch breakers trip simultaneously to shed the excess load."},
      {"id": "D", "text": "The branch breakers serving circuits above 20A each will trip; verify that the main breaker held and only the overloaded branches isolated."}
    ],
    "correctAnswerId": "D",
    "explanation": "If a 95A aggregate load is distributed such that some individual 20A branch circuits are overloaded (above 20A), those branch breakers will trip first due to coordinated protection — the branch closest to the overload clears first, isolating only the affected circuit. The 100A main breaker should hold because the total current (95A) is within its rating. After the trip, the technician must verify proper coordination occurred: branch breakers opened before the main, confirming the coordination scheme is working as designed.",
    "referenceBookSection": "PDU Protection and Coordination",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["pdu", "breaker-coordination", "commissioning", "fault-protection"]
  },
  {
    "id": "fse_bC023",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Bypass Operations",
    "difficulty": "hard",
    "questionText": "A technician is about to enter the UPS cabinet to replace a faulty capacitor bank while the load is on maintenance bypass. What LOTO steps must be completed before opening the cabinet?",
    "choices": [
      {"id": "A", "text": "Turn off the UPS display panel and place a warning tag on the maintenance bypass switch."},
      {"id": "B", "text": "Open the input breaker, open the output contactor, disable the inverter, then apply locks and tags to all energy isolation points."},
      {"id": "C", "text": "Confirm the load is on maintenance bypass; no additional LOTO is needed since the UPS is not powering the load."},
      {"id": "D", "text": "Place the UPS in bypass mode and lock the keypad to prevent mode changes."}
    ],
    "correctAnswerId": "B",
    "explanation": "Even when the load is on maintenance bypass, the UPS cabinet contains stored electrical energy — charged capacitors, battery energy on the DC bus, and potential back-feed paths. LOTO requires isolating all energy sources: opening and locking the input breaker (utility isolation), opening the output contactor, disabling the inverter, disconnecting or isolating the battery (or verifying DC bus is discharged), and applying locks and tags to each isolation point before touching internal components. Maintenance bypass only isolates the load from the UPS — it does not de-energize the UPS itself.",
    "referenceBookSection": "Bypass Operations",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["loto", "maintenance-bypass", "bypass", "safety"]
  },
  {
    "id": "fse_bC024",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Startup Sequence",
    "difficulty": "medium",
    "questionText": "In the correct double-conversion UPS startup sequence, at what point does the output contactor close?",
    "choices": [
      {"id": "A", "text": "Immediately after the input breaker is closed, to allow load current to flow."},
      {"id": "B", "text": "After the charger enables and begins building DC bus voltage."},
      {"id": "C", "text": "After the inverter starts and its output voltage and frequency are confirmed stable and in-range."},
      {"id": "D", "text": "After the load is manually transferred from bypass, as a final confirmation step."}
    ],
    "correctAnswerId": "C",
    "explanation": "The output contactor connects the inverter output to the load. Closing it before the inverter has produced stable, in-specification AC voltage would subject the load to unregulated or incorrect voltage. The correct sequence is: close input breaker → enable charger → DC bus rises to rated voltage → start inverter → confirm inverter output is stable (correct voltage and frequency) → close output contactor → transfer load from bypass to inverter. Closing the contactor prematurely risks a voltage transient or out-of-spec power to sensitive equipment.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["startup-sequence", "output-contactor", "inverter", "double-conversion"]
  },
  {
    "id": "fse_bC025",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "hard",
    "questionText": "A technician is adding a fourth UPS unit to an existing three-unit parallel system. Before paralleling the new unit, what output parameter is MOST critical to verify and match?",
    "choices": [
      {"id": "A", "text": "Battery capacity — the new unit must have the same battery runtime as existing units."},
      {"id": "B", "text": "Output voltage magnitude, frequency, and phase angle — the new unit must be synchronized with the existing bus before paralleling."},
      {"id": "C", "text": "Input current draw — the new unit must draw the same input current as the others."},
      {"id": "D", "text": "Model number — only identical UPS models can be paralleled safely."}
    ],
    "correctAnswerId": "B",
    "explanation": "Before connecting a new unit to an existing parallel bus, its output must be precisely synchronized in voltage magnitude, frequency, and phase angle with the existing bus. If the new unit's output differs from the bus when its output contactor closes, a large current impulse (circulating current) will flow, potentially tripping breakers or damaging the new unit and the existing units. Synchronization is verified with a synchroscope or parallel control system before the output contactor is permitted to close.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["parallel-ups", "synchronization", "commissioning"]
  },
  {
    "id": "fse_bC026",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "medium",
    "questionText": "A double-conversion UPS is operating normally on utility power. The utility experiences a brief 50ms outage. What does the load experience?",
    "choices": [
      {"id": "A", "text": "A 50ms power interruption, matching the utility outage duration."},
      {"id": "B", "text": "A 2–4ms transfer to battery, then a 2–4ms transfer back when utility returns."},
      {"id": "C", "text": "No interruption — the load remains on the inverter continuously, powered by the battery during the outage."},
      {"id": "D", "text": "A voltage sag for 50ms while the rectifier draws from both utility and battery simultaneously."}
    ],
    "correctAnswerId": "C",
    "explanation": "In a double-conversion UPS, the load is always connected to the inverter output — never directly to the utility. During the 50ms utility outage, the rectifier loses its input, but the battery seamlessly takes over supplying the DC bus, which continues feeding the inverter without interruption. The load sees zero disruption. When utility returns, the rectifier resumes and the battery recharge cycle begins, all transparent to the load.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["double-conversion", "battery-transfer", "utility-outage"]
  },
  {
    "id": "fse_bC027",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Power Factor and kVA/kW",
    "difficulty": "hard",
    "questionText": "A technician measures 12 kVA of apparent power at a PDU serving a mixed load of servers (PF 0.9) and older UPS units (PF 0.7). Why can't they simply multiply 12 kVA × 0.8 to find the real power load?",
    "choices": [
      {"id": "A", "text": "They can — 0.8 is the industry standard power factor and applies to all mixed loads."},
      {"id": "B", "text": "The actual power factor of the mixed load must be measured or calculated from the individual loads; applying a generic 0.8 factor to a mixed load yields an inaccurate result."},
      {"id": "C", "text": "kVA and kW are identical for IT loads, so the calculation is unnecessary."},
      {"id": "D", "text": "Power factor only applies to motors, not server and UPS loads."}
    ],
    "correctAnswerId": "B",
    "explanation": "Power factor is not a fixed constant — it varies by load type and changes as loading conditions change. A mixed load of servers at PF 0.9 and older UPS units at PF 0.7 has a composite power factor that depends on the proportion of each type and their individual current draws. Using a generic 0.8 assumption could overestimate or underestimate the real power load by a significant margin. The correct approach is to measure the actual power factor with a power analyzer or calculate it from measured real power (kW) and apparent power (kVA).",
    "referenceBookSection": "PDU Power Factor and Capacity",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["pdu", "power-factor", "kva-kw", "troubleshooting"]
  },
  {
    "id": "fse_bC028",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "medium",
    "questionText": "A facility has a 2N UPS architecture with dual-corded servers. One entire UPS path (Path A) fails. The servers continue operating normally. Why?",
    "choices": [
      {"id": "A", "text": "The 2N system automatically transfers Path A's load to Path B through a bypass circuit."},
      {"id": "B", "text": "Each dual-corded server has two power supplies drawing independently from Path A and Path B; with Path A lost, each server continues operating from its Path B supply."},
      {"id": "C", "text": "The N+1 standby UPS within Path A activates automatically."},
      {"id": "D", "text": "The STS transfers all dual-corded servers to Path B within one cycle."}
    ],
    "correctAnswerId": "B",
    "explanation": "2N architecture is designed to work with dual-corded equipment. Each server has two independent power supplies (cords): Cord A connected to Path A, Cord B connected to Path B. Under normal operation, each supply shares the load. When Path A fails completely, the server's Path A power supply loses input but the server continues operating from its Path B supply alone, which is designed to carry 100% of the server's load. No transfer switching is required — the redundancy is built into the server itself.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["2n-redundancy", "dual-corded", "fault-analysis"]
  },
  {
    "id": "fse_bC029",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Bypass Operations",
    "difficulty": "hard",
    "questionText": "While on static bypass, the utility source experiences a severe undervoltage sag (voltage drops to 60% of nominal). What happens to the load?",
    "choices": [
      {"id": "A", "text": "The UPS automatically transfers back to inverter/battery mode to protect the load."},
      {"id": "B", "text": "The static bypass continues to feed the load with the sagged voltage since the UPS is bypassed."},
      {"id": "C", "text": "The static bypass opens and the load loses power entirely until the utility recovers."},
      {"id": "D", "text": "The battery charger compensates for the sag by injecting additional voltage onto the bypass path."}
    ],
    "correctAnswerId": "B",
    "explanation": "When the load is on static bypass, it is directly connected to the utility source through the bypass switch. The UPS inverter and battery are not in the load path. Therefore, any utility power quality event — including undervoltage sags — is passed directly to the load. The load receives 60% of nominal voltage for the duration of the sag, which may cause sensitive equipment to malfunction or shut down. This is a key limitation of static bypass and the reason loads are only placed on bypass when absolutely necessary.",
    "referenceBookSection": "Bypass Operations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["static-bypass", "voltage-sag", "bypass", "fault-analysis"]
  },
  {
    "id": "fse_bC030",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Transfer Time",
    "difficulty": "medium",
    "questionText": "A standby UPS and a double-conversion UPS are both serving loads when utility power fails. Which load experiences an interruption, and approximately how long?",
    "choices": [
      {"id": "A", "text": "Both loads experience a 2–4ms interruption simultaneously."},
      {"id": "B", "text": "The standby UPS load experiences a 2–4ms interruption; the double-conversion UPS load experiences 0ms interruption."},
      {"id": "C", "text": "The double-conversion UPS load experiences a brief 8ms interruption; the standby UPS load is unaffected."},
      {"id": "D", "text": "Neither load experiences an interruption since both UPS types maintain continuous power."}
    ],
    "correctAnswerId": "B",
    "explanation": "A standby UPS normally passes utility power directly to the load. When utility fails, the UPS must detect the failure, switch the transfer relay, and start the inverter — a process that takes approximately 2–4ms, during which the load is briefly unpowered. A double-conversion UPS always has the load on the inverter, which is continuously supplied by the DC bus. The battery takes over the DC bus with 0ms gap. The double-conversion load experiences no interruption at all.",
    "referenceBookSection": "UPS Transfer Time and Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["standby-ups", "double-conversion", "transfer-time"]
  },
  {
    "id": "fse_bC031",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A UPS technician notices the static bypass indicator is illuminated on a double-conversion UPS that was not intentionally bypassed. What are the TWO most likely root causes to investigate first?",
    "choices": [
      {"id": "A", "text": "Battery failure and charger overvoltage."},
      {"id": "B", "text": "Inverter fault causing automatic bypass activation, or an overload condition exceeding the inverter's capacity."},
      {"id": "C", "text": "Input frequency deviation and PDU branch breaker trip."},
      {"id": "D", "text": "Output contactor failure and maintenance bypass engagement."}
    ],
    "correctAnswerId": "B",
    "explanation": "The static bypass activates automatically under two primary conditions: an inverter fault (component failure, over-temperature, internal fault detected by the UPS controller) or an overload condition that exceeds the inverter's capacity rating. Both cause the UPS to automatically transfer the load to static bypass to maintain power continuity. The technician must check the UPS fault log, verify load levels against the UPS kVA rating, and inspect inverter status indicators to distinguish between these two root causes.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["double-conversion", "static-bypass", "troubleshooting", "inverter-failure"]
  },
  {
    "id": "fse_bC032",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Startup Sequence",
    "difficulty": "medium",
    "questionText": "After completing a double-conversion UPS startup sequence, what are the final two verification steps before considering the startup complete?",
    "choices": [
      {"id": "A", "text": "Verify input current and recharge the battery to 100%."},
      {"id": "B", "text": "Confirm output voltage and frequency are within specification, and confirm the load has transferred from bypass to inverter."},
      {"id": "C", "text": "Verify the maintenance bypass switch is locked open and the UPS is logged into the management system."},
      {"id": "D", "text": "Confirm the charger current and verify the bypass is still available as a backup."}
    ],
    "correctAnswerId": "B",
    "explanation": "The final verification steps after a double-conversion startup are confirming that the inverter output is within specification (correct voltage and frequency at the output terminals) and confirming that the load has successfully transferred from bypass to inverter (the normal operating mode). These two confirmations validate that the UPS is properly powering the load in its intended double-conversion mode, not in bypass. All other checks (battery state, input current) are important but secondary to these final operational confirmations.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["startup-sequence", "double-conversion", "commissioning"]
  },
  {
    "id": "fse_bC033",
    "examLevel": "fse",
    "category": "STS Systems",
    "subcategory": "STS Transfer Conditions",
    "difficulty": "hard",
    "questionText": "An STS is powered by Source A (utility) and Source B (a diesel generator). The generator has been running for 30 seconds after a utility failure. Before the STS transfers back to utility when power is restored, what must be verified?",
    "choices": [
      {"id": "A", "text": "The utility voltage must be above 90% of nominal."},
      {"id": "B", "text": "Source A (utility) must be synchronized with Source B (generator) in voltage, frequency, and phase within STS tolerance before an in-phase make-before-break transfer is performed."},
      {"id": "C", "text": "The generator must be at full speed (synchronous speed) for at least 60 seconds before any transfer is allowed."},
      {"id": "D", "text": "The STS automatically transfers back when utility voltage exceeds the generator voltage by more than 5%."}
    ],
    "correctAnswerId": "B",
    "explanation": "For an in-phase make-before-break STS retransfer from generator to utility, both sources must be synchronized — within approximately 3° phase angle and 3% voltage — at the moment of transfer. Even though utility power has returned, utility and generator frequency may not be perfectly aligned. If the STS transfers without synchronization, the phase difference creates a voltage transient (potentially large) at the load. The STS synchronization monitoring window ensures this condition is met before permitting the make-before-break operation.",
    "referenceBookSection": "Static Transfer Switch Operation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["sts", "synchronization", "generator", "transfer-conditions"]
  },
  {
    "id": "fse_bC034",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "hard",
    "questionText": "An N+1 parallel UPS system has 5 units (N=4, each 80 kVA) carrying 300 kVA total. One unit fails. What is the system's post-failure status and what action should be taken?",
    "choices": [
      {"id": "A", "text": "System is in overload; immediately shed non-critical loads to stay within 4 × 80 kVA = 320 kVA capacity. Redundancy is lost."},
      {"id": "B", "text": "System is operating normally; the 5th unit takes over and the load is shared across all remaining units."},
      {"id": "C", "text": "System shuts down automatically because N+1 requires all N units to operate."},
      {"id": "D", "text": "System operates safely within capacity; no action needed since 4 × 80 kVA = 320 kVA > 300 kVA."}
    ],
    "correctAnswerId": "D",
    "explanation": "With one of five 80 kVA units failed, four units remain. Their combined capacity is 4 × 80 = 320 kVA, which exceeds the 300 kVA load. The system continues operating within capacity — but critically, redundancy is now gone. The system is running at 300/320 = 93.75% of remaining capacity with no further tolerance for failure. The technician must alert the facility, dispatch for repair, and note that if another unit fails, the system goes into overload. Immediate load shed is not required, but urgency for repair is high.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["n-plus-1", "redundancy", "capacity-planning", "fault-analysis"]
  },
  {
    "id": "fse_bC035",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "medium",
    "questionText": "A double-conversion UPS has an input power factor of 0.95 (with active power factor correction). Why does active PFC matter for facilities with generator backup?",
    "choices": [
      {"id": "A", "text": "Active PFC increases battery runtime during outages."},
      {"id": "B", "text": "Active PFC reduces the reactive current drawn from the generator, preventing generator overloading and voltage instability."},
      {"id": "C", "text": "Active PFC allows the UPS to operate at higher ambient temperatures."},
      {"id": "D", "text": "Active PFC enables the UPS to transfer to bypass faster during generator startup."}
    ],
    "correctAnswerId": "B",
    "explanation": "Generators are rated in kVA and are sensitive to reactive (non-real) loads. A UPS without active PFC draws current with a poor power factor, increasing the kVA demand on the generator beyond the real power (kW) requirement. A generator that is kW-comfortable may still be kVA-overloaded by high reactive current, causing voltage instability, frequency droop, or overload trips. Active PFC corrects the UPS input current to near unity power factor, minimizing reactive current drawn from the generator and ensuring stable generator operation.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "power-factor", "generator", "active-pfc"]
  },
  {
    "id": "fse_bC036",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Shutdown Sequence",
    "difficulty": "hard",
    "questionText": "A technician performs a double-conversion UPS shutdown but disables the rectifier before the load is transferred to bypass. What is the consequence?",
    "choices": [
      {"id": "A", "text": "The load immediately loses power because the rectifier and inverter are disabled simultaneously."},
      {"id": "B", "text": "The inverter continues to power the load from the battery; the system functions normally but runtime is now limited to battery capacity."},
      {"id": "C", "text": "The static bypass activates automatically and the load transfers without interruption."},
      {"id": "D", "text": "The UPS enters a reduced-power mode and limits output to 50% of rated capacity."}
    ],
    "correctAnswerId": "B",
    "explanation": "In a double-conversion UPS, disabling the rectifier removes the AC-to-DC conversion stage. The battery then becomes the sole supply for the DC bus. The inverter continues to operate normally, drawing from the battery, and the load sees no interruption. However, the system is now running purely on battery with no recharge path. If the shutdown proceeds and the inverter is then disabled, the output contactor must be opened — but not before transferring to bypass first, or the load loses power. The technician has created an unnecessary battery drain but has not immediately lost the load.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["shutdown-sequence", "rectifier", "battery", "loto"]
  },
  {
    "id": "fse_bC037",
    "examLevel": "fse",
    "category": "STS Systems",
    "subcategory": "STS Transfer Time",
    "difficulty": "hard",
    "questionText": "An STS is rated for sub-cycle transfer time. The preferred source fails and the STS initiates transfer. The transfer takes 22ms. What has occurred, and what is the likely impact?",
    "choices": [
      {"id": "A", "text": "22ms is within one cycle at 60Hz (16.7ms), so no issue."},
      {"id": "B", "text": "The transfer exceeded one cycle (16.7ms at 60Hz); the load experienced more than one full cycle of interruption, exceeding STS specifications and potentially causing load dropouts."},
      {"id": "C", "text": "22ms is acceptable because STS transfer time is measured in full cycles, not milliseconds."},
      {"id": "D", "text": "The 22ms transfer is within the 4-cycle tolerance specified for STS equipment."}
    ],
    "correctAnswerId": "B",
    "explanation": "At 60 Hz, one cycle = 16.7ms. A 22ms transfer time exceeds one full cycle, violating the sub-cycle transfer specification. This means the load was without power for more than one complete AC cycle — 1.3 cycles in this case. Many sensitive loads (servers, medical equipment, network hardware) cannot tolerate even a one-cycle interruption. The extended transfer time could cause equipment restarts, data corruption, or dropped network connections. The STS must be investigated for SCR (thyristor) degradation, control logic faults, or communication delays.",
    "referenceBookSection": "Static Transfer Switch Operation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["sts", "transfer-time", "fault-analysis", "troubleshooting"]
  },
  {
    "id": "fse_bC038",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "medium",
    "questionText": "Two UPS units are connected in parallel. Unit 1 shows 60% load; Unit 2 shows 40% load, yet their combined output powers the same load bus. What is the MOST likely cause?",
    "choices": [
      {"id": "A", "text": "Unit 2 has a larger battery and is saving its inverter capacity."},
      {"id": "B", "text": "The parallel communication/control link between the units is faulty, disrupting current sharing regulation."},
      {"id": "C", "text": "Unit 1 has a higher input voltage, causing it to draw more load."},
      {"id": "D", "text": "The load bus impedance is asymmetric, favoring Unit 1."}
    ],
    "correctAnswerId": "B",
    "explanation": "In a properly functioning parallel UPS system, the current sharing control loop — typically operating over a dedicated parallel communication bus (fiber or copper) — continuously adjusts each unit's output to maintain equal load distribution. An unequal load split (60/40 instead of 50/50) while powering a common bus is the classic symptom of a failed or degraded parallel communication link. Without the inter-unit communication, each unit operates independently based on its own output impedance, leading to unequal sharing. The communication link should be the first component inspected.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["parallel-ups", "current-sharing", "troubleshooting", "communication-link"]
  },
  {
    "id": "fse_bC039",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Power Factor and kVA/kW",
    "difficulty": "medium",
    "questionText": "A technician is sizing a PDU for a new server rack with a measured load of 6 kW at a power factor of 0.85. What minimum kVA rating must the PDU support?",
    "choices": [
      {"id": "A", "text": "5.1 kVA"},
      {"id": "B", "text": "6 kVA"},
      {"id": "C", "text": "7.06 kVA"},
      {"id": "D", "text": "7.5 kVA"}
    ],
    "correctAnswerId": "C",
    "explanation": "kVA = kW / PF = 6 kW / 0.85 = 7.06 kVA. The PDU must be rated for at least 7.06 kVA apparent power to supply 6 kW of real power at a 0.85 power factor. Selecting a PDU rated only 6 kVA would be insufficient because the actual current demand corresponds to 7.06 kVA. In practice, an 8 kVA or 10 kVA PDU would be selected to provide headroom and allow for load growth, but the minimum required rating is 7.06 kVA.",
    "referenceBookSection": "PDU Power Factor and Capacity",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["pdu", "power-factor", "kva-kw", "sizing"]
  },
  {
    "id": "fse_bC040",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Bypass Operations",
    "difficulty": "hard",
    "questionText": "A static bypass transfer is requested while the UPS output frequency is 60.1 Hz and the utility bypass source is at 59.9 Hz. Should the transfer proceed?",
    "choices": [
      {"id": "A", "text": "Yes — 0.2 Hz difference is negligible and well within any tolerance band."},
      {"id": "B", "text": "The STS/bypass logic will assess synchronization; a 0.2 Hz frequency difference means the phase angle is continuously changing, so an in-phase transfer window must be found or a forced transfer with brief interruption performed."},
      {"id": "C", "text": "No — any frequency difference means transfer is permanently blocked until frequencies match exactly."},
      {"id": "D", "text": "The UPS will adjust its output frequency to match the bypass source before transferring."}
    ],
    "correctAnswerId": "B",
    "explanation": "Even a small frequency difference (0.2 Hz) between the UPS output and the bypass source causes the phase angle between them to continuously drift. The bypass logic must either wait for a moment when the instantaneous phase angle is within the synchronization window (typically ±3°) for an in-phase transfer, or initiate a break-before-make transfer if a suitable window cannot be found quickly enough. Many UPS systems will 'frequency-track' toward the bypass source frequency to ease synchronization and find the transfer window sooner.",
    "referenceBookSection": "Bypass Operations",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["static-bypass", "synchronization", "bypass", "frequency"]
  },
  {
    "id": "fse_bC041",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "medium",
    "questionText": "Why does a double-conversion UPS generate more heat than a line-interactive UPS of equivalent kVA rating under identical load conditions?",
    "choices": [
      {"id": "A", "text": "Double-conversion UPS have larger transformers that radiate more heat."},
      {"id": "B", "text": "Double-conversion UPS converts power twice (AC→DC→AC), creating conversion losses at each stage, resulting in higher overall inefficiency and heat dissipation."},
      {"id": "C", "text": "Double-conversion UPS batteries self-discharge faster, generating heat."},
      {"id": "D", "text": "Line-interactive UPS are more thermally insulated, so they retain heat better."}
    ],
    "correctAnswerId": "B",
    "explanation": "Double-conversion UPS units convert utility AC to DC (rectifier stage) and then back to AC (inverter stage). Each conversion introduces losses — typically 3–5% per stage for modern units — resulting in total system efficiency of 90–96% under full load. These losses appear as heat. A line-interactive UPS passes utility power directly to the load most of the time, only engaging the inverter during power events, so its continuous conversion losses are much lower. This is why double-conversion facilities require more cooling capacity per kVA of UPS.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "efficiency", "heat-dissipation", "line-interactive"]
  },
  {
    "id": "fse_bC042",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "hard",
    "questionText": "A parallel UPS system has four units. The operations team wants to take one unit offline for maintenance without shutting down the load. What must be confirmed BEFORE isolating the unit?",
    "choices": [
      {"id": "A", "text": "The unit being removed must be in static bypass mode."},
      {"id": "B", "text": "The remaining three units have sufficient combined capacity to carry 100% of the current load without any unit exceeding its rating."},
      {"id": "C", "text": "The batteries in the remaining units must be fully charged before the fourth unit is removed."},
      {"id": "D", "text": "The parallel communication bus must be temporarily disabled during the maintenance."}
    ],
    "correctAnswerId": "B",
    "explanation": "Before taking any unit offline from a parallel system under load, the technician must calculate whether the remaining units can absorb the removed unit's share of the load without overloading. If the three remaining units' combined rating equals or exceeds the total load, the procedure is safe. If the total load exceeds the remaining units' combined capacity, removing one unit will trigger overloads on the remaining units, potentially cascading to a complete outage. Capacity verification is the non-negotiable first step before any unit removal.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["parallel-ups", "capacity-planning", "maintenance-bypass", "loto"]
  },
  {
    "id": "fse_bC043",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "medium",
    "questionText": "A data center manager claims their N+1 UPS system provides the same protection as a 2N system. Under what scenario is this claim FALSE?",
    "choices": [
      {"id": "A", "text": "When the N+1 system has newer batteries than the 2N system."},
      {"id": "B", "text": "When two units fail simultaneously, N+1 cannot sustain the load, whereas 2N can still sustain load from the remaining intact path."},
      {"id": "C", "text": "When the load exceeds 75% of total N+1 capacity."},
      {"id": "D", "text": "N+1 and 2N always provide equivalent protection; they are just named differently."}
    ],
    "correctAnswerId": "B",
    "explanation": "N+1 tolerates exactly one unit failure; the +1 standby absorbs the failed unit's load. If two units fail simultaneously, the standby can replace only one, leaving the load without enough capacity and likely causing an outage. A 2N system, by contrast, operates with two fully independent paths — each capable of 100% load. A two-unit failure in 2N would have to affect units on different paths to cause the same impact, and even one complete path failure still leaves the other path carrying the full load. N+1 and 2N are fundamentally different protection levels.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["n-plus-1", "2n-redundancy", "redundancy", "fault-analysis"]
  },
  {
    "id": "fse_bC044",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A UPS technician measures DC bus voltage at 380V nominal. The charger is set to float at 2.27 V/cell on a 180-cell battery string. What is the expected float voltage for this battery string?",
    "choices": [
      {"id": "A", "text": "380V"},
      {"id": "B", "text": "408.6V"},
      {"id": "C", "text": "432V"},
      {"id": "D", "text": "354.6V"}
    ],
    "correctAnswerId": "B",
    "explanation": "Float voltage for the string = float voltage per cell × number of cells = 2.27 V/cell × 180 cells = 408.6V. This is the voltage the charger will maintain across the battery terminals during float charging to keep the batteries at full charge without overcharging. Note that the DC bus nominal voltage (380V) is the inverter's regulated operating voltage, which is different from the battery float voltage. The battery string float voltage will be slightly higher than the nominal DC bus voltage because the charger must maintain a potential slightly above the bus to trickle-charge the batteries.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["double-conversion", "battery", "charger", "dc-bus"]
  },
  {
    "id": "fse_bC045",
    "examLevel": "fse",
    "category": "STS Systems",
    "subcategory": "STS Transfer Conditions",
    "difficulty": "medium",
    "questionText": "An STS has been operating on Source A for six months. Source B has never been used. Before relying on Source B as a viable alternate source, what should be verified?",
    "choices": [
      {"id": "A", "text": "Source B voltage, frequency, and phase are within the STS synchronization window relative to Source A."},
      {"id": "B", "text": "Source B has the same cable gauge as Source A."},
      {"id": "C", "text": "The STS has been recently tested by the manufacturer."},
      {"id": "D", "text": "Source B's utility provider is the same company as Source A's provider."}
    ],
    "correctAnswerId": "A",
    "explanation": "An STS alternate source that has never been used may have voltage, frequency, or phase characteristics that differ from the primary source — potentially due to different utility transformers, different panel origins, or wiring issues introduced during installation. Before relying on Source B as a viable failover, verify its voltage (within ~3% of nominal), frequency (within tolerance), and phase angle relative to Source A (within ~3°). An out-of-specification Source B would cause a transient or failed transfer when most needed, defeating the purpose of the STS.",
    "referenceBookSection": "Static Transfer Switch Operation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["sts", "commissioning", "source-verification", "synchronization"]
  },
  {
    "id": "fse_bC046",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Shutdown Sequence",
    "difficulty": "medium",
    "questionText": "What is the purpose of the LOTO step performed AFTER the input breaker is opened during a UPS shutdown?",
    "choices": [
      {"id": "A", "text": "LOTO after input breaker opening prevents the charger from restarting automatically."},
      {"id": "B", "text": "LOTO physically locks the breaker in the open position and tags it, preventing inadvertent re-energization while work is being performed."},
      {"id": "C", "text": "LOTO after input breaker opening discharges the battery string."},
      {"id": "D", "text": "LOTO is only performed on the output side, not on the input breaker."}
    ],
    "correctAnswerId": "B",
    "explanation": "Opening the input breaker removes utility power from the UPS, but without locking it open, another person — unaware that maintenance is in progress — could close it and re-energize the system while a technician is working inside. LOTO (Lockout/Tagout) requires placing a physical lock on the breaker's locking mechanism and a tag identifying the worker, the date, and the reason, preventing anyone else from closing the breaker. This is a fundamental electrical safety requirement under OSHA 29 CFR 1910.147 and NFPA 70E.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["loto", "shutdown-sequence", "safety", "input-breaker"]
  },
  {
    "id": "fse_bC047",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A double-conversion UPS is running on battery during a utility outage. The facility engineer starts the backup generator. What must happen before the UPS rectifier can accept generator power and begin recharging?",
    "choices": [
      {"id": "A", "text": "The generator must synchronize with the utility frequency before the UPS can accept it."},
      {"id": "B", "text": "The generator must stabilize to within the UPS input voltage and frequency acceptance window (typically ±10% voltage, ±2 Hz frequency) before the rectifier will accept it."},
      {"id": "C", "text": "The UPS must transfer to static bypass first to allow the generator to pick up the load."},
      {"id": "D", "text": "The battery must be fully discharged before the generator power can be accepted."}
    ],
    "correctAnswerId": "B",
    "explanation": "During generator startup and acceleration, output voltage and frequency fluctuate widely. The UPS rectifier has an input acceptance window — typically ±10% voltage and ±2 Hz frequency — and will not accept the generator source until it has stabilized within these limits. Accepting generator power during the frequency/voltage transient of startup could damage the rectifier or cause UPS faults. Most UPS systems monitor the input and automatically resume rectifier operation once the generator has stabilized, beginning battery recharge.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["double-conversion", "generator", "rectifier", "battery"]
  },
  {
    "id": "fse_bC048",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Breaker Coordination",
    "difficulty": "hard",
    "questionText": "A facility uses 30A branch breakers and a 100A main breaker in a PDU. An engineer proposes replacing the 30A branch breakers with 40A breakers to allow higher branch circuit loading. What is the risk?",
    "choices": [
      {"id": "A", "text": "No risk — larger breakers simply allow more current on each branch."},
      {"id": "B", "text": "Selective coordination may be compromised; if a fault occurs on a branch, the 100A main may trip before the 40A branch, causing a whole-PDU outage instead of isolating only the faulted branch."},
      {"id": "C", "text": "The 40A breakers will increase the PDU's overall kVA rating."},
      {"id": "D", "text": "The 40A breakers will cause higher voltage at the branch circuit endpoints."}
    ],
    "correctAnswerId": "B",
    "explanation": "Breaker coordination (selective coordination) requires that branch breakers have time-current characteristics that ensure they trip faster and at lower currents than the main breaker. When 30A breakers are replaced with 40A breakers, the overlap in the time-current curves between the 40A branch and 100A main decreases. For certain fault currents in the intermediate range, the main breaker may now trip first — or simultaneously — instead of the branch breaker, knocking out all PDU branches. Additionally, the branch wiring rated for 30A circuits may be undersized for 40A, creating a fire hazard.",
    "referenceBookSection": "PDU Protection and Coordination",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["pdu", "breaker-coordination", "fault-protection", "safety"]
  },
  {
    "id": "fse_bC049",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Transfer Time",
    "difficulty": "medium",
    "questionText": "A line-interactive UPS protects a network switch. During a utility failure, the UPS transfers to battery with a 3ms interruption. The network switch drops its uplink. Why?",
    "choices": [
      {"id": "A", "text": "The 3ms interruption is too short to affect any network equipment."},
      {"id": "B", "text": "The 3ms power interruption is sufficient for the network switch's capacitors to discharge below the minimum operating voltage, causing the switch to reset."},
      {"id": "C", "text": "The UPS output frequency changed during the transfer, causing the switch to drop the link."},
      {"id": "D", "text": "Network switches always drop uplinks during any UPS mode change, regardless of interruption duration."}
    ],
    "correctAnswerId": "B",
    "explanation": "While 3ms is a short interruption, some network switches — particularly older or budget models — have power supply hold-up capacitors that cannot sustain the internal power rails for 3ms without input. When input power is interrupted, the switch's internal voltages begin to collapse at a rate determined by the capacitance and load current. If hold-up time is less than 3ms, the switch processor or memory loses power momentarily, causing a reset. Higher-quality switches specify hold-up times of 10–20ms or more, which would survive a 3ms interruption.",
    "referenceBookSection": "UPS Transfer Time and Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["line-interactive", "transfer-time", "hold-up-time", "troubleshooting"]
  },
  {
    "id": "fse_bC050",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Bypass Operations",
    "difficulty": "hard",
    "questionText": "A technician is placing a UPS on maintenance bypass. They close the maintenance bypass switch but then realize the load did not transfer — the UPS is still powering the load through the inverter. What should be the NEXT action?",
    "choices": [
      {"id": "A", "text": "Force-open the output contactor to disconnect the inverter from the load."},
      {"id": "B", "text": "Verify the maintenance bypass switch is fully closed and making contact; check for interlocks, confirm static bypass has completed the transfer, then use the UPS panel to initiate the transfer to maintenance bypass."},
      {"id": "C", "text": "Open the input breaker to force the UPS onto battery, which will then cause it to transfer to bypass."},
      {"id": "D", "text": "The situation is acceptable — maintenance bypass and inverter powering the load simultaneously is normal during the handoff."}
    ],
    "correctAnswerId": "B",
    "explanation": "If closing the maintenance bypass switch did not transfer the load, the bypass switch may not be fully seated, an electrical interlock may be preventing the transfer, or the UPS requires an explicit software/panel command to initiate the bypass transfer. The next step is systematic diagnosis: verify the switch is fully closed, check for interlock conditions, and use the UPS control panel to command a transfer to maintenance bypass mode. Force-opening the output contactor without bypass carrying the load would cause an instantaneous outage — the most dangerous wrong action in this scenario.",
    "referenceBookSection": "Bypass Operations",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["maintenance-bypass", "bypass", "troubleshooting", "loto"]
  },
  {
    "id": "fse_bC051",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "medium",
    "questionText": "In a double-conversion UPS, the AC output frequency is regulated by the inverter, not by the utility input frequency. What is the practical benefit of this for loads connected to generators?",
    "choices": [
      {"id": "A", "text": "The load frequency tracks generator speed exactly, enabling synchronized generator load shedding."},
      {"id": "B", "text": "The load is protected from generator frequency deviations; the inverter maintains a stable output frequency regardless of generator frequency fluctuations."},
      {"id": "C", "text": "The UPS can shift its output frequency to help the generator achieve synchronous speed faster."},
      {"id": "D", "text": "Generator frequency regulation is unnecessary because generators always output exactly 60 Hz."}
    ],
    "correctAnswerId": "B",
    "explanation": "Generators, especially during load changes or startup, can deviate from nominal frequency (60 Hz). In a double-conversion UPS, the rectifier accepts the variable generator input and feeds a regulated DC bus; the inverter then synthesizes AC output at a precisely controlled frequency (typically 60.0 Hz ± 0.1 Hz), completely independent of input frequency. The load sees perfect frequency regulation even if the generator is running at 58 or 62 Hz. This decoupling is a major advantage for sensitive frequency-sensitive loads.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "frequency-regulation", "generator", "inverter"]
  },
  {
    "id": "fse_bC052",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Startup Sequence",
    "difficulty": "hard",
    "questionText": "During a double-conversion UPS startup, the output contactor closes, but the load does not transfer from bypass to inverter. The UPS shows a 'sync error' alarm. What is the MOST likely cause?",
    "choices": [
      {"id": "A", "text": "The battery is not fully charged, preventing load transfer."},
      {"id": "B", "text": "The inverter output is not synchronized (matched in voltage, frequency, and phase) with the bypass source, so the UPS will not transfer the load to avoid a disruptive transient."},
      {"id": "C", "text": "The output contactor is defective and must be replaced before transfer can occur."},
      {"id": "D", "text": "The input breaker is open, preventing the inverter from operating."}
    ],
    "correctAnswerId": "B",
    "explanation": "A 'sync error' during startup indicates the inverter's output has not synchronized with the bypass (utility) source. Before transferring the load from bypass to inverter, the UPS verifies that both sources are in synchronization — matched voltage, frequency, and phase angle within tolerance. If the inverter's phase-locked loop has not locked to the bypass frequency, or if its output voltage/frequency differs from bypass, the UPS will hold the load on bypass and alarm rather than perform an out-of-synchronization transfer that would subject the load to a voltage transient.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["startup-sequence", "synchronization", "troubleshooting", "double-conversion"]
  },
  {
    "id": "fse_bC053",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "hard",
    "questionText": "In a parallel UPS system, both units are synchronized in voltage and frequency but Unit 1's output voltage is 0.5V higher than Unit 2's. What will occur during steady-state operation?",
    "choices": [
      {"id": "A", "text": "Unit 1 will supply slightly more current than Unit 2 due to the voltage differential, creating a mild imbalance."},
      {"id": "B", "text": "The units will operate identically; 0.5V difference is below the threshold for any current imbalance."},
      {"id": "C", "text": "Unit 2 will trip offline because it cannot match Unit 1's higher voltage."},
      {"id": "D", "text": "A 0.5V difference will cause both units to enter overload protection simultaneously."}
    ],
    "correctAnswerId": "A",
    "explanation": "In a parallel AC system, units connected to the same bus with a voltage difference will experience a circulating reactive current proportional to the voltage mismatch divided by the sum of their output impedances. A 0.5V difference at typical UPS output impedances creates a modest circulating current — Unit 1 with higher voltage supplies slightly more current. The current sharing control loop should compensate for this, but if the loop is not perfectly tuned, a persistent mild imbalance will exist. While not immediately dangerous, sustained imbalance causes unequal thermal stress and should be corrected.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["parallel-ups", "current-sharing", "voltage-balance", "troubleshooting"]
  },
  {
    "id": "fse_bC054",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Power Factor and kVA/kW",
    "difficulty": "hard",
    "questionText": "A PDU is feeding a data hall with 40 kVA apparent power, 36 kW real power, and 16 kVAR reactive power. What is the power factor, and what component of the load is responsible for the reactive power?",
    "choices": [
      {"id": "A", "text": "PF = 0.90; reactive power is due to resistive heating elements in the servers."},
      {"id": "B", "text": "PF = 0.90; reactive power is due to inductive and capacitive elements in power supplies, transformers, and motor loads in the data hall."},
      {"id": "C", "text": "PF = 0.80; reactive power is due to the PDU's main breaker impedance."},
      {"id": "D", "text": "PF = 1.0; reactive power has no effect when real power is measured separately."}
    ],
    "correctAnswerId": "B",
    "explanation": "PF = kW / kVA = 36 / 40 = 0.90. Reactive power (kVAR) arises from inductive and capacitive elements in the load — including switching power supplies (which have input inductance and capacitance), transformers, and any motor-driven equipment (CRAC/CRAH units, pump motors). Resistive loads (like heaters) do not generate reactive power. The 16 kVAR represents the reactive component that increases the apparent power demand on the PDU and upstream infrastructure without contributing to real work done. Power factor correction capacitors can reduce kVAR and improve PF.",
    "referenceBookSection": "PDU Power Factor and Capacity",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["pdu", "power-factor", "reactive-power", "kva-kw"]
  },
  {
    "id": "fse_bC055",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A large double-conversion UPS system has a DC bus with both VRLA batteries and a large DC capacitor bank. During a momentary utility glitch (5ms), which component responds first to support the DC bus?",
    "choices": [
      {"id": "A", "text": "The VRLA battery bank — batteries respond instantly to voltage drops."},
      {"id": "B", "text": "The DC capacitor bank — capacitors discharge immediately at sub-millisecond speed, supporting the bus during the very brief initial drop before batteries engage."},
      {"id": "C", "text": "The static bypass — it picks up the load before the DC bus voltage drops."},
      {"id": "D", "text": "The charger — it increases output current immediately to compensate."}
    ],
    "correctAnswerId": "B",
    "explanation": "DC bus capacitors respond to voltage changes at sub-millisecond timescales — they discharge (or charge) nearly instantaneously to oppose any bus voltage change (by the nature of C = Q/V). VRLA batteries, while also connected to the DC bus, have higher internal impedance and respond on a slightly longer timescale. For a 5ms glitch, the capacitor bank bridges the very initial voltage dip, and the battery takes over for sustained supply. This is why large UPS systems include both capacitor banks (for instantaneous support) and batteries (for sustained runtime).",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["double-conversion", "dc-bus", "battery", "capacitor"]
  },
  {
    "id": "fse_bC056",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Shutdown Sequence",
    "difficulty": "hard",
    "questionText": "During a double-conversion UPS shutdown, a technician disables the inverter but forgets to open the input breaker before beginning internal work. What hazard exists?",
    "choices": [
      {"id": "A", "text": "No hazard — the inverter is disabled, so no voltage is present anywhere in the UPS."},
      {"id": "B", "text": "The input breaker being closed means utility AC voltage is still present at the rectifier input, and battery voltage is present on the DC bus — both are energized and present an electrocution hazard."},
      {"id": "C", "text": "The only hazard is residual charge on output capacitors, which dissipates in seconds."},
      {"id": "D", "text": "The hazard is limited to the output terminals, which may retain 120V from the bypass source."}
    ],
    "correctAnswerId": "B",
    "explanation": "Disabling the inverter only stops the DC-to-AC conversion stage. The input breaker remaining closed means full utility AC voltage is still present at the rectifier's input terminals. Additionally, the battery string remains connected to the DC bus (unless separately disconnected), presenting full DC bus voltage (typically 480–800VDC on larger systems). Both voltage hazards — utility AC and battery DC — are potentially lethal. Proper LOTO requires opening the input breaker, locking it out, and isolating the battery before any internal cabinet work.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["shutdown-sequence", "loto", "safety", "electrical-hazard"]
  },
  {
    "id": "fse_bC057",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "medium",
    "questionText": "In a 2N UPS architecture serving dual-corded servers, what happens to the load on a server if the server's cord B power supply fails (not the UPS path — just the server's supply)?",
    "choices": [
      {"id": "A", "text": "The server loses power immediately because 2N requires both supplies to be operational."},
      {"id": "B", "text": "The server continues operating from its cord A power supply alone; the 2N architecture provides path redundancy but the server's individual supply failure is not a UPS-level event."},
      {"id": "C", "text": "Path B's UPS detects the supply failure and transfers Path B to bypass."},
      {"id": "D", "text": "The server's cord A supply is automatically disabled to prevent imbalanced loading."}
    ],
    "correctAnswerId": "B",
    "explanation": "A 2N architecture protects against power path failures — UPS units, distribution, wiring — not against failures within the server's individual power supplies. If a server's cord B power supply fails internally, the server continues operating from its cord A supply, which is still connected to Path A of the 2N infrastructure. The server now has no redundancy at the supply level, but it continues running. The failed supply must be replaced to restore the server's internal redundancy. This is an important distinction: 2N is infrastructure redundancy, not device-level redundancy.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["2n-redundancy", "dual-corded", "fault-analysis"]
  },
  {
    "id": "fse_bC058",
    "examLevel": "fse",
    "category": "STS Systems",
    "subcategory": "STS Transfer Conditions",
    "difficulty": "hard",
    "questionText": "An STS is programmed to transfer from Source A to Source B when Source A voltage drops below 90% of nominal. Source A drops to 88% for 8ms and then recovers. What occurred, and what is the load's experience?",
    "choices": [
      {"id": "A", "text": "The STS did not transfer because 8ms is less than the STS detection threshold."},
      {"id": "B", "text": "The STS initiated a transfer to Source B; if sources are synchronized, the transfer completes in under one cycle (<16.7ms) with minimal disruption. If not synchronized, a transient occurs."},
      {"id": "C", "text": "The STS transferred to Source B and will not transfer back to Source A automatically."},
      {"id": "D", "text": "The STS voltage detection requires a minimum 100ms sag before initiating transfer."}
    ],
    "correctAnswerId": "B",
    "explanation": "The STS threshold was met (88% < 90%), so it initiates transfer to Source B. If Source B is within the synchronization window (≤3° phase, ≤3% voltage), the STS performs an in-phase make-before-break transfer completing in under one cycle (< 16.7ms at 60 Hz), and the load experiences minimal disruption. If out of synchronization, the STS performs a break-before-make transfer, causing a brief interruption and potentially a voltage transient as it switches. The 8ms sag plus the transfer time determines total load impact. Most STS units also have retransfer logic to return to the preferred source once it recovers.",
    "referenceBookSection": "Static Transfer Switch Operation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["sts", "transfer-conditions", "voltage-sag", "synchronization"]
  },
  {
    "id": "fse_bC059",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "medium",
    "questionText": "A UPS technician is troubleshooting a double-conversion UPS that shows normal input voltage but low DC bus voltage. The battery is at full charge. What is the MOST likely faulty component?",
    "choices": [
      {"id": "A", "text": "The inverter — it is drawing excessive current from the DC bus."},
      {"id": "B", "text": "The rectifier — it is failing to convert input AC to the required DC bus voltage."},
      {"id": "C", "text": "The output contactor — it is allowing DC to leak to the load."},
      {"id": "D", "text": "The battery management system — it is incorrectly reporting DC bus voltage."}
    ],
    "correctAnswerId": "B",
    "explanation": "The DC bus is supplied by the rectifier converting AC input to DC. If input AC is normal (confirmed) and battery is full but DC bus voltage is low, the rectifier is the component in the supply chain between them that has failed or is degraded. A faulty rectifier — due to failed diodes, SCR/IGBT drive issues, control board fault, or thermal derating — would produce insufficient DC output from a good AC input. The inverter drawing excessive current would cause low bus voltage only under very heavy load, which is a different scenario.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["double-conversion", "rectifier", "dc-bus", "troubleshooting"]
  },
  {
    "id": "fse_bC060",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Startup Sequence",
    "difficulty": "hard",
    "questionText": "A UPS technician is starting up a double-conversion UPS for the first time after installation. The input breaker is closed and the charger begins running. Before enabling the inverter, what TWO parameters must reach their target values?",
    "choices": [
      {"id": "A", "text": "Output voltage and output frequency."},
      {"id": "B", "text": "DC bus voltage at rated level and battery state of charge above minimum threshold."},
      {"id": "C", "text": "Input current and input power factor."},
      {"id": "D", "text": "Bypass voltage and bypass frequency."}
    ],
    "correctAnswerId": "B",
    "explanation": "Before enabling the inverter during initial startup, two conditions must be confirmed: (1) The DC bus voltage must be at or near its rated value — the inverter converts DC bus voltage to AC, so a sub-rated bus means sub-rated output. (2) Battery state of charge must be above the minimum threshold — on initial installation, batteries may be partially discharged from shipping; starting the inverter and placing it under load before batteries are adequately charged risks an inability to sustain the load through a utility outage. Both conditions protect the load and the equipment.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["startup-sequence", "dc-bus", "battery", "double-conversion"]
  },
  {
    "id": "fse_bC061",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Bypass Operations",
    "difficulty": "medium",
    "questionText": "Why is a load on static bypass considered less protected than a load on the UPS inverter output?",
    "choices": [
      {"id": "A", "text": "Static bypass has higher output impedance, causing voltage drops under load."},
      {"id": "B", "text": "Static bypass connects the load directly to the utility, exposing it to all utility power quality events and providing no battery backup during an outage."},
      {"id": "C", "text": "Static bypass reduces the load's available power to 50% of rated UPS capacity."},
      {"id": "D", "text": "Static bypass engages the battery in a different way that reduces available runtime."}
    ],
    "correctAnswerId": "B",
    "explanation": "When a load is on static bypass, it is directly connected to the utility source through the bypass switch. It receives raw utility power — unfiltered, unconditioned, and with no battery backup. Any utility outage, voltage sag, frequency deviation, or power quality event passes directly to the load. The UPS inverter, charger, and battery are not in the load path. This is why static bypass is only used as a temporary protective measure during UPS faults or maintenance, not as a permanent operating mode for protected loads.",
    "referenceBookSection": "Bypass Operations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["static-bypass", "bypass", "power-quality", "battery"]
  },
  {
    "id": "fse_bC062",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "hard",
    "questionText": "A parallel UPS system uses a dedicated fiber-optic inter-unit communication bus for current sharing. The fiber link is cut accidentally. What is the immediate risk and how should the technician respond?",
    "choices": [
      {"id": "A", "text": "All units immediately shut down because they cannot verify peer status; the technician should restart the system."},
      {"id": "B", "text": "Current sharing regulation is lost; units begin sharing load based on their individual output impedances, potentially causing severe imbalance. The technician should monitor load levels on each unit and reduce total load if any unit approaches its overload threshold."},
      {"id": "C", "text": "The system automatically switches to bypass to protect the load during the communication outage."},
      {"id": "D", "text": "A minor imbalance occurs but self-corrects within 30 seconds as each unit's local control adapts."}
    ],
    "correctAnswerId": "B",
    "explanation": "The fiber-optic inter-unit bus carries the current sharing control signals between parallel UPS units. Without this communication link, each unit operates independently based on its own output impedance and cannot coordinate with peers. The result is droop-based load sharing, which can be significantly unequal — one unit may take far more than its share and reach overload. The technician must immediately monitor individual unit load percentages, be prepared to reduce total load if any unit approaches 100%, and prioritize restoring the communication link or replacing the fiber to restore controlled sharing.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["parallel-ups", "current-sharing", "communication-link", "troubleshooting"]
  },
  {
    "id": "fse_bC063",
    "examLevel": "fse",
    "category": "PDU Systems",
    "subcategory": "Breaker Coordination",
    "difficulty": "medium",
    "questionText": "A data center PDU's main breaker has tripped. What is the FIRST step the technician should take before resetting the main breaker?",
    "choices": [
      {"id": "A", "text": "Reset the main breaker immediately to restore power as quickly as possible."},
      {"id": "B", "text": "Identify why the main breaker tripped — check for overload conditions, fault on a branch circuit that failed to clear, or a fault in the PDU itself — before attempting to reset."},
      {"id": "C", "text": "Transfer all loads to bypass before resetting the main breaker."},
      {"id": "D", "text": "Call the utility company, since main breaker trips are always caused by utility-side issues."}
    ],
    "correctAnswerId": "B",
    "explanation": "A main breaker trip indicates a fault condition or overload occurred. Immediately resetting without investigation risks a second trip or, worse, resetting into a persistent fault that can cause equipment damage, arc flash, or fire. The technician must first determine the cause: Was total load current excessive (overload)? Did a branch circuit fault fail to be cleared by the branch breaker (coordination failure)? Is there a short circuit or ground fault in the PDU bus? Only after identifying and correcting the root cause should the main breaker be reset.",
    "referenceBookSection": "PDU Protection and Coordination",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["pdu", "breaker-coordination", "troubleshooting", "fault-protection"]
  },
  {
    "id": "fse_bC064",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Transfer Time",
    "difficulty": "hard",
    "questionText": "A facility is considering installing a flywheel UPS (rotary UPS) rather than a battery-based double-conversion UPS. The flywheel provides approximately 15 seconds of ride-through. What is the primary application scenario where this is sufficient?",
    "choices": [
      {"id": "A", "text": "Data centers requiring more than 30 minutes of battery backup during utility outages."},
      {"id": "B", "text": "Facilities where a diesel generator can start and pick up the load within 10–15 seconds, and the UPS only needs to bridge the gap between utility loss and generator readiness."},
      {"id": "C", "text": "Hospitals where battery runtime of several hours is required by code."},
      {"id": "D", "text": "Facilities in areas with frequent utility outages lasting 30–60 minutes."}
    ],
    "correctAnswerId": "B",
    "explanation": "Flywheel energy storage systems typically provide 10–30 seconds of ride-through — sufficient to bridge the gap between utility failure and diesel generator acceptance (generator start, acceleration to speed, voltage/frequency stabilization, and load transfer — typically 8–15 seconds for fast-start systems). For facilities with reliable on-site generators and short generator transfer times, a flywheel provides all the necessary ride-through with advantages over batteries: no chemical degradation, no capacity loss over time, lower maintenance, and longer operational life. They are not suitable for extended outage protection.",
    "referenceBookSection": "UPS Transfer Time and Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["flywheel-ups", "transfer-time", "generator", "battery"]
  },
  {
    "id": "fse_bC065",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A double-conversion UPS shows a 'DC bus overvoltage' alarm. The batteries are healthy and the charger appears to be operating. What is the MOST likely cause?",
    "choices": [
      {"id": "A", "text": "The inverter is producing too much AC output voltage, back-feeding the DC bus."},
      {"id": "B", "text": "The charger voltage setpoint is misconfigured or a charger control circuit has failed, causing the charger to produce excessive DC output voltage."},
      {"id": "C", "text": "A branch breaker in the output PDU has tripped, reducing load and allowing DC voltage to rise."},
      {"id": "D", "text": "The battery string has too many cells, raising the nominal voltage above the DC bus setpoint."}
    ],
    "correctAnswerId": "B",
    "explanation": "DC bus overvoltage on a double-conversion UPS with healthy batteries typically points to a charger problem. The charger regulates the DC bus voltage to a setpoint (e.g., 400–800VDC depending on design). If the charger's voltage regulation loop fails, its output setpoint is misconfigured, or a control component (voltage reference, feedback circuit, PWM controller) fails, the charger can drive the DC bus above its rated voltage. Prolonged DC bus overvoltage stresses battery cells (risk of thermal runaway) and DC bus capacitors. The inverter can also regenerate onto the DC bus under certain conditions, but charger malfunction is the primary cause.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["double-conversion", "dc-bus", "charger", "troubleshooting"]
  },
  {
    "id": "fse_bC066",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Redundancy",
    "difficulty": "medium",
    "questionText": "A facility has a 2N power distribution architecture where each power path uses a different upstream utility feed. Both utility feeds originate from the same substation. A technician flags this as an incomplete 2N implementation. Why?",
    "choices": [
      {"id": "A", "text": "2N requires both paths to originate from the same substation for synchronization purposes."},
      {"id": "B", "text": "If the shared substation fails, both paths lose power simultaneously, defeating the independence that 2N is intended to provide."},
      {"id": "C", "text": "Utility feeds from the same substation cannot be at the same voltage level, causing synchronization issues."},
      {"id": "D", "text": "The UPS systems on each path will attempt to parallel with each other, creating a conflict."}
    ],
    "correctAnswerId": "B",
    "explanation": "True 2N redundancy requires not only two independent power paths within the facility, but also independence of the upstream sources. If both utility feeds derive from the same substation transformer or switching gear, a substation fault, fire, or maintenance-forced outage takes down both paths simultaneously — the 2N design's entire protective benefit is eliminated at the single point of failure. Genuine 2N implementations use geographically or electrically diverse utility sources, ideally from different substations and, in critical applications, from different utility grids.",
    "referenceBookSection": "UPS Redundancy Configurations",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["2n-redundancy", "redundancy", "utility-source", "design"]
  },
  {
    "id": "fse_bC067",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Bypass Operations",
    "difficulty": "hard",
    "questionText": "A UPS is on static bypass and a technician is about to restore it to inverter mode. The inverter has been powered up but the bypass source frequency is 59.95 Hz and the inverter output is 60.05 Hz. What must occur before the output contactor closes and the load transfers to inverter?",
    "choices": [
      {"id": "A", "text": "The input breaker must be opened and reclosed to reset the inverter frequency."},
      {"id": "B", "text": "The inverter's phase-locked loop must lock to the bypass frequency, matching both frequency and phase angle within tolerance, before the output contactor is permitted to close."},
      {"id": "C", "text": "The technician must manually adjust the inverter frequency setpoint to exactly 59.95 Hz to match the bypass."},
      {"id": "D", "text": "The transfer can proceed immediately; a 0.1 Hz difference is within acceptable limits for a make-before-break transfer."}
    ],
    "correctAnswerId": "B",
    "explanation": "Before closing the output contactor to transfer the load from bypass to inverter, the UPS control system runs a synchronization check. The inverter's phase-locked loop (PLL) adjusts the inverter's output frequency and phase to match the bypass source. Even a 0.1 Hz difference means the phase angle between inverter and bypass continuously drifts. The output contactor will not close until the PLL has locked and the phase angle difference is within the synchronization window (typically ≤3°). This prevents a transient from being applied to the load at the moment of transfer.",
    "referenceBookSection": "Bypass Operations",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["static-bypass", "synchronization", "bypass", "pll"]
  },
  {
    "id": "fse_bC068",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Parallel UPS",
    "difficulty": "medium",
    "questionText": "A parallel UPS installation requires all units to share a common neutral bus. Why is a properly bonded common neutral critical to system safety and performance?",
    "choices": [
      {"id": "A", "text": "A common neutral provides a shared battery reference, allowing cross-charging between units."},
      {"id": "B", "text": "Without a properly bonded common neutral, neutral current from unbalanced loads cannot return uniformly, causing neutral voltage offsets that may result in overvoltage on one phase and load equipment damage."},
      {"id": "C", "text": "The common neutral is required only for three-phase loads; single-phase parallel systems do not need a common neutral."},
      {"id": "D", "text": "The common neutral bus is used to synchronize output frequency between parallel units."}
    ],
    "correctAnswerId": "B",
    "explanation": "In a three-phase parallel UPS system serving unbalanced loads, neutral return current must have a low-impedance path. If the neutral bus is not properly bonded and continuous, neutral voltage can rise above ground potential — a condition called 'floating neutral.' This causes the phase voltages to become unequal at the load: the loaded phase drops while the unloaded phases rise, potentially exceeding equipment insulation limits or causing overvoltage trips. A properly sized, bonded common neutral ensures stable zero-volt neutral reference for all connected loads.",
    "referenceBookSection": "Parallel UPS Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["parallel-ups", "neutral-bus", "grounding", "safety"]
  },
  {
    "id": "fse_bC069",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Double-Conversion Architecture",
    "difficulty": "hard",
    "questionText": "A UPS technician replaces an IGBT module in the inverter stage of a double-conversion UPS. After reassembly and before energizing, what functional test should be performed FIRST?",
    "choices": [
      {"id": "A", "text": "Apply full rated load immediately and measure output voltage THD."},
      {"id": "B", "text": "Perform an insulation resistance (Megger) test on the replaced IGBT module circuit to verify no wiring errors or insulation defects were introduced during the repair."},
      {"id": "C", "text": "Start the UPS normally; the self-test function will verify the IGBT replacement."},
      {"id": "D", "text": "Connect the battery first and measure DC bus voltage before closing the input breaker."}
    ],
    "correctAnswerId": "B",
    "explanation": "After replacing a high-power switching device (IGBT) in the inverter, the first test before any energization should be an insulation resistance (Megger/IR) test. This verifies that no wiring errors, pinched insulation, or improper connections were made during the repair that could cause a phase-to-ground or phase-to-phase fault when voltage is applied. Applying high voltage to an unverified circuit with a wiring error risks immediate catastrophic failure, additional component damage, arc flash, or fire. IR testing is a low-energy, non-destructive first check that confirms the electrical integrity of the repair.",
    "referenceBookSection": "Double-Conversion UPS Architecture",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["double-conversion", "igbt", "commissioning", "safety", "megger"]
  },
  {
    "id": "fse_bC070",
    "examLevel": "fse",
    "category": "UPS Systems",
    "subcategory": "Shutdown Sequence",
    "difficulty": "hard",
    "questionText": "After completing a full LOTO shutdown of a double-conversion UPS, a technician opens the cabinet and measures 48VDC across a capacitor bank that should be discharged. What is the correct action?",
    "choices": [
      {"id": "A", "text": "48VDC is below the 50V shock hazard threshold; the technician can proceed with work safely."},
      {"id": "B", "text": "Do not proceed — discharge the capacitor bank using the proper bleed resistor or discharge tool specified in the service manual before touching any components in the capacitor circuit."},
      {"id": "C", "text": "The 48VDC indicates the battery is back-feeding the capacitor; disconnect the battery and recheck."},
      {"id": "D", "text": "Re-close the input breaker briefly to allow the UPS discharge circuit to operate, then open it again and proceed."}
    ],
    "correctAnswerId": "B",
    "explanation": "Stored charge on capacitors remains hazardous even after LOTO and even at voltages below 50V — the energy stored (E = ½CV²) in large DC bus or filter capacitors can deliver a dangerous current if accidentally shorted across a technician's body or tools. Additionally, 48VDC can still cause severe burns or ignite a fire if a tool bridges capacitor terminals with high current capability. The correct procedure is to use the manufacturer-specified discharge resistor or discharge tool, verify zero voltage with a calibrated meter, and only then proceed with work on or near the capacitor bank.",
    "referenceBookSection": "Startup and Shutdown Procedures",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["loto", "capacitor-discharge", "safety", "shutdown-sequence"]
  }
]
