[
  {
    "id": "fse_bE001",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "A UPS rectifier is measured with an oscilloscope and the DC bus ripple frequency is 60Hz instead of the expected 120Hz. Output voltage has dropped approximately 50%. Which fault best explains these symptoms?",
    "choices": [
      {"id": "A", "text": "Smoothing capacitor has developed high ESR"},
      {"id": "B", "text": "One diode in the full-wave bridge has opened"},
      {"id": "C", "text": "One diode in the full-wave bridge has shorted"},
      {"id": "D", "text": "The transformer primary winding has a turn-to-turn short"}
    ],
    "correctAnswerId": "B",
    "explanation": "An open diode in a full-wave bridge converts the circuit to half-wave rectification. Only half the AC cycles are rectified, so ripple frequency drops from 120Hz to 60Hz and average DC output falls roughly 50%. A shorted diode would blow a fuse; high ESR affects ripple amplitude but not frequency.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "fault-diagnosis", "open-diode", "ripple"]
  },
  {
    "id": "fse_bE002",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "After energizing a UPS, the input fuse blows immediately. Upon inspection, one rectifier diode measures approximately 0.1Ω in both forward and reverse bias directions with a DMM. What is the most likely cause?",
    "choices": [
      {"id": "A", "text": "The diode is open-circuited"},
      {"id": "B", "text": "The diode has correct forward voltage drop"},
      {"id": "C", "text": "The diode is shorted"},
      {"id": "D", "text": "The smoothing capacitor is open"}
    ],
    "correctAnswerId": "C",
    "explanation": "A shorted diode reads near 0V (essentially 0Ω) in both forward and reverse directions. This creates a direct reverse current path through the bridge, causing the upstream fuse to blow immediately upon energization. A good silicon diode reads ~0.6V forward and OL reverse; an open diode reads OL in both directions.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "shorted-diode", "dmm", "fault-diagnosis"]
  },
  {
    "id": "fse_bE003",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "A technician checks a rectifier diode with a DMM in diode-test mode. The forward reading is OL and the reverse reading is also OL. What does this indicate?",
    "choices": [
      {"id": "A", "text": "The diode is functioning normally"},
      {"id": "B", "text": "The diode is shorted"},
      {"id": "C", "text": "The diode is open-circuited"},
      {"id": "D", "text": "The DMM leads are reversed"}
    ],
    "correctAnswerId": "C",
    "explanation": "A good silicon diode shows approximately 0.6V in forward bias and OL (overload/open) in reverse bias. When both directions read OL, the diode junction is open-circuited — no current flows in either direction. A shorted diode would read near 0V in both directions.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["rectifier", "dmm", "open-diode", "fault-diagnosis"]
  },
  {
    "id": "fse_bE004",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "The DC bus of a UPS shows heavy voltage ripple visible on an oscilloscope, but ripple frequency remains at 120Hz and average output voltage is within 5% of nominal. The diodes all test good. What component is most likely failing?",
    "choices": [
      {"id": "A", "text": "One rectifier diode is partially open"},
      {"id": "B", "text": "The smoothing (filter) capacitor has degraded"},
      {"id": "C", "text": "The transformer secondary winding is shorted"},
      {"id": "D", "text": "An IGBT in the inverter stage is shorted"}
    ],
    "correctAnswerId": "B",
    "explanation": "The smoothing capacitor's job is to hold the DC bus voltage between rectified peaks, reducing ripple. When it degrades (high ESR or loss of capacitance), its ability to filter diminishes, resulting in larger ripple amplitude at the correct 120Hz frequency. Since diodes are good and frequency is normal, the rectifier topology is intact — the filter capacitor is the likely culprit.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "capacitor", "ripple", "oscilloscope"]
  },
  {
    "id": "fse_bE005",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A UPS input fuse does not blow immediately but the transformer becomes very hot within minutes of energization. A shorted rectifier diode is suspected. Which failure mechanism best explains the overheating?",
    "choices": [
      {"id": "A", "text": "The shorted diode causes excessive ripple current through the smoothing capacitor"},
      {"id": "B", "text": "The shorted diode allows circulating current through the transformer winding, increasing I²R losses"},
      {"id": "C", "text": "The shorted diode reduces output voltage, forcing the transformer to draw more magnetizing current"},
      {"id": "D", "text": "The shorted diode causes the rectifier to operate in half-wave mode, increasing core flux"}
    ],
    "correctAnswerId": "B",
    "explanation": "A shorted diode provides a low-resistance reverse path. If the fuse is slow-blow and does not clear immediately, circulating current flows through the transformer winding via the shorted diode, dramatically increasing I²R (copper) losses. This sustained overcurrent heats the windings. The fuse eventually blows when thermal energy accumulates, but the transformer may already be damaged.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["rectifier", "shorted-diode", "transformer", "fault-diagnosis"]
  },
  {
    "id": "fse_bE006",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "An oscilloscope connected to the DC bus shows a ripple waveform with a period of approximately 16.7ms. The nominal AC supply is 60Hz. What does this measurement indicate?",
    "choices": [
      {"id": "A", "text": "Normal full-wave rectification producing 120Hz ripple"},
      {"id": "B", "text": "Half-wave rectification at 60Hz — consistent with an open diode"},
      {"id": "C", "text": "Inverter switching frequency bleed-through"},
      {"id": "D", "text": "Normal ripple from a three-phase rectifier"}
    ],
    "correctAnswerId": "B",
    "explanation": "A period of 16.7ms corresponds to a frequency of 1/0.0167 ≈ 60Hz. Full-wave rectification of a 60Hz AC supply produces 120Hz ripple (period ≈ 8.33ms) because both half-cycles are used. A 60Hz ripple period means only one half-cycle per AC cycle is being rectified — the classic signature of half-wave operation caused by an open diode in the bridge.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["rectifier", "oscilloscope", "open-diode", "ripple-frequency"]
  },
  {
    "id": "fse_bE007",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "When testing a full-wave bridge rectifier with a DMM, which reading from a single diode confirms it is functioning correctly?",
    "choices": [
      {"id": "A", "text": "0V forward, 0V reverse"},
      {"id": "B", "text": "OL forward, OL reverse"},
      {"id": "C", "text": "0.6V forward, OL reverse"},
      {"id": "D", "text": "OL forward, 0.6V reverse"}
    ],
    "correctAnswerId": "C",
    "explanation": "A healthy silicon rectifier diode exhibits a forward voltage drop of approximately 0.6V (junction voltage) and blocks reverse current entirely, showing OL (open/overload) in reverse bias. Any other combination — 0V in both directions indicates a short; OL in both directions indicates an open; reversed readings indicate the test leads are swapped.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["rectifier", "dmm", "diode-test", "fault-diagnosis"]
  },
  {
    "id": "fse_bE008",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A UPS inverter output is measured with an oscilloscope. The waveform shows a complete positive half-cycle but the negative half-cycle is missing entirely. Output voltage is below spec and the waveform is asymmetric. Which fault is most consistent with these symptoms?",
    "choices": [
      {"id": "A", "text": "Shorted IGBT in the positive leg"},
      {"id": "B", "text": "Open IGBT in the negative leg"},
      {"id": "C", "text": "Failed smoothing capacitor on the DC bus"},
      {"id": "D", "text": "Blown DC bus fuse"}
    ],
    "correctAnswerId": "B",
    "explanation": "An open IGBT eliminates its contribution to PWM switching. The negative half-cycle of the output sine wave is constructed by the negative-leg IGBTs. If one opens, the circuit cannot complete that half-cycle, resulting in a missing negative half and an asymmetric output below rated voltage. A shorted IGBT would blow the DC fuse; a blown fuse would eliminate all output.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "open-igbt", "oscilloscope"]
  },
  {
    "id": "fse_bE009",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "Upon UPS startup, the DC bus fuse opens immediately and there is no inverter output. All external wiring checks out and the battery is healthy. Which inverter component failure is the most likely cause?",
    "choices": [
      {"id": "A", "text": "Open IGBT"},
      {"id": "B", "text": "Gate driver board failure"},
      {"id": "C", "text": "Shorted IGBT"},
      {"id": "D", "text": "Output filter inductor open-circuited"}
    ],
    "correctAnswerId": "C",
    "explanation": "A shorted IGBT creates a dead short directly across the DC bus. When the inverter is enabled, this short causes an immediate and massive current surge that opens the DC bus fuse or breaker. An open IGBT or gate driver failure would not cause an instantaneous fuse blow — they produce missing half-cycles or no output but not a bus short.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "igbt", "shorted-igbt", "dc-fuse"]
  },
  {
    "id": "fse_bE010",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A technician measures the gate drive voltage of an IGBT during UPS operation and reads 0V continuously, even though the control board is commanding the IGBT to switch. The DC bus voltage is normal. What is the most likely fault?",
    "choices": [
      {"id": "A", "text": "The IGBT itself is shorted"},
      {"id": "B", "text": "The gate driver board has failed"},
      {"id": "C", "text": "The DC bus fuse is open"},
      {"id": "D", "text": "The output filter capacitor is shorted"}
    ],
    "correctAnswerId": "B",
    "explanation": "During normal IGBT switching, the gate drive voltage alternates between approximately +15V (on) and 0V or a negative bias (off). If the gate reads 0V continuously despite the control board issuing switching commands, the gate driver board is not amplifying or transmitting the drive signal. The IGBT cannot turn on without gate voltage, producing the same symptoms as an open IGBT — missing half-cycles in the output.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "gate-driver", "fault-diagnosis"]
  },
  {
    "id": "fse_bE011",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "What gate drive voltage should a technician measure across an IGBT gate-to-emitter during the ON portion of its switching cycle in a normally operating UPS inverter?",
    "choices": [
      {"id": "A", "text": "Approximately 5V"},
      {"id": "B", "text": "Approximately 15V"},
      {"id": "C", "text": "Approximately 48V"},
      {"id": "D", "text": "Approximately 120V"}
    ],
    "correctAnswerId": "B",
    "explanation": "IGBT gate drivers in UPS inverters typically apply approximately +15V gate-to-emitter to fully enhance the IGBT channel and minimize conduction losses. During the off state, the gate is driven to 0V or a small negative voltage to ensure the device remains off. Measuring ~15V during the on phase and 0V (or negative) during the off phase confirms gate driver operation.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["inverter", "igbt", "gate-voltage", "measurement"]
  },
  {
    "id": "fse_bE012",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "All IGBTs in a UPS inverter have failed open simultaneously. What is the expected system behavior?",
    "choices": [
      {"id": "A", "text": "DC bus fuse blows; system shuts down completely"},
      {"id": "B", "text": "Inverter output voltage doubles due to loss of PWM control"},
      {"id": "C", "text": "UPS transfers to bypass; inverter output is lost"},
      {"id": "D", "text": "Battery discharges rapidly through the failed IGBTs"}
    ],
    "correctAnswerId": "C",
    "explanation": "When all IGBTs fail open, the inverter cannot produce any AC output because no switching path exists. The UPS control system detects the loss of inverter output and initiates a transfer to static bypass, maintaining load power from the utility through the bypass path. This is a fail-safe behavior. Since all IGBTs are open (not shorted), no DC bus fault occurs.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "igbt", "bypass", "fault-diagnosis"]
  },
  {
    "id": "fse_bE013",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "An open IGBT and a failed gate driver board produce nearly identical output symptoms. What measurement best differentiates between the two faults?",
    "choices": [
      {"id": "A", "text": "Measuring DC bus voltage with a DMM"},
      {"id": "B", "text": "Measuring the IGBT collector-to-emitter voltage at rest"},
      {"id": "C", "text": "Measuring gate drive voltage at the IGBT gate during operation"},
      {"id": "D", "text": "Measuring output filter capacitor ESR"}
    ],
    "correctAnswerId": "C",
    "explanation": "Both an open IGBT and a failed gate driver board produce the symptom of a missing PWM half-cycle. The key differentiator is gate drive voltage. If the gate driver is functioning, gate voltage will toggle between ~15V and 0V as commanded. If gate voltage is present but the IGBT still doesn't conduct, the IGBT itself is open. If gate voltage is absent, the gate driver board has failed.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "gate-driver", "diagnostic"]
  },
  {
    "id": "fse_bE014",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "medium",
    "questionText": "A UPS inverter output is measured with a power quality analyzer and shows 12% Total Harmonic Distortion (THD). Which symptom would a connected motor load most likely exhibit?",
    "choices": [
      {"id": "A", "text": "Motor runs faster than rated speed"},
      {"id": "B", "text": "Motor runs cooler than normal due to reduced iron losses"},
      {"id": "C", "text": "Motor runs less efficiently and produces excess heat"},
      {"id": "D", "text": "Motor experiences nuisance overcurrent trips from inrush"}
    ],
    "correctAnswerId": "C",
    "explanation": "High THD means significant harmonic content (non-fundamental frequencies) in the output waveform. Harmonic currents cause additional iron losses (eddy currents and hysteresis) in the motor stator and rotor, heating the motor beyond its rated thermal capacity. This reduces efficiency. A well-filtered UPS inverter should deliver <5% THD for proper motor operation.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "pwm", "thd", "harmonics"]
  },
  {
    "id": "fse_bE015",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "medium",
    "questionText": "What is the primary purpose of dead time in a PWM inverter bridge?",
    "choices": [
      {"id": "A", "text": "To increase output voltage by allowing additional charge accumulation"},
      {"id": "B", "text": "To prevent simultaneous conduction of complementary IGBTs in the same leg, avoiding a DC bus short"},
      {"id": "C", "text": "To reduce switching frequency and lower IGBT temperature"},
      {"id": "D", "text": "To synchronize the inverter output with the bypass source"}
    ],
    "correctAnswerId": "B",
    "explanation": "Dead time is a brief intentional delay between turning off one IGBT and turning on its complementary partner in the same inverter leg. Without dead time, propagation delays in real gate drivers could cause both IGBTs in a leg to conduct simultaneously, shorting the DC bus — called shoot-through. Dead time prevents this dangerous condition at the cost of a small amount of waveform distortion near zero crossings.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "pwm", "dead-time", "shoot-through"]
  },
  {
    "id": "fse_bE016",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "hard",
    "questionText": "Excessive dead time in a PWM inverter results in which measurable output waveform characteristic?",
    "choices": [
      {"id": "A", "text": "Higher peak output voltage"},
      {"id": "B", "text": "Waveform distortion concentrated near the zero crossing"},
      {"id": "C", "text": "Higher output frequency than commanded"},
      {"id": "D", "text": "Missing positive half-cycle only"}
    ],
    "correctAnswerId": "B",
    "explanation": "Dead time creates a brief period near the zero crossing of the output sine wave where neither IGBT in a leg conducts. During this pause, the output voltage deviates from the ideal sine shape, producing notching or distortion near zero crossings. This manifests as increased low-order harmonic content (primarily 3rd, 5th harmonics) visible on an oscilloscope and measurable as elevated THD.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "pwm", "dead-time", "waveform-distortion"]
  },
  {
    "id": "fse_bE017",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "medium",
    "questionText": "A UPS inverter designer increases the PWM switching frequency from 4kHz to 16kHz. What is the primary benefit of this change?",
    "choices": [
      {"id": "A", "text": "Lower IGBT junction temperature during operation"},
      {"id": "B", "text": "Smaller output filter inductors and capacitors are required"},
      {"id": "C", "text": "Reduced DC bus ripple frequency"},
      {"id": "D", "text": "Higher output voltage capability"}
    ],
    "correctAnswerId": "B",
    "explanation": "Higher switching frequency pushes harmonic energy to higher frequencies where filter components attenuate it more effectively. This allows smaller (lower inductance/capacitance) output filter components to achieve the same THD target, reducing the size, weight, and cost of the UPS. The trade-off is higher switching losses in the IGBTs, which increases device temperature and reduces efficiency.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "pwm", "switching-frequency", "filter"]
  },
  {
    "id": "fse_bE018",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "medium",
    "questionText": "What is the typical PWM switching frequency range for a UPS inverter?",
    "choices": [
      {"id": "A", "text": "50–400 Hz"},
      {"id": "B", "text": "2–20 kHz"},
      {"id": "C", "text": "50–200 kHz"},
      {"id": "D", "text": "1–5 MHz"}
    ],
    "correctAnswerId": "B",
    "explanation": "UPS inverters typically switch at 2–20kHz. This range balances filter component size (higher frequency = smaller filters) against IGBT switching losses (higher frequency = more heat). Frequencies below this range require impractically large filters; frequencies above this range generate excessive IGBT losses and EMI without proportional benefit for the output power levels involved.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["inverter", "pwm", "switching-frequency"]
  },
  {
    "id": "fse_bE019",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "hard",
    "questionText": "A UPS inverter passes output voltage but THD measures 18%, well above the rated <5%. The IGBTs and gate drivers check out normal. DC bus voltage is stable. What is the most probable cause?",
    "choices": [
      {"id": "A", "text": "The dead time register in the control firmware has been corrupted to an excessively large value"},
      {"id": "B", "text": "One IGBT in the bridge is partially shorted"},
      {"id": "C", "text": "The DC bus filter capacitor has increased ESR"},
      {"id": "D", "text": "The rectifier has lost one diode"}
    ],
    "correctAnswerId": "A",
    "explanation": "When dead time is set excessively long (e.g., by firmware corruption), the output waveform develops severe distortion near zero crossings for each switching cycle, dramatically increasing THD. Because IGBTs and gate drivers are healthy and DC bus is stable, the issue is in the control of switching timing — not in power components. Corrupted dead time parameters in firmware is a known cause of elevated THD without component failure.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "pwm", "thd", "dead-time"]
  },
  {
    "id": "fse_bE020",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "hard",
    "questionText": "During shoot-through in an H-bridge inverter leg, both the upper and lower IGBTs in the same leg conduct simultaneously. What is the immediate circuit consequence?",
    "choices": [
      {"id": "A", "text": "Output voltage doubles transiently"},
      {"id": "B", "text": "The DC bus is short-circuited through the two conducting IGBTs"},
      {"id": "C", "text": "The output filter capacitor charges to twice its rated voltage"},
      {"id": "D", "text": "The gate driver loses its 15V supply rail"}
    ],
    "correctAnswerId": "B",
    "explanation": "Shoot-through occurs when both the high-side and low-side IGBTs in the same inverter leg conduct simultaneously. This creates a direct short-circuit path from the positive DC bus rail, through the upper IGBT, through the lower IGBT, to the negative bus rail. The resulting short-circuit current is limited only by parasitic inductance and IGBT on-resistance, typically causing catastrophic IGBT failure and DC bus fuse operation within microseconds.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "shoot-through", "pwm"]
  },
  {
    "id": "fse_bE021",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Insulation Testing",
    "difficulty": "medium",
    "questionText": "A Megger test is performed on a UPS isolation transformer with 500VDC applied between the primary winding and the core. The reading is 45MΩ. How should the technician interpret this result?",
    "choices": [
      {"id": "A", "text": "Greater than 1MΩ — insulation is good, no action needed"},
      {"id": "B", "text": "Less than 100MΩ — insulation is degraded, monitor closely and plan replacement"},
      {"id": "C", "text": "Less than 1MΩ — replace transformer immediately"},
      {"id": "D", "text": "Reading is inconclusive; retest with 1000VDC"}
    ],
    "correctAnswerId": "B",
    "explanation": "Megger insulation resistance criteria for transformers: >100MΩ = good insulation; 1–100MΩ = degraded, monitor and plan replacement; <1MΩ = failed, replace immediately. A reading of 45MΩ falls in the monitor range (1–100MΩ), indicating insulation has deteriorated but has not completely failed. The transformer should be flagged for close monitoring and scheduled replacement before it reaches critical failure.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "megger", "insulation", "fault-diagnosis"]
  },
  {
    "id": "fse_bE022",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Insulation Testing",
    "difficulty": "medium",
    "questionText": "A Megger insulation test on a transformer yields 0.4MΩ between the secondary winding and the core. What action is required?",
    "choices": [
      {"id": "A", "text": "No action; any reading above 0.1MΩ is acceptable"},
      {"id": "B", "text": "Monitor quarterly; the transformer is borderline"},
      {"id": "C", "text": "Replace the transformer immediately"},
      {"id": "D", "text": "Re-energize and retest after a 30-minute warm-up"}
    ],
    "correctAnswerId": "C",
    "explanation": "A Megger reading below 1MΩ indicates the winding insulation has failed or is critically compromised. This represents a high risk of winding-to-core fault, which would create a safety hazard and cause transformer failure. Per standard interpretation criteria, <1MΩ requires immediate transformer replacement — the unit must be taken out of service without re-energizing.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["transformer", "megger", "insulation", "safety"]
  },
  {
    "id": "fse_bE023",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Insulation Testing",
    "difficulty": "hard",
    "questionText": "Before performing a 500VDC Megger test on a transformer that is connected to a UPS, what safety steps must be completed?",
    "choices": [
      {"id": "A", "text": "Reduce UPS output voltage to 50% before applying the Megger"},
      {"id": "B", "text": "De-energize and LOTO the UPS, then disconnect all winding connections before testing"},
      {"id": "C", "text": "Leave the UPS energized but switch to bypass mode first"},
      {"id": "D", "text": "Apply the Megger directly to the transformer terminals while the UPS is on battery"}
    ],
    "correctAnswerId": "B",
    "explanation": "Insulation resistance testing applies high DC voltage (500V or more) to winding conductors. Performing this test on an energized transformer or a transformer with connected circuitry will damage semiconductor components, produce erroneous readings, and expose the technician to electric shock. The UPS must be fully de-energized, locked out/tagged out (LOTO), and all winding terminations must be disconnected before the Megger test is performed.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "megger", "loto", "safety"]
  },
  {
    "id": "fse_bE024",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Turn-to-Turn Shorts",
    "difficulty": "hard",
    "questionText": "A UPS output transformer secondary voltage measures 108VAC on a unit rated for 120VAC. Primary voltage is correct. The transformer runs noticeably hotter than normal. What fault is most consistent with these findings?",
    "choices": [
      {"id": "A", "text": "Open primary winding"},
      {"id": "B", "text": "Turn-to-turn short in the secondary winding"},
      {"id": "C", "text": "Core delamination causing increased magnetizing current"},
      {"id": "D", "text": "Shorted rectifier diode on the output stage"}
    ],
    "correctAnswerId": "B",
    "explanation": "A turn-to-turn short in the secondary winding reduces the effective number of secondary turns, lowering the turns ratio and dropping output voltage below spec. The shorted turns also form a low-resistance loop that allows large circulating currents, dramatically increasing I²R losses and transformer temperature. Primary voltage being correct isolates the fault to the secondary. Core delamination primarily affects magnetizing current, not turns ratio.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "turn-to-turn-short", "fault-diagnosis"]
  },
  {
    "id": "fse_bE025",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Turn-to-Turn Shorts",
    "difficulty": "hard",
    "questionText": "A transformer with a suspected turn-to-turn short is clamp-metered on the primary. Primary current is 30% above nameplate rating at no load. Secondary voltage is slightly low. What explains the elevated no-load primary current?",
    "choices": [
      {"id": "A", "text": "The output load has increased beyond rated capacity"},
      {"id": "B", "text": "The shorted turns force extra magnetizing current to maintain core flux, increasing primary draw"},
      {"id": "C", "text": "The primary winding insulation has degraded, increasing leakage current to ground"},
      {"id": "D", "text": "Higher ambient temperature reduces winding resistance and draws more current"}
    ],
    "correctAnswerId": "B",
    "explanation": "Shorted turns in a winding create a secondary loop that opposes the main flux — like a shorted load. To maintain the required core flux, the primary must draw additional magnetizing current to overcome the flux cancellation from the shorted turn currents. This increases primary current even at no load, which combined with below-spec secondary voltage and abnormal heat strongly indicates a turn-to-turn short.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "turn-to-turn-short", "magnetizing-current"]
  },
  {
    "id": "fse_bE026",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Magnetizing Inrush",
    "difficulty": "medium",
    "questionText": "When a large UPS output transformer is energized, the input breaker trips within the first two cycles despite the load being well within rated capacity. No fault is found upon inspection. What is the most likely cause?",
    "choices": [
      {"id": "A", "text": "Primary winding short causing overcurrent"},
      {"id": "B", "text": "Magnetizing inrush current exceeding the breaker's instantaneous trip threshold"},
      {"id": "C", "text": "Rectifier diode failure causing reverse current"},
      {"id": "D", "text": "Core saturation from a DC offset in the supply voltage"}
    ],
    "correctAnswerId": "B",
    "explanation": "Magnetizing inrush occurs when a transformer is first energized. The initial rush of current to establish core flux can reach 10–20 times rated current for the first few AC cycles. If the upstream breaker has an instantaneous trip curve not appropriate for transformer inrush, it will trip on this normal transient. The solution is to use a time-delay breaker or inrush-tolerant fuse with an appropriate time-current curve.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "inrush", "breaker", "fault-diagnosis"]
  },
  {
    "id": "fse_bE027",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Magnetizing Inrush",
    "difficulty": "medium",
    "questionText": "What is the approximate magnitude of magnetizing inrush current when a transformer is first energized?",
    "choices": [
      {"id": "A", "text": "1–2 times rated current"},
      {"id": "B", "text": "3–5 times rated current"},
      {"id": "C", "text": "10–20 times rated current"},
      {"id": "D", "text": "50–100 times rated current"}
    ],
    "correctAnswerId": "C",
    "explanation": "Magnetizing inrush current typically peaks at 10–20 times the transformer's rated full-load current during the first few cycles of energization. This occurs because the core's residual magnetic flux can cause it to saturate momentarily, requiring very high magnetizing current. The inrush decays exponentially and normally settles to normal no-load current within a few cycles to seconds depending on transformer size.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["transformer", "inrush", "current"]
  },
  {
    "id": "fse_bE028",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Magnetizing Inrush",
    "difficulty": "medium",
    "questionText": "A UPS site experiences nuisance input fuse blowing every time the transformer is energized but operates normally once running. Which protection device change would eliminate this problem?",
    "choices": [
      {"id": "A", "text": "Replace with a lower-rated fuse to clear faster"},
      {"id": "B", "text": "Replace with a time-delay fuse with an appropriate inrush-tolerant time-current curve"},
      {"id": "C", "text": "Add a bleeder resistor across the primary winding"},
      {"id": "D", "text": "Install a fast-acting semiconductor fuse on the primary"}
    ],
    "correctAnswerId": "B",
    "explanation": "Nuisance blowing during energization only — with normal operation afterward — is the classic signature of magnetizing inrush exceeding a fast-blow fuse's trip threshold. Time-delay fuses are designed with time-current curves that tolerate short-duration high-current events (like inrush) while still protecting against sustained faults. A lower-rated or faster fuse would make the problem worse; a fast semiconductor fuse would also blow on inrush.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "inrush", "fuse", "protection"]
  },
  {
    "id": "fse_bE029",
    "examLevel": "fse",
    "category": "Transformer Safety",
    "subcategory": "DC Application to Transformer",
    "difficulty": "hard",
    "questionText": "A technician proposes applying a low-level DC voltage to a transformer primary to verify winding continuity. Why is this procedure dangerous and incorrect?",
    "choices": [
      {"id": "A", "text": "DC voltage will cause the transformer to produce an AC output that could shock personnel"},
      {"id": "B", "text": "DC causes core saturation and winding overheating because the transformer cannot limit DC current with inductive reactance"},
      {"id": "C", "text": "DC application reverses transformer polarity permanently"},
      {"id": "D", "text": "DC will damage only the secondary winding due to asymmetric flux distribution"}
    ],
    "correctAnswerId": "B",
    "explanation": "A transformer's primary winding limits AC current via inductive reactance (XL = 2πfL). With DC (f = 0), reactance is zero — current is limited only by the low DC winding resistance, which is typically very small. This results in very high DC current, rapidly saturating the core and overheating the winding insulation. Even a low-level DC voltage can cause thermal damage within seconds. Continuity testing should use an ohmmeter or Megger, never DC power.",
    "referenceBookSection": "Transformer Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "safety", "dc-saturation", "loto"]
  },
  {
    "id": "fse_bE030",
    "examLevel": "fse",
    "category": "Transformer Safety",
    "subcategory": "DC Application to Transformer",
    "difficulty": "medium",
    "questionText": "What happens to a transformer's magnetic core when DC current flows through the primary winding?",
    "choices": [
      {"id": "A", "text": "The core reaches a steady-state flux level determined by the AC frequency"},
      {"id": "B", "text": "The core saturates because DC flux builds without the reversal that prevents saturation in AC operation"},
      {"id": "C", "text": "The core demagnetizes due to the absence of an alternating field"},
      {"id": "D", "text": "The core develops eddy currents proportional to DC voltage level"}
    ],
    "correctAnswerId": "B",
    "explanation": "In AC operation, the alternating current drives the core flux cyclically, and the core operates within its designed B-H loop. DC current drives flux in one direction continuously. Without reversal, flux builds until the core saturates — the magnetic permeability collapses and the winding's inductance effectively disappears. With inductance gone, winding current rises to a level limited only by DC resistance, causing severe overheating.",
    "referenceBookSection": "Transformer Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "dc-saturation", "core", "safety"]
  },
  {
    "id": "fse_bE031",
    "examLevel": "fse",
    "category": "Transformer Safety",
    "subcategory": "Isolation Transformer Grounding",
    "difficulty": "medium",
    "questionText": "An isolation transformer secondary is installed in a UPS system. Where is it permissible to establish a neutral-to-ground bond on the secondary?",
    "choices": [
      {"id": "A", "text": "At the primary side service entrance only"},
      {"id": "B", "text": "At the secondary side of the isolation transformer, creating an independent neutral-ground bond"},
      {"id": "C", "text": "Nowhere — neutral-ground bonds are not permitted downstream of the service entrance"},
      {"id": "D", "text": "At the load distribution panel, shared with the primary neutral"}
    ],
    "correctAnswerId": "B",
    "explanation": "An isolation transformer's secondary winding is electrically independent from the primary. This allows the secondary neutral to be bonded to ground at the secondary side, establishing a new separately-derived system with its own neutral-ground bond. This is consistent with NEC requirements for separately derived systems and is one of the key functional advantages of isolation transformers in UPS installations.",
    "referenceBookSection": "Transformer Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "isolation", "grounding", "neutral-ground-bond"]
  },
  {
    "id": "fse_bE032",
    "examLevel": "fse",
    "category": "Transformer Safety",
    "subcategory": "Isolation Transformer Grounding",
    "difficulty": "hard",
    "questionText": "A data center installs an isolation transformer feeding a UPS critical load panel. The installer bonds the secondary neutral to ground at the transformer secondary. What is the electrical engineering rationale for this?",
    "choices": [
      {"id": "A", "text": "Bonding at the secondary prevents ground fault current from returning through the primary neutral"},
      {"id": "B", "text": "Bonding at the secondary reduces transformer magnetizing current"},
      {"id": "C", "text": "Bonding at the secondary is required to maintain secondary voltage within 10% of nominal"},
      {"id": "D", "text": "Bonding at the secondary eliminates the need for ground fault protection on the secondary"}
    ],
    "correctAnswerId": "A",
    "explanation": "In a separately derived system, the secondary neutral-ground bond establishes a local ground reference for the secondary circuit. If a ground fault occurs on the secondary, fault current returns through this local bond rather than back through the primary neutral conductor, enabling local overcurrent protection to clear the fault quickly. Without this bond, the secondary circuit would be ungrounded, making fault detection unreliable and potentially raising touch voltages.",
    "referenceBookSection": "Transformer Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "isolation", "grounding", "separately-derived-system"]
  },
  {
    "id": "fse_bE033",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A technician observes that a UPS rectifier's DC output measures 130VDC when the nominal should be 170VDC. The oscilloscope shows ripple at 60Hz with amplitude of ±40V. All four diodes in the bridge are tested and three read 0.6V forward / OL reverse. One reads OL in both directions. What is the correct repair action?",
    "choices": [
      {"id": "A", "text": "Replace the smoothing capacitor"},
      {"id": "B", "text": "Replace the open diode"},
      {"id": "C", "text": "Replace the transformer"},
      {"id": "D", "text": "Replace all four diodes as a matched set"}
    ],
    "correctAnswerId": "B",
    "explanation": "The symptoms — DC output ~50% below nominal and 60Hz ripple instead of 120Hz — confirm half-wave rectification from an open diode. The DMM test confirms one diode reads OL in both directions (open). Replacing the open diode restores full-wave operation. While replacing all four diodes as a set is sometimes recommended for preventive maintenance, the minimum correct repair action is replacing the identified failed open diode.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["rectifier", "open-diode", "fault-diagnosis", "dmm"]
  },
  {
    "id": "fse_bE034",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A UPS is on bypass. The inverter has no output. The DC bus voltage is normal. Measurements at each IGBT gate show ~15V toggling during a test pulse, but none of the IGBTs produce any collector-to-emitter current. What is the most likely fault?",
    "choices": [
      {"id": "A", "text": "All gate driver boards have failed simultaneously"},
      {"id": "B", "text": "All IGBTs have failed open simultaneously"},
      {"id": "C", "text": "The output filter inductor is open-circuited"},
      {"id": "D", "text": "DC bus polarity is reversed"}
    ],
    "correctAnswerId": "B",
    "explanation": "Gate voltage of ~15V confirms gate drivers are functioning correctly. When gate drive is healthy but no collector current flows in any IGBT, the IGBTs themselves have failed open. This is uncommon but can occur from overvoltage events, cosmic ray strikes on semiconductor junctions at high altitudes, or manufacturing defects. The system transfers to bypass automatically when inverter output is lost, which matches the scenario description.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "open-igbt", "fault-diagnosis"]
  },
  {
    "id": "fse_bE035",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "hard",
    "questionText": "A UPS inverter uses a 10kHz switching frequency. The output filter must attenuate harmonics to <5% THD. If the switching frequency is reduced to 5kHz due to IGBT thermal constraints, what adjustment must be made to the output filter?",
    "choices": [
      {"id": "A", "text": "Reduce filter inductor value to decrease current ripple"},
      {"id": "B", "text": "Increase filter inductor and capacitor values to maintain equivalent attenuation at lower frequency"},
      {"id": "C", "text": "No change needed — the filter is frequency independent"},
      {"id": "D", "text": "Replace the output filter capacitor with a higher voltage rating"}
    ],
    "correctAnswerId": "B",
    "explanation": "The LC output filter's cutoff frequency must be well below the switching frequency to attenuate switching harmonics. Reducing switching frequency from 10kHz to 5kHz moves harmonic content to lower frequencies where the existing filter provides less attenuation. To maintain the same THD performance, the filter corner frequency must be lowered — achieved by increasing inductance and/or capacitance values. This increases filter size and cost.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "pwm", "filter", "switching-frequency"]
  },
  {
    "id": "fse_bE036",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Turn-to-Turn Shorts",
    "difficulty": "hard",
    "questionText": "Two identical transformers are tested. Transformer A has a DC winding resistance of 0.8Ω primary / 0.15Ω secondary. Transformer B has a DC resistance of 0.8Ω primary / 0.08Ω secondary. Secondary turns count is the same. Under energized testing, Transformer B runs hot and outputs lower secondary voltage. What does this indicate?",
    "choices": [
      {"id": "A", "text": "Transformer B's secondary wire gauge is larger, causing lower resistance"},
      {"id": "B", "text": "Transformer B has a turn-to-turn short in the secondary, reducing effective turns and DC resistance"},
      {"id": "C", "text": "Transformer B's core has higher permeability, increasing efficiency"},
      {"id": "D", "text": "Transformer A has a primary open, skewing the comparison"}
    ],
    "correctAnswerId": "B",
    "explanation": "A turn-to-turn short reduces the effective number of secondary turns. Fewer conducting turns means lower DC resistance as measured (shorted turns bypass some winding length) and a reduced turns ratio, which drops secondary output voltage. Combined with the abnormal heat from circulating current in the shorted loop, all findings consistently point to a secondary turn-to-turn short in Transformer B.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "turn-to-turn-short", "resistance", "fault-diagnosis"]
  },
  {
    "id": "fse_bE037",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "A UPS technician is asked to verify why the DC bus voltage is lower than normal and the battery is discharging despite utility power being present. An oscilloscope on the DC bus shows 60Hz ripple at higher amplitude than expected. Which component should be tested first?",
    "choices": [
      {"id": "A", "text": "Battery string internal resistance"},
      {"id": "B", "text": "Rectifier diodes for open failure"},
      {"id": "C", "text": "Inverter IGBT gate resistors"},
      {"id": "D", "text": "Output transformer primary winding"}
    ],
    "correctAnswerId": "B",
    "explanation": "Low DC bus voltage combined with 60Hz ripple (instead of 120Hz) on the DC bus while connected to utility points to half-wave rectification, caused by an open diode. The battery discharges because the reduced DC bus cannot fully support the load and maintain battery float simultaneously. Testing rectifier diodes for an open failure is the correct first diagnostic step.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "open-diode", "dc-bus", "battery"]
  },
  {
    "id": "fse_bE038",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A single-phase H-bridge inverter has four IGBTs: Q1 (upper-left), Q2 (lower-left), Q3 (upper-right), Q4 (lower-right). Q4 is found open. Which half of the output waveform will be affected?",
    "choices": [
      {"id": "A", "text": "Positive half-cycle only"},
      {"id": "B", "text": "Negative half-cycle only"},
      {"id": "C", "text": "Both half-cycles equally"},
      {"id": "D", "text": "Neither — Q4 open does not affect output voltage"}
    ],
    "correctAnswerId": "B",
    "explanation": "In a single-phase H-bridge, the negative half-cycle is produced when Q1 and Q4 conduct (or their PWM equivalents). With Q4 open, the path for negative half-cycle current is broken. Q2 and Q3 produce the positive half-cycle and are unaffected. The oscilloscope will show a complete positive half-cycle and a missing or distorted negative half-cycle — confirming an asymmetric fault in the lower-right switch position.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "h-bridge", "open-igbt"]
  },
  {
    "id": "fse_bE039",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Insulation Testing",
    "difficulty": "medium",
    "questionText": "A Megger test on a new transformer before commissioning yields 850MΩ. What does this result indicate?",
    "choices": [
      {"id": "A", "text": "Insulation is degraded — the reading is too high for a normal transformer"},
      {"id": "B", "text": "Insulation is good — the reading exceeds 100MΩ"},
      {"id": "C", "text": "Test is inconclusive — very high values suggest the Megger is malfunctioning"},
      {"id": "D", "text": "Insulation is in the monitor range — schedule re-test in 90 days"}
    ],
    "correctAnswerId": "B",
    "explanation": "The insulation resistance acceptance criteria are: >100MΩ = good; 1–100MΩ = degraded, monitor; <1MΩ = replace immediately. A reading of 850MΩ comfortably exceeds the 100MΩ good threshold, indicating the transformer's winding insulation is in excellent condition. Very high Megger readings in new equipment are normal and expected.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["transformer", "megger", "insulation", "commissioning"]
  },
  {
    "id": "fse_bE040",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "medium",
    "questionText": "A UPS manufacturer specifies output THD of <3% with linear loads and <8% with non-linear loads. A connected server farm (non-linear load) measures 6.5% THD. What is the appropriate action?",
    "choices": [
      {"id": "A", "text": "Escalate for immediate UPS replacement — THD is too high"},
      {"id": "B", "text": "No action required — 6.5% is within the 8% spec for non-linear loads"},
      {"id": "C", "text": "Add output filtering capacitors to reduce THD"},
      {"id": "D", "text": "Reduce load to bring THD below 5%"}
    ],
    "correctAnswerId": "B",
    "explanation": "The UPS manufacturer specifies <8% THD under non-linear loading conditions. A measured value of 6.5% is within specification for the connected load type. No corrective action is required. Documenting the measurement and comparing against baseline values over time is good practice, but the measurement does not indicate a fault or out-of-spec condition.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["inverter", "thd", "pwm", "specifications"]
  },
  {
    "id": "fse_bE041",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "During a scheduled PM, a technician measures DC bus ripple voltage using an oscilloscope. The peak-to-peak ripple has increased from 2V (baseline) to 18V over 18 months. Ripple frequency is still 120Hz and diodes test good. What is the most likely cause?",
    "choices": [
      {"id": "A", "text": "Rectifier diode degradation"},
      {"id": "B", "text": "Capacitor aging — increased ESR or loss of capacitance"},
      {"id": "C", "text": "Transformer insulation breakdown"},
      {"id": "D", "text": "Inverter IGBT gate resistor drift"}
    ],
    "correctAnswerId": "B",
    "explanation": "Gradually increasing ripple voltage over time with correct ripple frequency and good diodes is the classic symptom of electrolytic capacitor aging. Capacitors lose capacitance and develop increasing equivalent series resistance (ESR) over their service life. As this happens, their ability to smooth the rectified DC diminishes, allowing more ripple voltage to appear on the DC bus. Scheduled replacement of electrolytic capacitors is a standard UPS preventive maintenance item.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "capacitor", "ripple", "preventive-maintenance"]
  },
  {
    "id": "fse_bE042",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "An IGBT in a UPS inverter is suspected of being shorted. The UPS is de-energized and LOTO applied. Using a DMM in resistance mode, what reading across the collector-to-emitter of a shorted IGBT would you expect?",
    "choices": [
      {"id": "A", "text": "Several megaohms — IGBTs are normally high impedance"},
      {"id": "B", "text": "Near 0Ω — shorted collector-to-emitter in both polarities"},
      {"id": "C", "text": "0.6V in one direction — like a diode forward drop"},
      {"id": "D", "text": "Infinite in both directions — IGBTs do not conduct DC"}
    ],
    "correctAnswerId": "B",
    "explanation": "A shorted IGBT has a failed (short-circuited) collector-to-emitter junction. In resistance mode on a DMM, this measures near 0Ω in both directions regardless of which lead is positive — the same as a shorted wire. Note: a healthy IGBT will show a body diode drop (~0.6–0.7V) in one polarity, so do not confuse the body diode reading with a short. A true short reads 0Ω in both directions.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "igbt", "shorted-igbt", "dmm"]
  },
  {
    "id": "fse_bE043",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A three-phase rectifier in a large UPS loses one of its six diodes to an open failure. How does the ripple frequency change?",
    "choices": [
      {"id": "A", "text": "Ripple frequency stays at 360Hz — no change"},
      {"id": "B", "text": "Ripple frequency drops from 360Hz to 300Hz and waveform becomes asymmetric"},
      {"id": "C", "text": "Ripple frequency drops from 360Hz to 60Hz"},
      {"id": "D", "text": "Ripple disappears entirely"}
    ],
    "correctAnswerId": "B",
    "explanation": "A three-phase full-wave (6-pulse) rectifier produces 360Hz ripple (6 pulses per cycle × 60Hz = 360Hz). If one diode opens, one of the six rectification pulses disappears. The remaining five pulses produce an asymmetric waveform — the frequency is no longer perfectly uniform, manifesting as a dominant 300Hz component with 60Hz sideband asymmetry. This is a more subtle fault than in a single-phase bridge.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["rectifier", "three-phase", "open-diode", "ripple-frequency"]
  },
  {
    "id": "fse_bE044",
    "examLevel": "fse",
    "category": "Transformer Safety",
    "subcategory": "DC Application to Transformer",
    "difficulty": "medium",
    "questionText": "A field engineer wants to verify a transformer winding is continuous (not open) without specialized equipment. Which safe method should be used?",
    "choices": [
      {"id": "A", "text": "Apply 12VDC from a battery to the primary and measure secondary voltage"},
      {"id": "B", "text": "Use a DMM in resistance/continuity mode to measure DC winding resistance"},
      {"id": "C", "text": "Apply 120VAC for 2 seconds and check for core hum"},
      {"id": "D", "text": "Inject a 1kHz signal into the primary and detect it on the secondary"}
    ],
    "correctAnswerId": "B",
    "explanation": "DC winding resistance measurement with a DMM ohmmeter is the safe, standard method for verifying winding continuity. An open winding will read OL (infinite resistance); a continuous winding will read its expected low DC resistance (typically fractions of an ohm to a few ohms). Applying DC voltage sources (even low voltage) risks core saturation and overheating. Applying AC without load control could be hazardous.",
    "referenceBookSection": "Transformer Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "safety", "continuity-test", "dmm"]
  },
  {
    "id": "fse_bE045",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "After replacing a shorted IGBT, a UPS inverter is re-energized but the new DC bus fuse blows again immediately. What is the most likely explanation?",
    "choices": [
      {"id": "A", "text": "The replacement IGBT was the wrong part number"},
      {"id": "B", "text": "A second IGBT in the same leg is also shorted"},
      {"id": "C", "text": "The smoothing capacitor needs to be discharged before re-energizing"},
      {"id": "D", "text": "The gate driver supply voltage is too high"}
    ],
    "correctAnswerId": "B",
    "explanation": "When one IGBT fails shorted, the resulting overcurrent event can damage adjacent IGBTs — particularly its complementary partner in the same leg — through voltage spikes and thermal stress. If the second IGBT in the same leg is also shorted, the DC bus short-circuit condition persists and the new fuse will blow immediately as well. Standard practice after a catastrophic IGBT failure is to test all IGBTs in the bridge before re-energizing.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "igbt", "shorted-igbt", "fault-diagnosis"]
  },
  {
    "id": "fse_bE046",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "hard",
    "questionText": "A UPS inverter output transformer is running significantly hotter than its identical counterpart in the same installation. Output voltage and current are identical. A power quality meter shows 9% THD on the overheating unit versus 3% on the normal unit. What is the most likely explanation?",
    "choices": [
      {"id": "A", "text": "The overheating transformer has a higher turns ratio"},
      {"id": "B", "text": "High THD causes additional iron and copper losses in the transformer core and windings"},
      {"id": "C", "text": "The overheating transformer is operating at higher ambient temperature"},
      {"id": "D", "text": "The overheating unit's cooling fan has failed"}
    ],
    "correctAnswerId": "B",
    "explanation": "Harmonic currents create additional losses in transformer cores (eddy current and hysteresis losses increase with frequency) and in windings (skin effect increases AC resistance at higher frequencies). Even at the same fundamental power, 9% THD results in significantly more heat generation than 3% THD. The root cause of the elevated THD — likely a PWM control or filter issue — should be investigated and corrected to protect the transformer.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "thd", "harmonics", "overheating"]
  },
  {
    "id": "fse_bE047",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "A technician measures the forward voltage drop of a rectifier diode at 1.2V using a DMM diode test function. What does this suggest?",
    "choices": [
      {"id": "A", "text": "The diode is a normal silicon type and is functioning correctly"},
      {"id": "B", "text": "The diode is open-circuited"},
      {"id": "C", "text": "The diode may be a Schottky type, or there is a series resistance indicating partial degradation"},
      {"id": "D", "text": "The diode is shorted"}
    ],
    "correctAnswerId": "C",
    "explanation": "Standard silicon rectifier diodes have a forward voltage drop of approximately 0.6–0.7V. A reading of 1.2V is approximately twice the expected value, which could indicate the diode has developed internal series resistance from degradation, or it could be two diodes in series. It may also be a different device type. This reading is abnormal for a single silicon rectifier diode and warrants investigation — it may indicate a failing device.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "diode", "dmm", "fault-diagnosis"]
  },
  {
    "id": "fse_bE048",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "An oscilloscope probe is placed on the collector of an upper IGBT in a UPS inverter leg during normal operation. The expected waveform should show rapid switching between 0V and bus voltage. Instead it shows a constant DC rail voltage with no switching. The gate drive voltage tests at ~15V DC (not switching). What has failed?",
    "choices": [
      {"id": "A", "text": "The IGBT is permanently on — a collector-emitter short"},
      {"id": "B", "text": "The PWM control signal from the DSP is absent — gate driver is receiving and holding a steady 'on' command"},
      {"id": "C", "text": "The DC bus fuse has opened"},
      {"id": "D", "text": "The output filter inductor is saturated"}
    ],
    "correctAnswerId": "B",
    "explanation": "Gate voltage stuck at ~15V DC (not toggling) means the gate driver is receiving a continuous 'on' command from the control system. The IGBT is held continuously on, which is why the collector shows DC bus voltage without switching. The IGBT itself may be functional — the fault is in the PWM control signal path from the DSP/controller. This could cause shoot-through if the complementary IGBT also turns on, so this is a critical finding requiring immediate investigation.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "gate-driver", "pwm"]
  },
  {
    "id": "fse_bE049",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Magnetizing Inrush",
    "difficulty": "hard",
    "questionText": "A differential protection relay on a UPS output transformer trips on energization every time, yet no fault can be found. Which relay setting adjustment is most appropriate?",
    "choices": [
      {"id": "A", "text": "Increase the differential pickup level permanently"},
      {"id": "B", "text": "Enable the inrush restraint (harmonic blocking) function in the relay"},
      {"id": "C", "text": "Disable differential protection during normal operation"},
      {"id": "D", "text": "Reduce transformer supply voltage during energization"}
    ],
    "correctAnswerId": "B",
    "explanation": "Magnetizing inrush current is rich in 2nd harmonic content (typically >15–20%), while true fault current contains predominantly fundamental frequency. Modern differential relays include a harmonic restraint feature that inhibits tripping when the 2nd harmonic component exceeds a threshold, recognizing inrush rather than fault current. Enabling this function prevents nuisance trips on energization while retaining protection against genuine transformer faults.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "inrush", "protection", "relay"]
  },
  {
    "id": "fse_bE050",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "After replacing a smoothing capacitor in a UPS rectifier section, DC bus ripple voltage improves from 22V peak-to-peak to 3V peak-to-peak. What does this confirm?",
    "choices": [
      {"id": "A", "text": "The rectifier diodes were also failing and are now partially repaired"},
      {"id": "B", "text": "The replacement capacitor restored proper filtering, confirming the original capacitor was the source of excess ripple"},
      {"id": "C", "text": "The transformer winding had a partial short that resolved itself"},
      {"id": "D", "text": "Ripple reduction confirms the IGBT gate resistors needed replacement"}
    ],
    "correctAnswerId": "B",
    "explanation": "A dramatic reduction in DC bus ripple voltage immediately following capacitor replacement confirms the original capacitor was the cause of the elevated ripple. The smoothing capacitor's function is to hold DC bus voltage between rectified peaks; when it fails (from increased ESR or reduced capacitance), ripple increases. Restoration of low ripple after replacement is definitive confirmation of the diagnosis.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["rectifier", "capacitor", "ripple", "repair-verification"]
  },
  {
    "id": "fse_bE051",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "A UPS has just been repaired by replacing a shorted IGBT. Before powering up, what test should be performed to confirm no remaining short-circuit paths exist in the inverter bridge?",
    "choices": [
      {"id": "A", "text": "Measure output voltage with a DMM"},
      {"id": "B", "text": "Measure collector-to-emitter resistance of each IGBT in the bridge with the unit de-energized"},
      {"id": "C", "text": "Measure the gate-to-emitter capacitance of each IGBT"},
      {"id": "D", "text": "Measure primary winding DC resistance of the output transformer"}
    ],
    "correctAnswerId": "B",
    "explanation": "Before re-energizing after an IGBT failure, each IGBT in the inverter bridge should be tested with a DMM in resistance mode (unit fully de-energized and LOTO applied). A shorted IGBT reads near 0Ω in both collector-to-emitter polarities. This confirms no remaining short paths that would blow the DC bus fuse or cause cascading IGBT failures upon re-energization.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "igbt", "repair-verification", "loto"]
  },
  {
    "id": "fse_bE052",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Insulation Testing",
    "difficulty": "hard",
    "questionText": "A Megger test is performed on a transformer immediately after it has been operating at full load for 4 hours. The reading is 35MΩ. The same test at cold start (before energization) gave 120MΩ. How should this be interpreted?",
    "choices": [
      {"id": "A", "text": "The hot reading of 35MΩ indicates failed insulation — replace immediately"},
      {"id": "B", "text": "Insulation resistance decreases with temperature; the hot reading requires temperature correction before comparison to limits"},
      {"id": "C", "text": "Both readings are within spec; no action needed"},
      {"id": "D", "text": "The difference indicates the transformer developed a winding-to-core short during operation"}
    ],
    "correctAnswerId": "B",
    "explanation": "Insulation resistance is strongly temperature-dependent — it decreases significantly as temperature rises. A reading taken on a hot transformer after 4 hours at full load will naturally be much lower than a cold reading. Standard practice requires either testing at a consistent reference temperature (typically 20°C) or applying a temperature correction factor. Without correction, comparing hot and cold readings directly can lead to incorrect diagnostic conclusions. The corrected values should then be compared to the acceptance thresholds.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "megger", "insulation", "temperature-correction"]
  },
  {
    "id": "fse_bE053",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "medium",
    "questionText": "A pure sine wave UPS inverter with a well-designed LC output filter measures 2% THD. A customer replaces the output filter inductor with a unit of half the inductance to save cost. What happens to THD?",
    "choices": [
      {"id": "A", "text": "THD decreases because less inductance means less voltage drop"},
      {"id": "B", "text": "THD increases because less inductance provides reduced harmonic attenuation"},
      {"id": "C", "text": "THD is unaffected — THD depends only on switching frequency"},
      {"id": "D", "text": "THD increases to exactly double the original value"}
    ],
    "correctAnswerId": "B",
    "explanation": "The LC output filter attenuates switching frequency harmonics. Reducing inductor value raises the filter's cutoff frequency, allowing more harmonic energy to pass through to the output. This increases THD. The magnitude of increase depends on the new cutoff frequency relative to the harmonic frequencies, but reducing inductance by half will meaningfully degrade filtering performance and increase output THD above the original 2%.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "pwm", "filter", "thd"]
  },
  {
    "id": "fse_bE054",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A rectifier module feeds a 400VDC bus. After an open diode fault is repaired, the DC bus voltage is now 210VDC. The correct full-wave rectified value from the AC input should be approximately 400VDC. What does 210VDC suggest?",
    "choices": [
      {"id": "A", "text": "The repair is incomplete — a second diode may be open or the smoothing capacitor has failed"},
      {"id": "B", "text": "The replacement diode has a higher forward voltage drop, reducing output"},
      {"id": "C", "text": "The transformer secondary voltage has dropped"},
      {"id": "D", "text": "The rectifier is now operating correctly in half-wave mode"}
    ],
    "correctAnswerId": "A",
    "explanation": "If a single diode was repaired but DC bus voltage is still approximately half of nominal (210VDC vs. 400VDC), the system is still operating in half-wave mode. This indicates either a second open diode exists (on the opposite side of the bridge), or the smoothing capacitor has failed and cannot hold voltage between half-cycles. The technician must continue diagnosis — the repair is incomplete.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["rectifier", "open-diode", "fault-diagnosis", "repair-verification"]
  },
  {
    "id": "fse_bE055",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Turn-to-Turn Shorts",
    "difficulty": "hard",
    "questionText": "A transformer with a suspected turn-to-turn short shows no anomaly on a standard Megger insulation test (winding-to-core). Why might this be?",
    "choices": [
      {"id": "A", "text": "Turn-to-turn shorts only appear under AC energization, not DC Megger testing"},
      {"id": "B", "text": "A Megger tests winding-to-core insulation; turn-to-turn shorts occur within the same winding and are not detected by winding-to-core tests"},
      {"id": "C", "text": "Turn-to-turn shorts self-heal during the Megger test voltage application"},
      {"id": "D", "text": "Megger testing is only valid for windings above 600V rated voltage"}
    ],
    "correctAnswerId": "B",
    "explanation": "A Megger test applied between a winding and the core measures insulation resistance between those two conductors. Turn-to-turn shorts are failures within a winding — between adjacent turns of the same winding. Since both shorted turns are at similar potential relative to the core, this inter-turn fault is invisible to a winding-to-core Megger test. Detection of turn-to-turn shorts requires winding resistance comparison, impedance testing, or specialized tests like the Baker surge test.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "megger", "turn-to-turn-short", "diagnostic"]
  },
  {
    "id": "fse_bE056",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "A UPS inverter is operating normally when the output suddenly drops to zero. The DC bus voltage is normal. The UPS does not transfer to bypass. Which condition best explains this?",
    "choices": [
      {"id": "A", "text": "All IGBTs shorted simultaneously — DC fuse should have opened"},
      {"id": "B", "text": "Gate driver power supply failed — all IGBTs stopped switching but no bus fault occurred"},
      {"id": "C", "text": "Output transformer primary winding opened — no output despite normal inverter operation"},
      {"id": "D", "text": "Smoothing capacitor shorted — DC bus should have dropped"}
    ],
    "correctAnswerId": "B",
    "explanation": "If the gate driver power supply fails, none of the IGBTs receive gate voltage and all stop switching simultaneously. This produces zero inverter output with no DC bus fuse event (since the IGBTs aren't shorted — they just won't turn on). The absence of bypass transfer may be due to the fault being detected too slowly or the bypass transfer logic also depending on the same failed supply. Checking gate driver supply voltage is the correct first step.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["inverter", "gate-driver", "fault-diagnosis", "igbt"]
  },
  {
    "id": "fse_bE057",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "What is the primary reason for testing rectifier diodes with the circuit de-energized rather than in-circuit under power?",
    "choices": [
      {"id": "A", "text": "Diodes only fail under de-energized conditions"},
      {"id": "B", "text": "In-circuit measurements under power are dangerous and parallel circuit paths produce misleading DMM readings"},
      {"id": "C", "text": "DMM diode test function only works at DC voltages below 5V"},
      {"id": "D", "text": "Diode forward voltage changes under load and cannot be measured accurately above 1A"}
    ],
    "correctAnswerId": "B",
    "explanation": "Testing diodes in an energized circuit is dangerous — the DMM and technician are exposed to the circuit's operating voltage. Additionally, parallel circuit paths through other diodes, capacitors, and winding inductances create alternate current paths that make DMM readings unreliable. The correct procedure is to de-energize the circuit, apply LOTO, discharge all capacitors, then test individual components with the DMM.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "dmm", "safety", "loto"]
  },
  {
    "id": "fse_bE058",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "An inverter leg has its upper IGBT shorted. Which subsequent failure in the same leg is most likely within milliseconds if the fault is not cleared?",
    "choices": [
      {"id": "A", "text": "The output filter inductor saturates"},
      {"id": "B", "text": "The lower IGBT in the same leg also fails from shoot-through current"},
      {"id": "C", "text": "The DC bus capacitor vents from overvoltage"},
      {"id": "D", "text": "The gate driver loses its isolated power supply"}
    ],
    "correctAnswerId": "B",
    "explanation": "A shorted upper IGBT presents a low-impedance connection from the positive bus to the midpoint of the leg. When the PWM control tries to turn on the lower IGBT (its normal switching cycle), a direct shoot-through path is created from positive to negative bus through both devices. The resulting fault current — limited only by parasitic inductance — can easily exceed the lower IGBT's rating and destroy it within microseconds, before any protection can operate.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "shoot-through", "shorted-igbt"]
  },
  {
    "id": "fse_bE059",
    "examLevel": "fse",
    "category": "Transformer Safety",
    "subcategory": "Isolation Transformer Grounding",
    "difficulty": "medium",
    "questionText": "Which statement correctly describes the difference between an isolation transformer and an autotransformer with respect to neutral-ground bonding?",
    "choices": [
      {"id": "A", "text": "Both allow an independent neutral-ground bond on the secondary"},
      {"id": "B", "text": "An isolation transformer allows a new neutral-ground bond on its secondary; an autotransformer does not create a separately derived system and cannot have an additional bond"},
      {"id": "C", "text": "Neither allows a neutral-ground bond on the secondary — bonds are only permitted at the service entrance"},
      {"id": "D", "text": "An autotransformer allows a new neutral-ground bond; an isolation transformer does not"}
    ],
    "correctAnswerId": "B",
    "explanation": "An isolation transformer has magnetically coupled but electrically isolated primary and secondary windings. The secondary constitutes a separately derived system per the NEC, allowing a new neutral-ground bond at the secondary. An autotransformer has a common winding shared between primary and secondary — the primary and secondary circuits are not electrically isolated, so the secondary is not a separately derived system and cannot have a new neutral-ground bond.",
    "referenceBookSection": "Transformer Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "isolation", "autotransformer", "neutral-ground-bond"]
  },
  {
    "id": "fse_bE060",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "hard",
    "questionText": "A UPS inverter is measured to have 4% THD at half load and 7% THD at full load. Which explanation best accounts for the load-dependent THD increase?",
    "choices": [
      {"id": "A", "text": "IGBTs switch slower at higher current, increasing dead time effects"},
      {"id": "B", "text": "At higher load current, the output filter inductor approaches saturation, reducing its effective inductance and harmonic attenuation"},
      {"id": "C", "text": "Higher load current increases DC bus ripple, modulating the PWM reference signal"},
      {"id": "D", "text": "Gate driver supply sags under high load, reducing switching voltage margin"}
    ],
    "correctAnswerId": "B",
    "explanation": "Output filter inductors are typically designed with a core that can saturate at high flux (high current) levels. As load current increases, inductor current increases, and the core begins to saturate at current peaks. Saturation reduces effective inductance, which raises the filter's cutoff frequency and reduces harmonic attenuation — allowing more harmonic content to reach the output and increasing THD. This is a known limitation in cost-optimized filter designs.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "pwm", "thd", "filter"]
  },
  {
    "id": "fse_bE061",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Magnetizing Inrush",
    "difficulty": "medium",
    "questionText": "During transformer inrush, the current waveform is distinctly non-sinusoidal. What harmonic component is most prominent in inrush current, and why is this useful for protection relay design?",
    "choices": [
      {"id": "A", "text": "3rd harmonic — used to detect overloads"},
      {"id": "B", "text": "2nd harmonic — used by harmonic restraint relays to distinguish inrush from fault current"},
      {"id": "C", "text": "5th harmonic — used to identify core delamination"},
      {"id": "D", "text": "7th harmonic — characteristic of magnetizing current during normal operation"}
    ],
    "correctAnswerId": "B",
    "explanation": "Transformer magnetizing inrush current is rich in 2nd harmonic content (100Hz on a 50Hz system or 120Hz on 60Hz) — typically exceeding 15–20% of fundamental. True internal fault current is predominantly fundamental frequency with minimal 2nd harmonic. Differential protection relays exploit this by incorporating a 2nd harmonic restraint function: if 2nd harmonic exceeds a set threshold, the relay recognizes inrush and inhibits tripping, preventing nuisance operation.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "inrush", "harmonics", "protection"]
  },
  {
    "id": "fse_bE062",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A single-phase full-wave bridge rectifier normally produces a DC output of approximately 0.9 × VRMS. If the AC input is 240VRMS and one diode opens, approximately what DC output voltage would be measured?",
    "choices": [
      {"id": "A", "text": "216VDC (no change)"},
      {"id": "B", "text": "108VDC (approximately half)"},
      {"id": "C", "text": "0VDC (complete loss)"},
      {"id": "D", "text": "340VDC (peak voltage)"}
    ],
    "correctAnswerId": "B",
    "explanation": "A full-wave bridge rectifier with 240VRMS input produces approximately 0.9 × 240 = 216VDC. When one diode opens, the circuit operates as a half-wave rectifier. Half-wave rectified average voltage is approximately 0.45 × VRMS = 0.45 × 240 ≈ 108VDC — roughly half the full-wave value. This confirms the rule of thumb: open diode in a full-wave bridge → output drops ~50%.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["rectifier", "open-diode", "voltage", "calculation"]
  },
  {
    "id": "fse_bE063",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A UPS inverter is producing output but the output voltage is 15% below nominal and an oscilloscope shows the positive half-cycle has slightly lower peak amplitude than the negative half-cycle. No alarms are active. What is the most likely fault?",
    "choices": [
      {"id": "A", "text": "One IGBT in the positive leg has increased on-resistance but has not fully failed open"},
      {"id": "B", "text": "DC bus voltage is 15% low"},
      {"id": "C", "text": "Output filter capacitor is partially shorted"},
      {"id": "D", "text": "Gate driver for the positive leg is providing reduced drive voltage"}
    ],
    "correctAnswerId": "D",
    "explanation": "Asymmetric half-cycle amplitudes indicate a fault that affects one polarity of the output differently from the other. If gate driver voltage to the positive-leg IGBTs is reduced (e.g., from a deteriorating isolated power supply), the IGBTs may not fully enhance, increasing their on-resistance and reducing the positive half-cycle peak. A DC bus voltage issue would affect both half-cycles equally. Degraded gate drive causing partial conduction is the most targeted explanation for asymmetric amplitude.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "gate-driver", "asymmetric-waveform"]
  },
  {
    "id": "fse_bE064",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Turn-to-Turn Shorts",
    "difficulty": "medium",
    "questionText": "A transformer exhibits reduced secondary voltage and higher primary current. These two symptoms together are most consistent with which fault?",
    "choices": [
      {"id": "A", "text": "Open secondary winding"},
      {"id": "B", "text": "Turn-to-turn short in the secondary winding"},
      {"id": "C", "text": "Open primary winding"},
      {"id": "D", "text": "Primary fuse blown — partial failure"}
    ],
    "correctAnswerId": "B",
    "explanation": "An open secondary would show reduced (zero) secondary voltage but also reduced primary current (no load). An open primary would produce no secondary voltage and no primary current. Turn-to-turn shorts specifically produce both symptoms simultaneously: reduced secondary voltage (fewer effective turns lower the turns ratio) and increased primary current (the shorted turns create a circulating current that the primary must supply). This combination is the diagnostic signature of a turn-to-turn short.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["transformer", "turn-to-turn-short", "fault-diagnosis"]
  },
  {
    "id": "fse_bE065",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "PWM Advanced",
    "difficulty": "hard",
    "questionText": "A UPS inverter control board is replaced. After replacement, the output THD is 3% but the output voltage waveform shows a noticeable flat spot at both zero crossings on the oscilloscope. What parameter on the new control board likely needs adjustment?",
    "choices": [
      {"id": "A", "text": "Output voltage gain"},
      {"id": "B", "text": "Switching frequency"},
      {"id": "C", "text": "Dead time duration"},
      {"id": "D", "text": "Battery float voltage setpoint"}
    ],
    "correctAnswerId": "C",
    "explanation": "Flat spots at the zero crossings of the inverter output waveform are the characteristic visual signature of excessive dead time. Dead time creates a period near the zero crossing where neither IGBT in a leg conducts, producing a distortion notch. If the new control board has a longer dead time programmed than the original, this manifests as visible zero-crossing distortion. Reducing dead time to the correct specification eliminates the flat spots while maintaining shoot-through protection.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "pwm", "dead-time", "zero-crossing"]
  },
  {
    "id": "fse_bE066",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Rectifier Fault Diagnosis",
    "difficulty": "medium",
    "questionText": "A capacitor in a rectifier smoothing bank is suspected of having high ESR. Which instrument is best suited to measure ESR without removing the capacitor from circuit?",
    "choices": [
      {"id": "A", "text": "Megger (insulation resistance tester)"},
      {"id": "B", "text": "Standard DMM in resistance mode"},
      {"id": "C", "text": "ESR meter or LCR meter operating at 100kHz"},
      {"id": "D", "text": "Oscilloscope measuring DC bus ripple only"}
    ],
    "correctAnswerId": "C",
    "explanation": "ESR (Equivalent Series Resistance) in electrolytic capacitors is best measured with a dedicated ESR meter or LCR meter operating at 100kHz. At this frequency, the capacitor's reactance is very low, allowing the resistive (ESR) component to dominate the measurement. A standard DMM in resistance mode cannot accurately measure ESR because capacitors block DC. A Megger tests insulation, not ESR. An oscilloscope shows symptoms of high ESR but cannot quantify it directly.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["rectifier", "capacitor", "esr", "measurement"]
  },
  {
    "id": "fse_bE067",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "After a lightning-induced surge event, a UPS inverter produces a severely distorted output waveform with random missing PWM pulses. DC bus is stable. What component category is most likely damaged?",
    "choices": [
      {"id": "A", "text": "Output filter capacitors"},
      {"id": "B", "text": "Gate driver boards or control DSP"},
      {"id": "C", "text": "DC bus smoothing capacitors"},
      {"id": "D", "text": "Input rectifier diodes"}
    ],
    "correctAnswerId": "B",
    "explanation": "Random missing PWM pulses with a stable DC bus indicate that the power stage (IGBTs, DC bus) is intact but the control and gate drive signals are corrupted. Lightning-induced surges couple into low-voltage control circuits through common-mode paths, and can damage sensitive logic ICs on the DSP control board or gate driver boards. These components generate and distribute the PWM switching commands. Damaged gate drivers produce random missed or erroneous switching events visible as distorted PWM pulses on the output waveform.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "gate-driver", "surge-damage"]
  },
  {
    "id": "fse_bE068",
    "examLevel": "fse",
    "category": "Transformer Fault Diagnosis",
    "subcategory": "Insulation Testing",
    "difficulty": "hard",
    "questionText": "A polarization index (PI) test is performed on a transformer. The 10-minute Megger reading is 200MΩ and the 1-minute reading is 180MΩ. The PI ratio is 200/180 = 1.11. How is this interpreted?",
    "choices": [
      {"id": "A", "text": "PI above 1.0 is always acceptable — the insulation is good"},
      {"id": "B", "text": "A PI below 2.0 indicates contaminated or wet insulation — further investigation is warranted"},
      {"id": "C", "text": "PI ratio is only valid for motors, not transformers"},
      {"id": "D", "text": "PI of 1.11 indicates a turn-to-turn short that Megger testing would normally miss"}
    ],
    "correctAnswerId": "B",
    "explanation": "The Polarization Index is the ratio of 10-minute to 1-minute insulation resistance readings. Dry, healthy insulation polarizes over time, so resistance should increase significantly — PI typically >2.0 for good insulation, >4.0 is excellent. A PI of 1.11 (barely above 1.0) indicates the insulation resistance is not increasing over time, which is characteristic of wet, contaminated, or heavily degraded insulation where conductive paths dominate. This result warrants drying the transformer or further investigation before returning to service.",
    "referenceBookSection": "Transformer Fault Diagnosis",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "megger", "polarization-index", "insulation"]
  },
  {
    "id": "fse_bE069",
    "examLevel": "fse",
    "category": "Rectifiers and Inverters",
    "subcategory": "Inverter / IGBT Fault Diagnosis",
    "difficulty": "hard",
    "questionText": "A UPS inverter uses IGBTs with a collector-emitter saturation voltage (VCE(sat)) of 2.0V at rated current. The DC bus is 400V and the inverter switches at 10kHz with 50% duty cycle. What thermal effect results from doubling the switching frequency to 20kHz?",
    "choices": [
      {"id": "A", "text": "Conduction losses double — switching losses are unaffected"},
      {"id": "B", "text": "Switching losses double — conduction losses are essentially unchanged"},
      {"id": "C", "text": "Both conduction and switching losses double"},
      {"id": "D", "text": "Total losses are unchanged — efficiency depends only on VCE(sat)"}
    ],
    "correctAnswerId": "B",
    "explanation": "IGBT losses have two components. Conduction losses (I² × VCE(sat) × duty cycle) depend on current and duty cycle — doubling frequency at the same duty cycle does not change conduction losses. Switching losses occur at each turn-on and turn-off transition; energy is dissipated as the voltage and current waveforms cross. Doubling switching frequency doubles the number of switching events per second, directly doubling switching losses. This is the primary thermal constraint on increasing PWM frequency.",
    "referenceBookSection": "Rectifiers and Inverters",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["inverter", "igbt", "switching-losses", "thermal"]
  },
  {
    "id": "fse_bE070",
    "examLevel": "fse",
    "category": "Transformer Safety",
    "subcategory": "DC Application to Transformer",
    "difficulty": "hard",
    "questionText": "A transformer primary winding has a DC resistance of 0.5Ω and a rated inductance providing 200Ω reactance at 60Hz. If 120VAC is applied, the current is approximately 0.6A. If 12VDC is inadvertently applied, approximately how much current flows?",
    "choices": [
      {"id": "A", "text": "0.06A — proportional to the voltage reduction (120V to 12V)"},
      {"id": "B", "text": "0.3A — half the AC current due to lower voltage"},
      {"id": "C", "text": "24A — limited only by DC winding resistance (12V ÷ 0.5Ω)"},
      {"id": "D", "text": "0.6A — same as AC because inductance does not affect steady-state DC"}
    ],
    "correctAnswerId": "C",
    "explanation": "With AC, the inductive reactance (200Ω) dominates current limiting. With DC (f=0), reactance is zero — only the 0.5Ω DC winding resistance limits current. Applying 12VDC: I = 12V ÷ 0.5Ω = 24A. This is 40 times the normal AC operating current, which rapidly saturates the core and thermally destroys the winding insulation within seconds. This calculation illustrates precisely why applying DC to a transformer primary — even at a fraction of the rated AC voltage — is catastrophically dangerous.",
    "referenceBookSection": "Transformer Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["transformer", "safety", "dc-saturation", "calculation"]
  }
]
