[
  {
    "id": "jr_fse_bD001",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which battery type is most commonly found in UPS systems?",
    "choices": [
      {"id": "A", "text": "Nickel-Cadmium (Ni-Cd)"},
      {"id": "B", "text": "Lithium-Ion (Li-ion)"},
      {"id": "C", "text": "Lead-Acid"},
      {"id": "D", "text": "Nickel-Metal Hydride (NiMH)"}
    ],
    "correctAnswerId": "C",
    "explanation": "Lead-Acid batteries are the most common battery type used in UPS systems due to their reliability, cost-effectiveness, and well-established technology. They have a long track record in backup power applications and are available in many sizes to match UPS requirements.",
    "referenceBookSection": "Battery Safety and Handling – Types of Batteries in UPS",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["lead-acid", "battery-types", "ups-batteries", "fundamentals"]
  },
  {
    "id": "jr_fse_bD002",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "What electrolyte is used in a standard Lead-Acid battery?",
    "choices": [
      {"id": "A", "text": "Potassium hydroxide"},
      {"id": "B", "text": "Sulfuric acid"},
      {"id": "C", "text": "Lithium salt solution"},
      {"id": "D", "text": "Nickel oxide hydroxide"}
    ],
    "correctAnswerId": "B",
    "explanation": "Lead-Acid batteries use sulfuric acid (H2SO4) as their electrolyte. This acidic solution facilitates the electrochemical reactions between the lead dioxide positive plates and the sponge lead negative plates to generate electrical energy. Sulfuric acid is also a significant safety hazard requiring proper PPE.",
    "referenceBookSection": "Battery Safety and Handling – Lead-Acid Batteries",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["lead-acid", "electrolyte", "sulfuric-acid", "battery-chemistry"]
  },
  {
    "id": "jr_fse_bD003",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "What is the nominal voltage per cell for a Lead-Acid battery?",
    "choices": [
      {"id": "A", "text": "1.2 V"},
      {"id": "B", "text": "1.5 V"},
      {"id": "C", "text": "2.0 V"},
      {"id": "D", "text": "3.7 V"}
    ],
    "correctAnswerId": "C",
    "explanation": "Each cell in a Lead-Acid battery produces a nominal voltage of 2.0 volts. This is a fundamental characteristic of the lead-acid electrochemical system. A standard 12V lead-acid battery, for example, contains six cells connected in series (6 × 2V = 12V).",
    "referenceBookSection": "Battery Safety and Handling – Lead-Acid Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["lead-acid", "cell-voltage", "battery-fundamentals", "voltage"]
  },
  {
    "id": "jr_fse_bD004",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Why do Lead-Acid battery installations require proper ventilation?",
    "choices": [
      {"id": "A", "text": "To prevent the electrolyte from freezing"},
      {"id": "B", "text": "To dissipate heat from the charging circuit"},
      {"id": "C", "text": "To prevent accumulation of hydrogen gas produced during charging"},
      {"id": "D", "text": "To maintain proper humidity around the battery terminals"}
    ],
    "correctAnswerId": "C",
    "explanation": "During charging, Lead-Acid batteries produce hydrogen gas as a byproduct of electrolysis. Hydrogen is extremely flammable and can form explosive mixtures with air. Proper ventilation ensures that hydrogen concentrations remain well below the lower explosive limit (LEL), preventing a fire or explosion hazard.",
    "referenceBookSection": "Battery Safety and Handling – Lead-Acid Batteries",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["lead-acid", "ventilation", "hydrogen-gas", "safety"]
  },
  {
    "id": "jr_fse_bD005",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "What does VRLA stand for in battery terminology?",
    "choices": [
      {"id": "A", "text": "Variable Rate Lead-Acid"},
      {"id": "B", "text": "Valve-Regulated Lead-Acid"},
      {"id": "C", "text": "Vented Recombinant Lead-Acid"},
      {"id": "D", "text": "Voltage-Regulated Li-ion Array"}
    ],
    "correctAnswerId": "B",
    "explanation": "VRLA stands for Valve-Regulated Lead-Acid. These batteries are sealed and maintenance-free, using a pressure relief valve to vent excess gas only when internal pressure exceeds a safe threshold. They are sometimes called sealed lead-acid (SLA) batteries and are the most common type used in modern UPS systems.",
    "referenceBookSection": "Battery Safety and Handling – VRLA Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["vrla", "battery-types", "acronym", "fundamentals"]
  },
  {
    "id": "jr_fse_bD006",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which of the following are the two main subtypes of VRLA batteries?",
    "choices": [
      {"id": "A", "text": "Flooded and Gel"},
      {"id": "B", "text": "AGM and Gel"},
      {"id": "C", "text": "AGM and Flooded"},
      {"id": "D", "text": "Dry-Cell and Wet-Cell"}
    ],
    "correctAnswerId": "B",
    "explanation": "VRLA batteries come in two main subtypes: AGM (Absorbent Glass Mat) and Gel. In AGM batteries, the electrolyte is absorbed into a fiberglass mat separator. In Gel batteries, the electrolyte is suspended in a silica gel. Both designs are sealed and maintenance-free, making them ideal for UPS applications.",
    "referenceBookSection": "Battery Safety and Handling – VRLA Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["vrla", "agm", "gel-battery", "battery-types"]
  },
  {
    "id": "jr_fse_bD007",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "What does AGM stand for in the context of VRLA batteries?",
    "choices": [
      {"id": "A", "text": "Advanced Grid Management"},
      {"id": "B", "text": "Alkaline Gel Matrix"},
      {"id": "C", "text": "Absorbent Glass Mat"},
      {"id": "D", "text": "Auxiliary Ground Module"}
    ],
    "correctAnswerId": "C",
    "explanation": "AGM stands for Absorbent Glass Mat. In this battery design, the sulfuric acid electrolyte is absorbed and held within a tightly packed fiberglass mat separator between the plates. This makes the battery spill-proof, allows for mounting in various orientations, and enables efficient gas recombination within the sealed case.",
    "referenceBookSection": "Battery Safety and Handling – VRLA Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["agm", "vrla", "acronym", "battery-construction"]
  },
  {
    "id": "jr_fse_bD008",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which battery chemistry uses nickel oxide hydroxide as the positive electrode and cadmium as the negative electrode?",
    "choices": [
      {"id": "A", "text": "Lead-Acid"},
      {"id": "B", "text": "Lithium-Ion"},
      {"id": "C", "text": "Nickel-Metal Hydride (NiMH)"},
      {"id": "D", "text": "Nickel-Cadmium (Ni-Cd)"}
    ],
    "correctAnswerId": "D",
    "explanation": "Nickel-Cadmium (Ni-Cd) batteries use nickel oxide hydroxide as the positive electrode and cadmium as the negative electrode, with potassium hydroxide as the electrolyte. Ni-Cd batteries are known for their high cycle life and ability to perform in extreme temperatures, but cadmium is a toxic heavy metal that poses environmental concerns.",
    "referenceBookSection": "Battery Safety and Handling – Ni-Cd Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ni-cd", "battery-types", "battery-chemistry", "cadmium"]
  },
  {
    "id": "jr_fse_bD009",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "What is a primary environmental concern associated with Nickel-Cadmium (Ni-Cd) batteries?",
    "choices": [
      {"id": "A", "text": "They produce large amounts of sulfuric acid waste"},
      {"id": "B", "text": "Cadmium is a toxic heavy metal and poses disposal hazards"},
      {"id": "C", "text": "They release lithium compounds into groundwater"},
      {"id": "D", "text": "They generate excessive carbon dioxide during charging"}
    ],
    "correctAnswerId": "B",
    "explanation": "Cadmium is classified as a toxic heavy metal and known carcinogen. Improper disposal of Ni-Cd batteries can lead to cadmium leaching into soil and groundwater, causing serious environmental and health hazards. This is why Ni-Cd batteries must be recycled through approved programs and why NiMH technology was developed as a less toxic alternative.",
    "referenceBookSection": "Battery Safety and Handling – Ni-Cd Batteries",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ni-cd", "cadmium", "environmental-hazard", "disposal"]
  },
  {
    "id": "jr_fse_bD010",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "How does NiMH battery technology compare to Ni-Cd in terms of energy density?",
    "choices": [
      {"id": "A", "text": "NiMH has lower energy density than Ni-Cd"},
      {"id": "B", "text": "NiMH has higher energy density than Ni-Cd"},
      {"id": "C", "text": "NiMH and Ni-Cd have identical energy densities"},
      {"id": "D", "text": "NiMH has no energy storage capability compared to Ni-Cd"}
    ],
    "correctAnswerId": "B",
    "explanation": "Nickel-Metal Hydride (NiMH) batteries offer better energy density than Ni-Cd batteries, meaning they can store more energy in the same physical size or weight. This improvement, combined with the elimination of toxic cadmium, makes NiMH a more environmentally friendly option while also delivering greater capacity in a given form factor.",
    "referenceBookSection": "Battery Safety and Handling – NiMH Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["nimh", "energy-density", "ni-cd", "battery-comparison"]
  },
  {
    "id": "jr_fse_bD011",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which battery type has the highest energy density among common UPS battery chemistries?",
    "choices": [
      {"id": "A", "text": "Lead-Acid"},
      {"id": "B", "text": "Ni-Cd"},
      {"id": "C", "text": "NiMH"},
      {"id": "D", "text": "Lithium-Ion (Li-ion)"}
    ],
    "correctAnswerId": "D",
    "explanation": "Lithium-Ion (Li-ion) batteries offer the highest energy density of all common UPS battery chemistries. This means they can store significantly more energy per unit of weight or volume compared to Lead-Acid, Ni-Cd, or NiMH batteries. This high energy density, combined with their light weight and long service life, makes Li-ion increasingly popular in modern UPS deployments.",
    "referenceBookSection": "Battery Safety and Handling – Li-ion Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["li-ion", "energy-density", "battery-comparison", "battery-types"]
  },
  {
    "id": "jr_fse_bD012",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "What is the typical service life of a Li-ion battery used in a UPS system?",
    "choices": [
      {"id": "A", "text": "2–3 years"},
      {"id": "B", "text": "4–6 years"},
      {"id": "C", "text": "10 or more years"},
      {"id": "D", "text": "Less than 1 year"}
    ],
    "correctAnswerId": "C",
    "explanation": "Li-ion batteries used in UPS systems typically have a service life of 10 or more years, significantly longer than traditional VRLA lead-acid batteries which usually last 3–5 years. This extended lifespan, combined with reduced maintenance requirements, can offset Li-ion's higher upfront cost over the full lifecycle of the UPS installation.",
    "referenceBookSection": "Battery Safety and Handling – Li-ion Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["li-ion", "service-life", "battery-lifespan", "maintenance"]
  },
  {
    "id": "jr_fse_bD013",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "What system is required in Li-ion UPS batteries to ensure safe operation?",
    "choices": [
      {"id": "A", "text": "Battery Management System (BMS)"},
      {"id": "B", "text": "Automatic Transfer Switch (ATS)"},
      {"id": "C", "text": "Pulse Width Modulation (PWM) controller"},
      {"id": "D", "text": "Electrolyte Regulation Unit (ERU)"}
    ],
    "correctAnswerId": "A",
    "explanation": "Li-ion batteries require a Battery Management System (BMS) to ensure safe and optimal operation. The BMS monitors cell voltages, temperatures, and state of charge, and can balance individual cells, prevent overcharging or deep discharging, and detect fault conditions. Without a BMS, Li-ion batteries are at risk of thermal runaway and other dangerous failure modes.",
    "referenceBookSection": "Battery Safety and Handling – Li-ion Batteries",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["li-ion", "bms", "battery-management", "safety"]
  },
  {
    "id": "jr_fse_bD014",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "What is thermal runaway in the context of Li-ion batteries?",
    "choices": [
      {"id": "A", "text": "A condition where the battery becomes too cold to operate"},
      {"id": "B", "text": "An uncontrolled self-heating reaction that can lead to fire or explosion"},
      {"id": "C", "text": "The normal warming of a battery during a discharge cycle"},
      {"id": "D", "text": "A controlled heating process used to activate new Li-ion cells"}
    ],
    "correctAnswerId": "B",
    "explanation": "Thermal runaway is a dangerous condition specific to Li-ion batteries in which an increase in temperature triggers chemical reactions that generate more heat, which in turn accelerates the reactions further. This self-reinforcing cycle can rapidly escalate to temperatures that cause the battery to catch fire or explode. Proper BMS protection, installation, and handling procedures are critical to preventing thermal runaway.",
    "referenceBookSection": "Battery Safety and Handling – Li-ion Batteries",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["li-ion", "thermal-runaway", "safety", "battery-hazards"]
  },
  {
    "id": "jr_fse_bD015",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which battery type is generally the most expensive of those commonly used in UPS systems?",
    "choices": [
      {"id": "A", "text": "VRLA Lead-Acid"},
      {"id": "B", "text": "Ni-Cd"},
      {"id": "C", "text": "Li-ion"},
      {"id": "D", "text": "NiMH"}
    ],
    "correctAnswerId": "C",
    "explanation": "Lithium-Ion (Li-ion) batteries are the most expensive of the common UPS battery chemistries, primarily due to the cost of lithium and the complexity of manufacturing and the required Battery Management System (BMS). However, their longer service life, lower maintenance needs, and higher energy density can justify the higher upfront investment over the system's lifetime.",
    "referenceBookSection": "Battery Safety and Handling – Li-ion Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["li-ion", "cost", "battery-comparison", "battery-types"]
  },
  {
    "id": "jr_fse_bD016",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which UPS battery type is described as 'sealed' and 'maintenance-free'?",
    "choices": [
      {"id": "A", "text": "Flooded Lead-Acid"},
      {"id": "B", "text": "VRLA"},
      {"id": "C", "text": "Vented Ni-Cd"},
      {"id": "D", "text": "Open-cell NiMH"}
    ],
    "correctAnswerId": "B",
    "explanation": "VRLA (Valve-Regulated Lead-Acid) batteries are designed to be sealed and maintenance-free. Unlike flooded lead-acid batteries, VRLA batteries do not require the periodic addition of water, and their sealed construction prevents electrolyte spills. A pressure relief valve allows excess gas to escape only when pressure exceeds safe levels, making them suitable for indoor UPS installations.",
    "referenceBookSection": "Battery Safety and Handling – VRLA Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["vrla", "sealed", "maintenance-free", "battery-types"]
  },
  {
    "id": "jr_fse_bD017",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "A technician notes that a Ni-Cd battery performs well after being stored in a freezer. Which Ni-Cd characteristic does this demonstrate?",
    "choices": [
      {"id": "A", "text": "High energy density"},
      {"id": "B", "text": "Ability to operate in extreme temperatures"},
      {"id": "C", "text": "Low self-discharge rate"},
      {"id": "D", "text": "Freedom from memory effect"}
    ],
    "correctAnswerId": "B",
    "explanation": "One of the key advantages of Nickel-Cadmium (Ni-Cd) batteries is their ability to operate reliably across a wide range of extreme temperatures, both hot and cold. This makes them suitable for applications in harsh environments such as industrial settings, outdoor equipment, or locations where temperature control is not possible. This temperature resilience sets them apart from lead-acid and Li-ion chemistries.",
    "referenceBookSection": "Battery Safety and Handling – Ni-Cd Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ni-cd", "temperature", "battery-characteristics", "performance"]
  },
  {
    "id": "jr_fse_bD018",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "NiMH batteries are considered an improvement over Ni-Cd primarily because they:",
    "choices": [
      {"id": "A", "text": "Contain cadmium for increased stability"},
      {"id": "B", "text": "Have lower energy density and longer life"},
      {"id": "C", "text": "Eliminate the use of toxic cadmium and exhibit less memory effect"},
      {"id": "D", "text": "Use sulfuric acid electrolyte for greater reliability"}
    ],
    "correctAnswerId": "C",
    "explanation": "NiMH (Nickel-Metal Hydride) batteries represent an improvement over Ni-Cd primarily by eliminating the toxic cadmium used in Ni-Cd cells, reducing environmental and health hazards. Additionally, NiMH batteries suffer less from memory effect than Ni-Cd, meaning they do not need to be fully discharged before recharging to maintain their full capacity over time.",
    "referenceBookSection": "Battery Safety and Handling – NiMH Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["nimh", "ni-cd", "memory-effect", "environmental-hazard"]
  },
  {
    "id": "jr_fse_bD019",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "What PPE should a field service engineer wear when working with UPS batteries?",
    "choices": [
      {"id": "A", "text": "Only steel-toed boots"},
      {"id": "B", "text": "Safety glasses, acid-resistant gloves, and appropriate protective clothing"},
      {"id": "C", "text": "A hard hat and hearing protection only"},
      {"id": "D", "text": "No PPE is needed for sealed VRLA batteries"}
    ],
    "correctAnswerId": "B",
    "explanation": "When working with UPS batteries, technicians must wear appropriate PPE including safety glasses or a face shield to protect against acid splashes, acid-resistant gloves to protect hands, and protective clothing to shield skin and clothing from potential acid contact. Even sealed VRLA batteries can leak or vent electrolyte under fault conditions, so PPE should always be worn.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ppe", "battery-safety", "safety-precautions", "personal-protective-equipment"]
  },
  {
    "id": "jr_fse_bD020",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "Why must insulated tools be used when working on battery connections?",
    "choices": [
      {"id": "A", "text": "To prevent rusting of the tool due to acid exposure"},
      {"id": "B", "text": "To prevent accidental short circuits that could cause sparks, arcing, or injury"},
      {"id": "C", "text": "Because non-insulated tools are too heavy for battery work"},
      {"id": "D", "text": "To comply with aesthetic standards for battery room maintenance"}
    ],
    "correctAnswerId": "B",
    "explanation": "Insulated tools are required when working on battery connections because batteries can store large amounts of energy. If a non-insulated metal tool bridges two terminals or contacts a terminal and grounded metal simultaneously, it can cause a severe short circuit resulting in sparks, arcing, extreme heat, burns, or even an explosion. Insulated tools contain and prevent this accidental current flow.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["insulated-tools", "battery-safety", "short-circuit", "safety-precautions"]
  },
  {
    "id": "jr_fse_bD021",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "Why should sparks and open flames be kept away from batteries during charging?",
    "choices": [
      {"id": "A", "text": "Because sparks can damage the battery casing cosmetically"},
      {"id": "B", "text": "Because hydrogen gas produced during charging is flammable and can ignite"},
      {"id": "C", "text": "Because heat causes the electrolyte to evaporate faster"},
      {"id": "D", "text": "Because light can degrade the battery's internal chemistry"}
    ],
    "correctAnswerId": "B",
    "explanation": "During charging, especially in flooded lead-acid batteries, electrolysis produces hydrogen gas at the negative plates and oxygen at the positive plates. Hydrogen is highly flammable and, when mixed with air in the right concentration, can form an explosive mixture. A single spark or open flame near the battery can ignite this gas, causing a fire or explosion. This is why no-spark rules and proper ventilation are critical safety requirements.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["hydrogen-gas", "battery-safety", "fire-hazard", "sparks"]
  },
  {
    "id": "jr_fse_bD022",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "What is the correct first-aid response if sulfuric acid from a battery contacts a technician's skin?",
    "choices": [
      {"id": "A", "text": "Apply a neutralizing base such as baking soda directly to the wound and leave it"},
      {"id": "B", "text": "Flush the affected area with large amounts of water immediately"},
      {"id": "C", "text": "Cover the area with a dry cloth and seek medical help the following day"},
      {"id": "D", "text": "Apply petroleum jelly to the affected area to seal out the acid"}
    ],
    "correctAnswerId": "B",
    "explanation": "If sulfuric acid contacts skin or eyes, the immediate first-aid response is to flush the affected area with large amounts of clean water for at least 15–20 minutes. This dilutes and washes away the acid before it can cause deeper chemical burns. After flushing, medical attention should be sought. Time is critical — the faster the acid is washed away, the less tissue damage will occur.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["sulfuric-acid", "first-aid", "battery-safety", "chemical-burn"]
  },
  {
    "id": "jr_fse_bD023",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "medium",
    "questionText": "A technician accidentally shorts a battery terminal with a metal wrench. What is the greatest immediate danger?",
    "choices": [
      {"id": "A", "text": "The battery will immediately lose all its charge"},
      {"id": "B", "text": "Severe arcing, extreme heat, and potential ignition of hydrogen gas"},
      {"id": "C", "text": "The UPS will switch to bypass mode automatically"},
      {"id": "D", "text": "The battery's internal chemistry will be permanently altered"}
    ],
    "correctAnswerId": "B",
    "explanation": "Shorting a battery terminal with a metal tool creates a direct short circuit that causes an immediate and massive current flow. This produces severe arcing, intense heat that can melt the tool and cause burns, and can ignite any hydrogen gas present near the battery. The technician is at risk of severe burns from both the arc flash and from molten metal. This scenario underscores why insulated tools and PPE are non-negotiable requirements.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["short-circuit", "arc-flash", "battery-safety", "insulated-tools"]
  },
  {
    "id": "jr_fse_bD024",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "medium",
    "questionText": "Which statement about working on UPS batteries is correct regarding safety?",
    "choices": [
      {"id": "A", "text": "Removing the AC input power to a UPS fully de-energizes the batteries"},
      {"id": "B", "text": "Batteries remain energized even when AC input power is removed, requiring constant caution"},
      {"id": "C", "text": "VRLA batteries are completely safe to handle without PPE because they are sealed"},
      {"id": "D", "text": "Battery terminals should be cleaned with a metal brush to ensure good contact"}
    ],
    "correctAnswerId": "B",
    "explanation": "A critical safety concept is that batteries are always a live energy source regardless of whether the UPS is connected to AC power. Removing AC input only removes the charging source; the batteries themselves retain their stored energy and can deliver dangerous fault currents at any time. Technicians must treat batteries as energized at all times and follow lockout/tagout and PPE procedures accordingly.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-safety", "live-energy", "lockout-tagout", "safety-precautions"]
  },
  {
    "id": "jr_fse_bD025",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "What type of hazard does sulfuric acid present when it contacts skin or eyes?",
    "choices": [
      {"id": "A", "text": "Electrical shock hazard"},
      {"id": "B", "text": "Chemical burn hazard"},
      {"id": "C", "text": "Radiation hazard"},
      {"id": "D", "text": "Biological contamination hazard"}
    ],
    "correctAnswerId": "B",
    "explanation": "Sulfuric acid is a strong corrosive acid that presents a chemical burn hazard. Upon contact with skin or eyes, it reacts with biological tissue and causes severe chemical burns that can result in permanent damage, including blindness if it contacts the eyes. This is why face shields, safety glasses, and acid-resistant gloves are essential PPE when handling or working near lead-acid batteries.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["sulfuric-acid", "chemical-burn", "ppe", "battery-safety"]
  },
  {
    "id": "jr_fse_bD026",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "easy",
    "questionText": "When replacing batteries in a UPS string, what is the correct practice regarding old and new batteries?",
    "choices": [
      {"id": "A", "text": "Mix old and new batteries freely to save cost"},
      {"id": "B", "text": "Never mix old and new batteries in the same string"},
      {"id": "C", "text": "Replace only the weakest battery in a string and retain all others"},
      {"id": "D", "text": "New batteries can be mixed with batteries up to 2 years old without issue"}
    ],
    "correctAnswerId": "B",
    "explanation": "You should never mix old and new batteries in the same series string. Old batteries have higher internal resistance and reduced capacity compared to new ones. When mixed, the new batteries will be forced to compensate for the weak old ones, leading to overcharging of the new batteries, accelerated degradation of all batteries in the string, and unreliable backup runtime. Best practice is to replace all batteries in a string at the same time.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-replacement", "battery-string", "installation", "best-practices"]
  },
  {
    "id": "jr_fse_bD027",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "medium",
    "questionText": "Why is proper torque important when tightening battery terminal connections?",
    "choices": [
      {"id": "A", "text": "Over-tightening increases current flow through the terminal"},
      {"id": "B", "text": "Proper torque prevents loose connections (causing heat) and terminal damage from over-tightening"},
      {"id": "C", "text": "Terminal torque determines the battery's state of charge"},
      {"id": "D", "text": "Torque specifications only apply to flooded lead-acid batteries, not VRLA"}
    ],
    "correctAnswerId": "B",
    "explanation": "Proper torque on battery terminals is critical for two reasons. Under-tightening creates a loose connection with increased contact resistance, which generates heat under load and can lead to terminal failure, arcing, or fire. Over-tightening can crack or deform battery posts, damage terminal lugs, or strip threads, compromising the physical integrity of the connection. Always follow the manufacturer's specified torque values.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["terminal-torque", "battery-installation", "connections", "safety"]
  },
  {
    "id": "jr_fse_bD028",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "easy",
    "questionText": "How are individual battery cells typically connected in a UPS battery string to achieve higher voltage?",
    "choices": [
      {"id": "A", "text": "In parallel, to increase current capacity"},
      {"id": "B", "text": "In series, to increase the total voltage"},
      {"id": "C", "text": "In a star configuration to balance voltage"},
      {"id": "D", "text": "Each cell is connected to a separate charging circuit"}
    ],
    "correctAnswerId": "B",
    "explanation": "In a UPS battery string, individual cells or batteries are connected in series, meaning the positive terminal of one connects to the negative terminal of the next. This series connection adds the voltage of each cell together to achieve the total string voltage required by the UPS. For example, six 12V batteries connected in series produce a 72V battery string.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["series-connection", "battery-string", "voltage", "installation"]
  },
  {
    "id": "jr_fse_bD029",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "medium",
    "questionText": "When removing batteries from a UPS cabinet, which terminal should be disconnected first?",
    "choices": [
      {"id": "A", "text": "The positive terminal first to prevent voltage build-up"},
      {"id": "B", "text": "The negative terminal first to minimize short-circuit risk"},
      {"id": "C", "text": "The order does not matter as long as insulated tools are used"},
      {"id": "D", "text": "Both terminals must be disconnected simultaneously"}
    ],
    "correctAnswerId": "B",
    "explanation": "When removing battery connections, the negative terminal should be disconnected first. This is because if the tool accidentally contacts a grounded part of the chassis while removing the negative cable, no circuit is completed and no spark occurs. If the positive terminal were removed first and the tool slipped and touched ground, it would complete a circuit through the battery, potentially causing a dangerous spark or arc flash.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-removal", "terminal-disconnect", "safety", "installation"]
  },
  {
    "id": "jr_fse_bD030",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "medium",
    "questionText": "A customer asks why all batteries in their UPS string must be replaced even though only one battery has visibly failed. What is the best explanation?",
    "choices": [
      {"id": "A", "text": "Regulations require replacing all batteries regardless of condition"},
      {"id": "B", "text": "If one battery has failed, the remaining batteries are of the same age and likely approaching end-of-life, and mixing old and new batteries degrades performance"},
      {"id": "C", "text": "The UPS cannot detect individual battery failures and requires a full string replacement"},
      {"id": "D", "text": "It is cheaper to replace all batteries at once due to bulk pricing"}
    ],
    "correctAnswerId": "B",
    "explanation": "When one battery in a string fails, the others are typically of the same age, have experienced the same number of charge-discharge cycles, and are statistically approaching the end of their service life as well. Replacing only the failed battery and mixing it with aging batteries would cause the new battery to be stressed by the weaker ones, reducing its life and providing unreliable backup. Replacing the entire string ensures uniform performance and predictable runtime.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-replacement", "battery-string", "end-of-life", "maintenance"]
  },
  {
    "id": "jr_fse_bD031",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "easy",
    "questionText": "What should a technician look for during a visual inspection of UPS batteries?",
    "choices": [
      {"id": "A", "text": "The color of the battery label and date of manufacture only"},
      {"id": "B", "text": "Signs of swelling, leakage, corrosion, and case damage"},
      {"id": "C", "text": "Whether the battery is warm to the touch after 30 minutes of float charge"},
      {"id": "D", "text": "The specific gravity of the electrolyte through the case"}
    ],
    "correctAnswerId": "B",
    "explanation": "During a visual inspection of UPS batteries, the technician should look for signs of physical deterioration including swelling or bulging of the case (indicating internal pressure buildup), electrolyte leakage (wet spots or crystalline deposits around terminals and vents), corrosion on terminals and connectors, and any cracks or damage to the battery case. These findings indicate batteries that need immediate replacement.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["visual-inspection", "battery-maintenance", "swelling", "corrosion"]
  },
  {
    "id": "jr_fse_bD032",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "easy",
    "questionText": "What does it indicate if a VRLA battery case appears to be bulging or swollen?",
    "choices": [
      {"id": "A", "text": "The battery is fully charged and operating normally"},
      {"id": "B", "text": "The battery has been stored too long and needs conditioning"},
      {"id": "C", "text": "Internal pressure has built up, likely due to overcharging or internal failure — the battery should be replaced"},
      {"id": "D", "text": "The battery electrolyte needs to be topped up with distilled water"}
    ],
    "correctAnswerId": "C",
    "explanation": "A bulging or swollen VRLA battery case is a clear sign of excessive internal gas pressure, which can result from overcharging, excessive heat, or internal failure. The safety relief valve may have been unable to vent gas fast enough, or the battery chemistry may be generating gas at an abnormal rate. A swollen battery is considered failed and must be replaced immediately, as it poses a risk of rupture and electrolyte release.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-swelling", "vrla", "overcharging", "battery-failure"]
  },
  {
    "id": "jr_fse_bD033",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "medium",
    "questionText": "What is the purpose of conductance or impedance testing on UPS batteries?",
    "choices": [
      {"id": "A", "text": "To measure the exact amount of charge stored in the battery"},
      {"id": "B", "text": "To assess the internal condition of the battery and predict remaining capacity without a full discharge"},
      {"id": "C", "text": "To determine the temperature of the electrolyte"},
      {"id": "D", "text": "To verify that the battery terminals are torqued correctly"}
    ],
    "correctAnswerId": "B",
    "explanation": "Conductance and impedance testing are non-invasive diagnostic techniques used to assess the internal health of a battery without fully discharging it. As a battery ages, its internal resistance increases and conductance decreases. By measuring these values and comparing them to baseline or manufacturer specifications, a technician can identify weak or failing batteries and predict when they need replacement, enabling proactive maintenance.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["conductance-testing", "impedance-testing", "battery-testing", "predictive-maintenance"]
  },
  {
    "id": "jr_fse_bD034",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "medium",
    "questionText": "What does a discharge capacity test verify about a UPS battery?",
    "choices": [
      {"id": "A", "text": "That the battery terminals are free from corrosion"},
      {"id": "B", "text": "That the battery can deliver its rated capacity under actual load for the specified runtime"},
      {"id": "C", "text": "That the battery charging voltage is within specification"},
      {"id": "D", "text": "That the battery management system is functioning correctly"}
    ],
    "correctAnswerId": "B",
    "explanation": "A discharge capacity test is the most definitive test of a battery's health. It involves discharging the battery at a specified load current and measuring how long it takes to reach the end-voltage cutoff. This directly verifies that the battery can deliver its rated ampere-hour capacity and support the UPS load for the required backup time. A battery that fails to meet its rated capacity must be replaced.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["discharge-test", "capacity-test", "battery-testing", "runtime"]
  },
  {
    "id": "jr_fse_bD035",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "easy",
    "questionText": "How is a voltage check per cell used in battery maintenance?",
    "choices": [
      {"id": "A", "text": "To determine the specific gravity of the electrolyte"},
      {"id": "B", "text": "To identify individual weak cells with voltage significantly below the string average"},
      {"id": "C", "text": "To calculate the total battery string resistance"},
      {"id": "D", "text": "To verify that the battery is in equalize charge mode"}
    ],
    "correctAnswerId": "B",
    "explanation": "Measuring voltage per cell or per battery in a string helps identify individual units that are significantly weaker than the others. A cell or battery with a noticeably lower voltage than the string average is often failing and may be dragging down the overall string performance. Catching these weak cells early allows for targeted replacement before a complete failure leaves the load unprotected during a power outage.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["voltage-check", "battery-testing", "weak-cell", "maintenance"]
  },
  {
    "id": "jr_fse_bD036",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "easy",
    "questionText": "White crystalline deposits found around battery terminals during inspection indicate:",
    "choices": [
      {"id": "A", "text": "Normal mineral deposits from the air and require no action"},
      {"id": "B", "text": "Corrosion from electrolyte leakage or terminal oxidation, which increases resistance and requires cleaning or replacement"},
      {"id": "C", "text": "Excess flux from a previous soldering operation"},
      {"id": "D", "text": "Condensation that has dried on the terminals"}
    ],
    "correctAnswerId": "B",
    "explanation": "White or bluish-white crystalline or powdery deposits around battery terminals are a sign of corrosion, typically caused by electrolyte leakage, outgassing, or terminal oxidation. Corrosion increases electrical resistance at the terminal connection, reducing current flow and potentially causing heat. Corroded terminals should be carefully cleaned using appropriate methods, and if associated with leakage, the battery should be assessed for replacement.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["corrosion", "battery-inspection", "terminal-maintenance", "visual-inspection"]
  },
  {
    "id": "jr_fse_bD037",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "easy",
    "questionText": "What is float charging in the context of UPS batteries?",
    "choices": [
      {"id": "A", "text": "A high-voltage charge applied to rapidly restore battery capacity after a deep discharge"},
      {"id": "B", "text": "A low continuous maintenance voltage applied to keep the battery fully charged without overcharging"},
      {"id": "C", "text": "A timed discharge cycle used to test battery capacity"},
      {"id": "D", "text": "A special charge mode used exclusively for Li-ion batteries"}
    ],
    "correctAnswerId": "B",
    "explanation": "Float charging is a low, continuous voltage applied to a fully charged battery to compensate for self-discharge and keep it at full capacity without overcharging. For VRLA batteries, the float charge voltage is typically around 2.25–2.27 volts per cell. It is the normal steady-state charging mode of most UPS systems when AC power is present and the battery is not in use.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["float-charging", "charging-modes", "vrla", "battery-maintenance"]
  },
  {
    "id": "jr_fse_bD038",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "medium",
    "questionText": "What is the approximate float charge voltage per cell for a VRLA battery?",
    "choices": [
      {"id": "A", "text": "1.80–1.90 V/cell"},
      {"id": "B", "text": "2.25–2.27 V/cell"},
      {"id": "C", "text": "2.40–2.50 V/cell"},
      {"id": "D", "text": "3.60–3.70 V/cell"}
    ],
    "correctAnswerId": "B",
    "explanation": "The standard float charge voltage for VRLA batteries is approximately 2.25 to 2.27 volts per cell. This value is carefully chosen to maintain full charge while minimizing gassing, water loss, and plate degradation. Charging above this level accelerates corrosion and dry-out of the battery, while charging below it can lead to chronic undercharge and sulfation.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["float-voltage", "vrla", "charging-voltage", "battery-maintenance"]
  },
  {
    "id": "jr_fse_bD039",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "medium",
    "questionText": "What is the purpose of equalize charging in flooded lead-acid batteries?",
    "choices": [
      {"id": "A", "text": "To reduce the charging voltage to extend battery life"},
      {"id": "B", "text": "To apply a controlled higher voltage to reverse sulfation and balance cell voltages across the string"},
      {"id": "C", "text": "To charge all batteries in a string simultaneously at the same rate"},
      {"id": "D", "text": "To bring the battery to a storage state before long-term shutdown"}
    ],
    "correctAnswerId": "B",
    "explanation": "Equalize charging applies a controlled higher voltage than the normal float voltage to a battery string for a timed period. This process helps reverse sulfation (the buildup of lead sulfate crystals on the plates that reduces capacity), and it brings all cells in a string up to a uniform state of charge, correcting voltage imbalances that develop over time. Equalize charging is typically only performed on flooded (vented) lead-acid batteries.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["equalize-charging", "sulfation", "flooded-battery", "charging-modes"]
  },
  {
    "id": "jr_fse_bD040",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "medium",
    "questionText": "Why is equalize charging generally NOT recommended for VRLA batteries?",
    "choices": [
      {"id": "A", "text": "VRLA batteries self-equalize automatically without external assistance"},
      {"id": "B", "text": "The higher equalize voltage can cause excessive gassing that the sealed valve may not vent adequately, damaging the battery"},
      {"id": "C", "text": "Equalize charging requires open access to the electrolyte, which is impossible in sealed batteries"},
      {"id": "D", "text": "VRLA batteries already operate at equalize voltage during normal float charge"}
    ],
    "correctAnswerId": "B",
    "explanation": "VRLA batteries are sealed and designed to recombine internal gases under normal operating conditions. The higher voltage used in equalize charging causes excessive gassing that overwhelms the recombination capability and may also exceed the capacity of the pressure relief valve to vent safely. This leads to electrolyte dry-out, internal pressure buildup, and potentially permanent damage to the battery. Most VRLA battery manufacturers do not recommend or support equalize charging.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["equalize-charging", "vrla", "battery-damage", "charging-modes"]
  },
  {
    "id": "jr_fse_bD041",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "medium",
    "questionText": "What is sulfation in a lead-acid battery?",
    "choices": [
      {"id": "A", "text": "The normal process of releasing sulfuric acid during discharge"},
      {"id": "B", "text": "The buildup of hard lead sulfate crystals on battery plates that reduces capacity and is difficult to reverse"},
      {"id": "C", "text": "The addition of sulfur compounds to the electrolyte to improve conductivity"},
      {"id": "D", "text": "The oxidation of the positive plate material during overcharging"}
    ],
    "correctAnswerId": "B",
    "explanation": "Sulfation refers to the buildup of hard, large lead sulfate crystals on the battery plates that occurs when a lead-acid battery is left in a discharged state for an extended period. Unlike the fine, soft lead sulfate that forms during normal discharge (which is easily converted back during charging), sulfation crystals are difficult to reverse and permanently reduce the battery's capacity and ability to accept a full charge. Equalize charging can help address mild sulfation in flooded batteries.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["sulfation", "lead-acid", "battery-degradation", "battery-chemistry"]
  },
  {
    "id": "jr_fse_bD042",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "easy",
    "questionText": "During normal UPS operation when AC utility power is present, the batteries are typically maintained in which charging mode?",
    "choices": [
      {"id": "A", "text": "Equalize charge mode"},
      {"id": "B", "text": "Fast charge mode"},
      {"id": "C", "text": "Float charge mode"},
      {"id": "D", "text": "Discharge mode"}
    ],
    "correctAnswerId": "C",
    "explanation": "When AC utility power is present and the UPS is operating normally, the batteries are maintained in float charge mode. The UPS charger continuously applies a low maintenance voltage to keep the batteries at full charge while compensating for their natural self-discharge. Float charge ensures the batteries are always ready to provide backup power immediately when the AC input fails.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["float-charging", "ups-operation", "charging-modes", "battery-maintenance"]
  },
  {
    "id": "jr_fse_bD043",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "A 12V lead-acid battery contains how many cells?",
    "choices": [
      {"id": "A", "text": "3 cells"},
      {"id": "B", "text": "4 cells"},
      {"id": "C", "text": "6 cells"},
      {"id": "D", "text": "12 cells"}
    ],
    "correctAnswerId": "C",
    "explanation": "A standard 12V lead-acid battery contains 6 cells connected in series. Since each lead-acid cell has a nominal voltage of 2.0 volts, six cells multiplied by 2 volts per cell equals 12 volts total. This cell count applies to all 12V lead-acid batteries, including VRLA AGM and Gel types commonly used in UPS systems.",
    "referenceBookSection": "Battery Safety and Handling – Lead-Acid Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["lead-acid", "cell-voltage", "battery-math", "fundamentals"]
  },
  {
    "id": "jr_fse_bD044",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which of the following best describes a key advantage of Lead-Acid batteries for UPS applications?",
    "choices": [
      {"id": "A", "text": "They are the lightest battery technology available"},
      {"id": "B", "text": "They have the highest energy density of all battery types"},
      {"id": "C", "text": "They are reliable, well-understood, and cost-effective"},
      {"id": "D", "text": "They require no ventilation and can be installed anywhere"}
    ],
    "correctAnswerId": "C",
    "explanation": "Lead-Acid batteries remain the most widely used UPS battery technology primarily because they are reliable, have a well-established track record, and are cost-effective compared to newer chemistries. While they are heavier and have lower energy density than Li-ion batteries, their mature technology, widespread availability, and lower purchase price make them the practical choice for the majority of UPS installations.",
    "referenceBookSection": "Battery Safety and Handling – Lead-Acid Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["lead-acid", "battery-advantages", "cost-effective", "reliability"]
  },
  {
    "id": "jr_fse_bD045",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "easy",
    "questionText": "How often should UPS batteries typically receive a visual inspection in a standard maintenance schedule?",
    "choices": [
      {"id": "A", "text": "Once every 10 years"},
      {"id": "B", "text": "Quarterly or semi-annually as part of a regular preventive maintenance program"},
      {"id": "C", "text": "Only when a battery fault alarm appears on the UPS"},
      {"id": "D", "text": "Batteries never require inspection if they are VRLA type"}
    ],
    "correctAnswerId": "B",
    "explanation": "UPS batteries should receive regular visual inspections as part of a preventive maintenance (PM) program, typically on a quarterly or semi-annual basis. Regular inspections allow technicians to catch early signs of battery failure such as swelling, leakage, and corrosion before they cause an unplanned outage. Waiting until a fault alarm appears means a failure has already occurred, potentially leaving the load unprotected.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-inspection", "preventive-maintenance", "maintenance-schedule", "battery-health"]
  },
  {
    "id": "jr_fse_bD046",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "What gas is produced by lead-acid batteries during charging that creates a fire and explosion hazard?",
    "choices": [
      {"id": "A", "text": "Carbon monoxide"},
      {"id": "B", "text": "Oxygen"},
      {"id": "C", "text": "Hydrogen"},
      {"id": "D", "text": "Nitrogen dioxide"}
    ],
    "correctAnswerId": "C",
    "explanation": "Lead-acid batteries produce hydrogen gas (H2) during charging as a byproduct of the electrolytic process. Hydrogen is colorless, odorless, and highly flammable. When mixed with air in concentrations between 4% and 75% by volume (the flammable range), hydrogen can ignite explosively from a spark or flame. This is why battery rooms and UPS areas must be adequately ventilated and ignition sources must be strictly controlled.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["hydrogen-gas", "fire-hazard", "battery-safety", "ventilation"]
  },
  {
    "id": "jr_fse_bD047",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "medium",
    "questionText": "Which of the following is the safest way to transport large UPS batteries within a data center?",
    "choices": [
      {"id": "A", "text": "Carry them by the terminals with bare hands for a firm grip"},
      {"id": "B", "text": "Roll them on their sides to reduce the lifting weight"},
      {"id": "C", "text": "Use appropriate battery handling equipment such as a battery cart, and keep the battery upright"},
      {"id": "D", "text": "Stack multiple batteries on top of each other to save trips"}
    ],
    "correctAnswerId": "C",
    "explanation": "Large UPS batteries are very heavy and can cause serious injury if dropped or improperly handled. The safest method is to use dedicated battery handling equipment such as a battery cart or dolly, and to keep batteries upright as specified by the manufacturer to prevent electrolyte from reaching the vents or terminals. Batteries should never be carried by their terminals, rolled on their sides, or stacked in ways that risk dropping them.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-handling", "battery-transport", "safety", "ergonomics"]
  },
  {
    "id": "jr_fse_bD048",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "Before beginning battery maintenance work on a UPS, what is a critical first step?",
    "choices": [
      {"id": "A", "text": "Immediately disconnect all battery intercell connectors"},
      {"id": "B", "text": "Review the UPS and battery manufacturer's safety documentation and follow lockout/tagout procedures"},
      {"id": "C", "text": "Turn off the battery room lights to reduce electrical hazards"},
      {"id": "D", "text": "Remove all PPE to avoid restricted movement during maintenance"}
    ],
    "correctAnswerId": "B",
    "explanation": "Before beginning any battery maintenance work, a technician must first review the applicable safety documentation from both the UPS manufacturer and the battery manufacturer, and implement lockout/tagout (LOTO) procedures to prevent unexpected energization of the equipment. Proper planning and hazard assessment, followed by LOTO, ensures the work can be performed safely. PPE must be donned before work begins, not removed.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["lockout-tagout", "battery-safety", "pre-maintenance", "safety-procedures"]
  },
  {
    "id": "jr_fse_bD049",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "In a Gel VRLA battery, what material is used to suspend the electrolyte?",
    "choices": [
      {"id": "A", "text": "Fiberglass mat"},
      {"id": "B", "text": "Silica gel"},
      {"id": "C", "text": "Polymer foam"},
      {"id": "D", "text": "Carbon mesh"}
    ],
    "correctAnswerId": "B",
    "explanation": "In a Gel VRLA battery, the sulfuric acid electrolyte is mixed with fine silica powder to form a gel-like consistency. This immobilizes the electrolyte, makes the battery truly spill-proof, and allows operation in various orientations. The gel electrolyte also provides good performance in high-temperature environments and reduces the risk of electrolyte stratification compared to flooded cells.",
    "referenceBookSection": "Battery Safety and Handling – VRLA Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["gel-battery", "vrla", "electrolyte", "battery-construction"]
  },
  {
    "id": "jr_fse_bD050",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "Which statement correctly contrasts AGM and Gel VRLA batteries?",
    "choices": [
      {"id": "A", "text": "AGM batteries use silica gel while Gel batteries use fiberglass mat"},
      {"id": "B", "text": "AGM batteries absorb electrolyte into a fiberglass mat, while Gel batteries suspend electrolyte in a silica gel"},
      {"id": "C", "text": "AGM batteries are flooded type while Gel batteries are sealed type"},
      {"id": "D", "text": "AGM and Gel batteries are identical in construction and chemistry"}
    ],
    "correctAnswerId": "B",
    "explanation": "The key difference between AGM and Gel VRLA batteries lies in how the electrolyte is immobilized. In AGM batteries, the liquid sulfuric acid electrolyte is absorbed into and held by a tightly compressed fiberglass (glass mat) separator. In Gel batteries, the electrolyte is thickened with silica into a gel form. Both designs are sealed and maintenance-free but have different optimal charge voltage requirements and performance characteristics.",
    "referenceBookSection": "Battery Safety and Handling – VRLA Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["agm", "gel-battery", "vrla", "battery-comparison"]
  },
  {
    "id": "jr_fse_bD051",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Why is Li-ion the lightest of the common UPS battery chemistries?",
    "choices": [
      {"id": "A", "text": "Because lithium is the lightest metal and provides high energy per unit weight"},
      {"id": "B", "text": "Because Li-ion batteries do not contain any metal electrodes"},
      {"id": "C", "text": "Because they use air as one of the electrode materials"},
      {"id": "D", "text": "Because they are manufactured with thinner cases than lead-acid batteries"}
    ],
    "correctAnswerId": "A",
    "explanation": "Lithium is the lightest of all metals on the periodic table, and Li-ion batteries leverage this property along with their highly efficient electrochemical reactions to achieve exceptional energy density by both weight (gravimetric) and volume (volumetric). This means a Li-ion UPS battery pack can deliver the same energy as a much heavier lead-acid pack, which is a significant advantage in weight-sensitive applications like retrofit installations.",
    "referenceBookSection": "Battery Safety and Handling – Li-ion Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["li-ion", "lightweight", "energy-density", "battery-types"]
  },
  {
    "id": "jr_fse_bD052",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "medium",
    "questionText": "A technician notices a strong rotten-egg odor in the UPS battery room. What does this most likely indicate?",
    "choices": [
      {"id": "A", "text": "A nearby HVAC system is drawing in outdoor air"},
      {"id": "B", "text": "Overcharging is causing excessive hydrogen sulfide gas to be released from the batteries"},
      {"id": "C", "text": "The batteries are in normal float charge and the smell is expected"},
      {"id": "D", "text": "The battery room temperature is too cold, causing the electrolyte to solidify"}
    ],
    "correctAnswerId": "B",
    "explanation": "A strong rotten-egg odor in a battery room is typically caused by hydrogen sulfide (H2S) gas being released from overcharging lead-acid batteries. Overcharging causes excessive gassing and can also heat the electrolyte, releasing hydrogen sulfide along with hydrogen gas. This is both a health hazard (H2S is toxic) and a fire hazard. The technician should ventilate the area immediately, investigate the charging voltage, and ensure no ignition sources are present.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["hydrogen-sulfide", "overcharging", "battery-safety", "gas-hazard"]
  },
  {
    "id": "jr_fse_bD053",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "medium",
    "questionText": "After a UPS has supplied a long discharge event, the charger switches to a higher charge current to restore battery capacity quickly. What charging phase is this?",
    "choices": [
      {"id": "A", "text": "Float charge phase"},
      {"id": "B", "text": "Equalize charge phase"},
      {"id": "C", "text": "Bulk or recharge phase"},
      {"id": "D", "text": "Trickle charge phase"}
    ],
    "correctAnswerId": "C",
    "explanation": "After a significant discharge event, the UPS charger enters a bulk or recharge phase in which it applies a higher current to rapidly restore the battery's charge. Once the battery reaches near full charge (typically indicated by voltage reaching a set threshold), the charger transitions to the lower float charge voltage for maintenance. This multi-stage charging approach balances fast recovery with long-term battery health.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["bulk-charging", "recharge", "charging-modes", "post-discharge"]
  },
  {
    "id": "jr_fse_bD054",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "easy",
    "questionText": "Which type of lead-acid battery is typically the only one that supports equalize charging?",
    "choices": [
      {"id": "A", "text": "VRLA AGM"},
      {"id": "B", "text": "VRLA Gel"},
      {"id": "C", "text": "Flooded (vented) lead-acid"},
      {"id": "D", "text": "Li-ion"}
    ],
    "correctAnswerId": "C",
    "explanation": "Equalize charging is typically only supported and recommended for flooded (vented) lead-acid batteries. Flooded batteries have removable vent caps that allow the excess hydrogen and oxygen gases produced during equalize charging to escape safely. VRLA batteries (both AGM and Gel) are sealed and cannot safely vent the large volumes of gas that equalize charging generates, risking battery damage or rupture.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["equalize-charging", "flooded-battery", "vrla", "charging-modes"]
  },
  {
    "id": "jr_fse_bD055",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "medium",
    "questionText": "What does increased internal resistance in a battery indicate?",
    "choices": [
      {"id": "A", "text": "The battery is in excellent condition and fully charged"},
      {"id": "B", "text": "The battery is degrading and losing its ability to deliver current effectively"},
      {"id": "C", "text": "The battery needs to be equalize charged immediately"},
      {"id": "D", "text": "The battery terminals need to be re-torqued to specification"}
    ],
    "correctAnswerId": "B",
    "explanation": "Increased internal resistance in a battery is a key indicator of battery aging and degradation. As batteries degrade, plate sulfation, corrosion, and electrolyte changes all contribute to higher internal resistance. A battery with high internal resistance cannot deliver its rated current efficiently — it will experience a greater voltage drop under load, generate more heat, and may not provide the expected backup runtime. Impedance and conductance testing measures this resistance to assess battery health.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["internal-resistance", "battery-degradation", "impedance-testing", "battery-health"]
  },
  {
    "id": "jr_fse_bD056",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "easy",
    "questionText": "When installing a new battery string in a UPS, the batteries in the string should all be:",
    "choices": [
      {"id": "A", "text": "From different manufacturers to ensure redundancy"},
      {"id": "B", "text": "Of varying ages and capacities to average out performance"},
      {"id": "C", "text": "Of the same type, capacity, and ideally from the same production batch"},
      {"id": "D", "text": "At least partially discharged before installation to prevent overcharging"}
    ],
    "correctAnswerId": "C",
    "explanation": "For optimal performance and longevity, all batteries in a UPS string should be of the same type, same rated capacity (Ah), same manufacturer, and ideally from the same production batch. Matching batteries ensures uniform internal resistance, charge acceptance, and discharge characteristics across the string. Mismatched batteries cause uneven charging and discharging, leading to premature failure and reduced backup runtime.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery-installation", "battery-matching", "battery-string", "best-practices"]
  },
  {
    "id": "jr_fse_bD057",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "What does the acronym PPE stand for in safety terminology?",
    "choices": [
      {"id": "A", "text": "Primary Power Equipment"},
      {"id": "B", "text": "Personal Protective Equipment"},
      {"id": "C", "text": "Preventive Power Engineering"},
      {"id": "D", "text": "Professional Protection Ensemble"}
    ],
    "correctAnswerId": "B",
    "explanation": "PPE stands for Personal Protective Equipment. It refers to the wearable protective gear designed to protect a technician from workplace hazards such as chemical splashes, electrical arc flash, and physical injuries. When working with UPS batteries, appropriate PPE includes safety glasses or a face shield, acid-resistant gloves, protective footwear, and appropriate work clothing. PPE is the last line of defense in a safety hierarchy and must always be worn during battery work.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ppe", "acronym", "battery-safety", "safety-fundamentals"]
  },
  {
    "id": "jr_fse_bD058",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "Which battery type would be the best choice for a UPS application in an environment with extreme temperature fluctuations ranging from -20°C to +50°C?",
    "choices": [
      {"id": "A", "text": "VRLA AGM"},
      {"id": "B", "text": "Nickel-Cadmium (Ni-Cd)"},
      {"id": "C", "text": "Lithium-Ion (Li-ion)"},
      {"id": "D", "text": "NiMH"}
    ],
    "correctAnswerId": "B",
    "explanation": "Nickel-Cadmium (Ni-Cd) batteries are specifically known for their ability to operate reliably across a very wide range of extreme temperatures, making them suitable for environments with temperature fluctuations from as low as -20°C to +50°C or beyond. Lead-acid, NiMH, and standard Li-ion batteries have narrower optimal operating temperature ranges and may experience significantly reduced capacity or damage at temperature extremes.",
    "referenceBookSection": "Battery Safety and Handling – Ni-Cd Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ni-cd", "temperature", "battery-selection", "extreme-environments"]
  },
  {
    "id": "jr_fse_bD059",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "easy",
    "questionText": "During a battery visual inspection, you observe an oily wet residue around one of the battery terminals and a white crystalline crust. What action should you take?",
    "choices": [
      {"id": "A", "text": "Wipe the residue off with a dry cloth and continue normal operation"},
      {"id": "B", "text": "Document the finding, treat the wet residue as a potential acid hazard, and assess the battery for replacement"},
      {"id": "C", "text": "Add distilled water to the battery to dilute the leaked electrolyte"},
      {"id": "D", "text": "Apply electrical tape over the terminals to seal the leakage"}
    ],
    "correctAnswerId": "B",
    "explanation": "An oily wet residue combined with white crystalline deposits around battery terminals indicates electrolyte leakage. This is a serious finding that should be documented, and the area should be treated as a potential acid hazard requiring PPE. The battery showing this leakage is likely failing and should be assessed for replacement. Attempting to add water, seal with tape, or simply wipe it away without proper evaluation is unsafe and ineffective.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electrolyte-leakage", "visual-inspection", "battery-failure", "safety"]
  },
  {
    "id": "jr_fse_bD060",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "Which of the following correctly lists UPS battery types from lowest to highest energy density?",
    "choices": [
      {"id": "A", "text": "Li-ion → NiMH → Ni-Cd → Lead-Acid"},
      {"id": "B", "text": "Lead-Acid → Ni-Cd → NiMH → Li-ion"},
      {"id": "C", "text": "NiMH → Lead-Acid → Li-ion → Ni-Cd"},
      {"id": "D", "text": "Ni-Cd → Li-ion → Lead-Acid → NiMH"}
    ],
    "correctAnswerId": "B",
    "explanation": "The correct order from lowest to highest energy density is: Lead-Acid (lowest, approximately 30–50 Wh/kg), Ni-Cd (approximately 40–60 Wh/kg), NiMH (approximately 60–120 Wh/kg), and Li-ion (highest, approximately 100–265 Wh/kg). Understanding relative energy density helps technicians explain why Li-ion UPS systems can be significantly smaller and lighter than equivalent lead-acid systems.",
    "referenceBookSection": "Battery Safety and Handling – Types of Batteries in UPS",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["energy-density", "battery-comparison", "battery-types", "fundamentals"]
  },
  {
    "id": "jr_fse_bD061",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "medium",
    "questionText": "Why should battery interconnect cables and terminal hardware be inspected and cleaned during a battery replacement?",
    "choices": [
      {"id": "A", "text": "Because new batteries require higher resistance connections to limit inrush current"},
      {"id": "B", "text": "Because corroded or loose hardware increases resistance, generates heat, and can cause connection failures"},
      {"id": "C", "text": "Because the cable insulation color must match the new battery brand"},
      {"id": "D", "text": "Because cleaning the hardware allows the UPS to recognize that new batteries have been installed"}
    ],
    "correctAnswerId": "B",
    "explanation": "Battery interconnect cables and terminal hardware should be carefully inspected and cleaned during any battery replacement because corrosion, oxidation, and loose connections increase the electrical resistance of the battery string. High resistance connections generate heat under load, reduce efficiency, can cause voltage drops that impair UPS performance, and in severe cases can lead to connection failures or fires. Clean, tight, properly torqued connections are essential for a reliable battery installation.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["interconnect-cables", "terminal-cleaning", "resistance", "installation"]
  },
  {
    "id": "jr_fse_bD062",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Float Charging vs Equalize Charging",
    "difficulty": "medium",
    "questionText": "A UPS technician measures the float charge voltage on a VRLA battery string and finds it is set to 2.45 V/cell instead of the recommended 2.25–2.27 V/cell. What is the likely consequence?",
    "choices": [
      {"id": "A", "text": "The batteries will charge faster and have improved capacity"},
      {"id": "B", "text": "The batteries will experience accelerated water loss, gassing, and shortened lifespan"},
      {"id": "C", "text": "The batteries will be protected from deep discharge events"},
      {"id": "D", "text": "There is no consequence; VRLA batteries can tolerate any charge voltage"}
    ],
    "correctAnswerId": "B",
    "explanation": "A float charge voltage of 2.45 V/cell significantly exceeds the recommended 2.25–2.27 V/cell for VRLA batteries. This overvoltage causes excessive electrolysis, producing large amounts of hydrogen and oxygen gas that the internal recombination catalyst cannot handle, leading to water loss (dry-out), plate corrosion, elevated temperature, and dramatically shortened battery service life. Correct float voltage is critical to maximizing VRLA battery longevity.",
    "referenceBookSection": "Battery Safety and Handling – Float Charging vs Equalize Charging",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["float-voltage", "overcharging", "vrla", "battery-damage"]
  },
  {
    "id": "jr_fse_bD063",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "medium",
    "questionText": "What is a 'baseline' measurement in the context of battery impedance testing?",
    "choices": [
      {"id": "A", "text": "The lowest impedance value ever measured on any battery in the field"},
      {"id": "B", "text": "An initial impedance measurement taken when the battery is new, used as a reference point for future comparisons"},
      {"id": "C", "text": "The maximum allowable impedance as set by the UPS manufacturer"},
      {"id": "D", "text": "The impedance value that triggers an automatic battery replacement alarm"}
    ],
    "correctAnswerId": "B",
    "explanation": "A baseline measurement in battery impedance testing is the initial measurement taken when the battery is new and in good condition. This baseline serves as a reference point for all future measurements. As the battery ages, its impedance will increase relative to the baseline. By tracking the trend of impedance increase over time and comparing to the baseline, technicians can predict when a battery is approaching end of life and schedule replacement before failure occurs.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["impedance-testing", "baseline", "battery-testing", "predictive-maintenance"]
  },
  {
    "id": "jr_fse_bD064",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "easy",
    "questionText": "Which of the following items should a technician NEVER bring near a battery being charged?",
    "choices": [
      {"id": "A", "text": "A digital multimeter"},
      {"id": "B", "text": "A data collection tablet"},
      {"id": "C", "text": "An open flame or lit cigarette"},
      {"id": "D", "text": "A torque wrench with insulated handle"}
    ],
    "correctAnswerId": "C",
    "explanation": "An open flame or lit cigarette must never be brought near a charging battery because hydrogen gas produced during charging can ignite when exposed to any flame or ignition source. Even a small amount of hydrogen mixed with air can create a flammable or explosive mixture. The prohibition on open flames is one of the most fundamental battery room safety rules and must be enforced at all times.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["open-flame", "hydrogen-gas", "battery-safety", "ignition-source"]
  },
  {
    "id": "jr_fse_bD065",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "easy",
    "questionText": "What characteristic of NiMH batteries makes them preferable to Ni-Cd from a memory effect standpoint?",
    "choices": [
      {"id": "A", "text": "NiMH batteries have more severe memory effect than Ni-Cd"},
      {"id": "B", "text": "NiMH batteries exhibit less memory effect than Ni-Cd, requiring less disciplined discharge cycling"},
      {"id": "C", "text": "NiMH batteries are completely immune to any form of memory effect"},
      {"id": "D", "text": "NiMH and Ni-Cd have identical memory effect characteristics"}
    ],
    "correctAnswerId": "B",
    "explanation": "Memory effect is a phenomenon in which a battery 'remembers' a shallow discharge depth and gradually loses capacity if repeatedly partially discharged before recharging. Ni-Cd batteries are significantly more susceptible to memory effect than NiMH batteries. NiMH batteries exhibit less memory effect, meaning they do not require the disciplined full-discharge cycling that Ni-Cd batteries need to maintain full capacity, making them more convenient in UPS and other applications.",
    "referenceBookSection": "Battery Safety and Handling – NiMH Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["memory-effect", "nimh", "ni-cd", "battery-characteristics"]
  },
  {
    "id": "jr_fse_bD066",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Removal and Installation",
    "difficulty": "medium",
    "questionText": "After completing a battery string installation, what test should be performed before returning the UPS to service?",
    "choices": [
      {"id": "A", "text": "Immediately perform a full 100% discharge test to verify capacity"},
      {"id": "B", "text": "Verify total string voltage, check all connection torques, confirm proper polarity, and allow the batteries to complete an initial charge cycle"},
      {"id": "C", "text": "Leave the system disconnected for 24 hours to allow batteries to self-charge"},
      {"id": "D", "text": "Perform equalize charging for 8 hours on the new VRLA string before connecting the load"}
    ],
    "correctAnswerId": "B",
    "explanation": "After completing a battery string installation, the technician should verify the total string voltage with a multimeter, confirm all connection torques meet specification, verify correct polarity throughout the string (to prevent reverse-polarity damage to the UPS), and allow the batteries to complete an initial charge cycle before the system is stressed with a full discharge test. These steps confirm the installation is correct before returning the system to service.",
    "referenceBookSection": "Battery Safety and Handling – Removal and Installation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["post-installation", "string-voltage", "polarity", "installation-verification"]
  },
  {
    "id": "jr_fse_bD067",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "medium",
    "questionText": "When working on a battery string with multiple batteries, the total string voltage can be much higher than a single battery. Why is this significant from a safety perspective?",
    "choices": [
      {"id": "A", "text": "Higher string voltage reduces the fault current, making the work safer"},
      {"id": "B", "text": "Higher string voltage increases the potential for severe electric shock, arc flash, and arc blast hazards"},
      {"id": "C", "text": "Higher string voltage only affects the UPS charger, not the technician"},
      {"id": "D", "text": "Battery string voltage is always limited to 12V regardless of the number of batteries"}
    ],
    "correctAnswerId": "B",
    "explanation": "When batteries are connected in series to form a string, their voltages add together. A UPS battery string may operate at 48V, 96V, 240V, or even higher. This elevated voltage significantly increases the risk of severe electric shock compared to a single 12V battery, and can produce dangerous arc flash and arc blast if a short circuit occurs. Higher voltage means more energy available for an arc, requiring correspondingly higher levels of PPE and greater caution.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["string-voltage", "arc-flash", "electric-shock", "battery-safety"]
  },
  {
    "id": "jr_fse_bD068",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Testing and Maintenance",
    "difficulty": "easy",
    "questionText": "What maintenance action helps prevent corrosion on battery terminals?",
    "choices": [
      {"id": "A", "text": "Applying petroleum jelly or approved anti-corrosion compound after cleaning and tightening the terminals"},
      {"id": "B", "text": "Leaving the terminals exposed to air to prevent moisture buildup"},
      {"id": "C", "text": "Painting the terminals with standard latex paint"},
      {"id": "D", "text": "Wrapping each terminal in aluminum foil to block moisture"}
    ],
    "correctAnswerId": "A",
    "explanation": "After cleaning and properly torquing battery terminals, applying a thin coating of petroleum jelly or an approved battery terminal anti-corrosion compound helps prevent future corrosion. These materials create a protective barrier that excludes oxygen and moisture from the metal terminal surfaces, slowing the oxidation process. This simple preventive measure can significantly extend the interval between terminal cleaning maintenance actions.",
    "referenceBookSection": "Battery Safety and Handling – Testing and Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["terminal-maintenance", "corrosion-prevention", "battery-maintenance", "best-practices"]
  },
  {
    "id": "jr_fse_bD069",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Types of Batteries in UPS",
    "difficulty": "medium",
    "questionText": "A data center manager is comparing UPS battery options and asks about the trade-off for Li-ion. Which response is most accurate?",
    "choices": [
      {"id": "A", "text": "Li-ion is cheapest upfront but has the shortest lifespan of all options"},
      {"id": "B", "text": "Li-ion has higher upfront cost but offers longer service life, lower weight, and higher energy density, which can reduce total cost of ownership"},
      {"id": "C", "text": "Li-ion batteries require more maintenance than lead-acid and are not suitable for critical data center applications"},
      {"id": "D", "text": "Li-ion batteries are identical in performance to VRLA but cost slightly more"}
    ],
    "correctAnswerId": "B",
    "explanation": "Li-ion batteries have a higher initial purchase price than VRLA lead-acid batteries. However, they offer a longer service life (10+ years vs. 3–5 years for VRLA), significantly lower weight, higher energy density, and reduced maintenance requirements. When evaluated over the full life of the UPS installation, the total cost of ownership for Li-ion can be comparable to or lower than VRLA, especially when accounting for fewer battery replacements, reduced labor, and potential floor space savings.",
    "referenceBookSection": "Battery Safety and Handling – Li-ion Batteries",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["li-ion", "total-cost-of-ownership", "battery-selection", "data-center"]
  },
  {
    "id": "jr_fse_bD070",
    "examLevel": "jr_fse",
    "category": "Battery Safety and Handling",
    "subcategory": "Battery Safety Precautions",
    "difficulty": "medium",
    "questionText": "A new technician asks why it is important to remove metal jewelry such as rings and bracelets before working on UPS batteries. What is the correct explanation?",
    "choices": [
      {"id": "A", "text": "Jewelry can interfere with the battery's electromagnetic field and cause false readings"},
      {"id": "B", "text": "Metal jewelry can create a short-circuit path between battery terminals and grounded surfaces, causing severe burns from arcing"},
      {"id": "C", "text": "Jewelry is prohibited only in data centers for aesthetic and cleanliness reasons"},
      {"id": "D", "text": "Rings and bracelets can absorb electrolyte and cause a chemical reaction with the battery acid"}
    ],
    "correctAnswerId": "B",
    "explanation": "Metal jewelry such as rings, bracelets, and necklaces are conductors of electricity and can create accidental short-circuit paths between energized battery terminals and grounded surfaces or other terminals. Even a momentary contact can cause a massive current to flow through the jewelry, generating intense heat that can cause severe burns to the skin beneath the jewelry in milliseconds. Removing all metal jewelry is a non-negotiable safety requirement before working on any energized electrical equipment, including batteries.",
    "referenceBookSection": "Battery Safety and Handling – Battery Safety Precautions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["jewelry", "short-circuit", "battery-safety", "burns"]
  }
]
