[
    {
        "id":  "jr_fse_bA001",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Atomic Structure",
        "difficulty":  "easy",
        "questionText":  "What is the name of the negatively charged particle found orbiting the nucleus of an atom?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Proton"
                        },
                        {
                            "id":  "B",
                            "text":  "Neutron"
                        },
                        {
                            "id":  "C",
                            "text":  "Electron"
                        },
                        {
                            "id":  "D",
                            "text":  "Photon"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Electrons are the negatively charged subatomic particles that orbit the nucleus of an atom. Their movement from atom to atom constitutes the flow of electric current, which is the foundation of all electrical and electronic systems studied in field service engineering.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "atomic-structure",
                     "electrons",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA002",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Atomic Structure",
        "difficulty":  "easy",
        "questionText":  "Which subatomic particle carries a positive charge and is located in the nucleus of an atom?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Electron"
                        },
                        {
                            "id":  "B",
                            "text":  "Neutron"
                        },
                        {
                            "id":  "C",
                            "text":  "Photon"
                        },
                        {
                            "id":  "D",
                            "text":  "Proton"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "Protons are positively charged particles located in the nucleus of an atom. The number of protons in the nucleus determines the element\u0027s atomic number and identity. Understanding atomic structure is essential background knowledge for UPS field service engineers learning about electrical behavior.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "atomic-structure",
                     "protons",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA003",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Atomic Structure",
        "difficulty":  "easy",
        "questionText":  "What is the term for the outermost shell of electrons in an atom, which determines how the atom bonds with others?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Nucleus"
                        },
                        {
                            "id":  "B",
                            "text":  "Valence shell"
                        },
                        {
                            "id":  "C",
                            "text":  "Ion ring"
                        },
                        {
                            "id":  "D",
                            "text":  "Core band"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The valence shell is the outermost electron shell of an atom. Electrons in the valence shell, called valence electrons, determine how the atom interacts with other atoms. In conductors, valence electrons are loosely held and free to move, which is why conductors allow current flow.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "atomic-structure",
                     "valence-shell",
                     "conductors"
                 ]
    },
    {
        "id":  "jr_fse_bA004",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Conductors and Insulators",
        "difficulty":  "easy",
        "questionText":  "Which of the following materials is the best example of an electrical conductor?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Rubber"
                        },
                        {
                            "id":  "B",
                            "text":  "Glass"
                        },
                        {
                            "id":  "C",
                            "text":  "Copper"
                        },
                        {
                            "id":  "D",
                            "text":  "Plastic"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Copper is an excellent electrical conductor because it has only one valence electron that is very loosely held, making it easy for electrons to flow freely through the material. Copper is the most common material used for electrical wiring in UPS systems and other power equipment.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "conductors",
                     "materials",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA005",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Conductors and Insulators",
        "difficulty":  "easy",
        "questionText":  "What is the primary characteristic that makes a material an insulator?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It has many free electrons available to move"
                        },
                        {
                            "id":  "B",
                            "text":  "It strongly resists the flow of electric current"
                        },
                        {
                            "id":  "C",
                            "text":  "It allows current to flow in one direction only"
                        },
                        {
                            "id":  "D",
                            "text":  "It stores electrical energy in a magnetic field"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Insulators strongly resist the flow of electric current because their electrons are tightly bound to their atoms and are not free to move. Materials like rubber, glass, and plastic are insulators. Insulating materials are critical for the safe construction and operation of UPS equipment.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "insulators",
                     "safety",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA006",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Conductors and Insulators",
        "difficulty":  "medium",
        "questionText":  "A material that has electrical properties between those of a conductor and an insulator is called a:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Resistor"
                        },
                        {
                            "id":  "B",
                            "text":  "Capacitor"
                        },
                        {
                            "id":  "C",
                            "text":  "Semiconductor"
                        },
                        {
                            "id":  "D",
                            "text":  "Superconductor"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A semiconductor is a material whose electrical conductivity lies between that of a conductor and an insulator. Silicon and germanium are common semiconductors. Semiconductor devices such as diodes and transistors are fundamental components in modern UPS inverter and rectifier circuits.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "semiconductors",
                     "materials",
                     "electronics"
                 ]
    },
    {
        "id":  "jr_fse_bA007",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "History",
        "difficulty":  "easy",
        "questionText":  "Which scientist is credited with formulating the relationship between voltage, current, and resistance that bears his name?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "James Watt"
                        },
                        {
                            "id":  "B",
                            "text":  "Georg Simon Ohm"
                        },
                        {
                            "id":  "C",
                            "text":  "Michael Faraday"
                        },
                        {
                            "id":  "D",
                            "text":  "Nikola Tesla"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Georg Simon Ohm, a German physicist, formulated Ohm\u0027s Law in 1827, establishing the mathematical relationship between voltage, current, and resistance (V = IR). His foundational work is essential knowledge for any electrical or electronics technician, including UPS field service engineers.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "history",
                     "ohms-law",
                     "scientists"
                 ]
    },
    {
        "id":  "jr_fse_bA008",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Societal Impact",
        "difficulty":  "easy",
        "questionText":  "Why is uninterruptible power supply (UPS) equipment considered critical infrastructure?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Because it converts AC power to DC power for home appliances"
                        },
                        {
                            "id":  "B",
                            "text":  "Because it protects sensitive loads from power outages and disturbances, keeping critical systems running"
                        },
                        {
                            "id":  "C",
                            "text":  "Because it stores energy exclusively for residential use"
                        },
                        {
                            "id":  "D",
                            "text":  "Because it replaces the need for utility power entirely"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "UPS equipment is critical infrastructure because it provides continuous, conditioned power to sensitive loads such as hospitals, data centers, and emergency systems during utility power disturbances or outages. The societal impact of electricity and reliable power cannot be overstated in modern life.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "societal-impact",
                     "ups",
                     "critical-infrastructure"
                 ]
    },
    {
        "id":  "jr_fse_bA009",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Atomic Structure",
        "difficulty":  "easy",
        "questionText":  "What is the charge of a neutron?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Positive"
                        },
                        {
                            "id":  "B",
                            "text":  "Negative"
                        },
                        {
                            "id":  "C",
                            "text":  "Neutral (no charge)"
                        },
                        {
                            "id":  "D",
                            "text":  "Variable, depending on temperature"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Neutrons carry no electric charge — they are electrically neutral particles found in the nucleus of an atom alongside protons. The nucleus therefore has a net positive charge equal to the number of protons. Understanding the structure of the atom helps explain why electrons, being negative, are attracted to the positive nucleus.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "atomic-structure",
                     "neutrons",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA010",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Conductors and Insulators",
        "difficulty":  "easy",
        "questionText":  "Which of the following is a good example of an electrical insulator used in UPS wiring?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Aluminum bus bar"
                        },
                        {
                            "id":  "B",
                            "text":  "Silver contact"
                        },
                        {
                            "id":  "C",
                            "text":  "Rubber cable jacket"
                        },
                        {
                            "id":  "D",
                            "text":  "Copper wire"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Rubber is an excellent electrical insulator and is commonly used as the outer jacket of electrical cables to prevent accidental contact with live conductors. In UPS field service, it is critical to recognize and respect insulating materials that protect technicians from dangerous voltages.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "insulators",
                     "safety",
                     "wiring"
                 ]
    },
    {
        "id":  "jr_fse_bA011",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "V=IR Formula",
        "difficulty":  "easy",
        "questionText":  "Ohm\u0027s Law is expressed as V = IR. What does the letter \u0027I\u0027 represent in this formula?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Impedance, measured in ohms"
                        },
                        {
                            "id":  "B",
                            "text":  "Inductance, measured in henries"
                        },
                        {
                            "id":  "C",
                            "text":  "Current, measured in amperes"
                        },
                        {
                            "id":  "D",
                            "text":  "Intensity, measured in watts"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In Ohm\u0027s Law (V = IR), the letter \u0027I\u0027 stands for current, measured in amperes (A). The symbol \u0027I\u0027 comes from the French word \u0027intensité du courant\u0027 (current intensity). Current represents the rate of electron flow through a conductor and is one of the three fundamental quantities in Ohm\u0027s Law.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ohms-law",
                     "current",
                     "formula"
                 ]
    },
    {
        "id":  "jr_fse_bA012",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "V=IR Formula",
        "difficulty":  "easy",
        "questionText":  "In Ohm\u0027s Law (V = IR), what does \u0027R\u0027 represent?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Reactance, measured in ohms"
                        },
                        {
                            "id":  "B",
                            "text":  "Resistance, measured in ohms"
                        },
                        {
                            "id":  "C",
                            "text":  "Ratio of voltage to power"
                        },
                        {
                            "id":  "D",
                            "text":  "Rate of current flow"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In Ohm\u0027s Law, \u0027R\u0027 stands for resistance, measured in ohms (Ω). Resistance is the opposition to the flow of electric current in a circuit. Every component in a UPS system, including wiring, contacts, and loads, has some amount of resistance that affects circuit behavior.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ohms-law",
                     "resistance",
                     "formula"
                 ]
    },
    {
        "id":  "jr_fse_bA013",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "V=IR Formula",
        "difficulty":  "easy",
        "questionText":  "What unit is used to measure electrical resistance?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Volt"
                        },
                        {
                            "id":  "B",
                            "text":  "Ampere"
                        },
                        {
                            "id":  "C",
                            "text":  "Watt"
                        },
                        {
                            "id":  "D",
                            "text":  "Ohm"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "Resistance is measured in ohms, represented by the Greek letter omega (Ω). The unit is named after Georg Simon Ohm. A resistance of one ohm allows one ampere of current to flow when one volt is applied, which is the direct expression of Ohm\u0027s Law: V = IR.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ohms-law",
                     "resistance",
                     "units"
                 ]
    },
    {
        "id":  "jr_fse_bA014",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Example Calculations",
        "difficulty":  "easy",
        "questionText":  "A circuit has a voltage of 12 volts and a resistance of 6 ohms. What is the current flowing through the circuit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "72 amperes"
                        },
                        {
                            "id":  "B",
                            "text":  "18 amperes"
                        },
                        {
                            "id":  "C",
                            "text":  "0.5 amperes"
                        },
                        {
                            "id":  "D",
                            "text":  "2 amperes"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "Using Ohm\u0027s Law: I = V / R = 12V / 6Ω = 2A. This is the classic example from the book. When 12 volts is applied across a 6-ohm resistance, the resulting current is exactly 2 amperes. Mastering this basic calculation is essential for analyzing UPS circuits.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ohms-law",
                     "calculation",
                     "current"
                 ]
    },
    {
        "id":  "jr_fse_bA015",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Rearrangements",
        "difficulty":  "easy",
        "questionText":  "If you know the voltage (V) and current (I) in a circuit, which rearrangement of Ohm\u0027s Law gives you the resistance?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "R = V × I"
                        },
                        {
                            "id":  "B",
                            "text":  "R = V / I"
                        },
                        {
                            "id":  "C",
                            "text":  "R = I / V"
                        },
                        {
                            "id":  "D",
                            "text":  "R = V + I"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Ohm\u0027s Law (V = IR) can be rearranged to solve for resistance: R = V / I. Dividing the voltage by the current gives you the resistance of the circuit. This rearrangement is useful when a technician needs to calculate the resistance of a load or component during UPS diagnostics.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "ohms-law",
                     "rearrangement",
                     "resistance"
                 ]
    },
    {
        "id":  "jr_fse_bA016",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Rearrangements",
        "difficulty":  "easy",
        "questionText":  "Using Ohm\u0027s Law, what is the voltage across a 10-ohm resistor when 3 amperes of current flows through it?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0.3 volts"
                        },
                        {
                            "id":  "B",
                            "text":  "13 volts"
                        },
                        {
                            "id":  "C",
                            "text":  "30 volts"
                        },
                        {
                            "id":  "D",
                            "text":  "300 volts"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Using Ohm\u0027s Law: V = I × R = 3A × 10Ω = 30V. Multiplying the current by the resistance gives the voltage drop across the component. This type of calculation is performed routinely during UPS circuit troubleshooting to verify voltage drops across components or wiring.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ohms-law",
                     "voltage",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA017",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Power Formula",
        "difficulty":  "easy",
        "questionText":  "The power formula P = VI relates power, voltage, and current. What unit is used to measure electrical power?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Ampere"
                        },
                        {
                            "id":  "B",
                            "text":  "Ohm"
                        },
                        {
                            "id":  "C",
                            "text":  "Farad"
                        },
                        {
                            "id":  "D",
                            "text":  "Watt"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "Electrical power is measured in watts (W), named after James Watt. The formula P = VI (Power = Voltage × Current) shows that power is the product of voltage and current. Understanding watts is essential for UPS field engineers who must assess load capacity and system output ratings.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "power-formula",
                     "watts",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA018",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Power Formula",
        "difficulty":  "easy",
        "questionText":  "A load draws 5 amperes from a 120-volt source. What is the power consumed by the load?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "24 watts"
                        },
                        {
                            "id":  "B",
                            "text":  "125 watts"
                        },
                        {
                            "id":  "C",
                            "text":  "600 watts"
                        },
                        {
                            "id":  "D",
                            "text":  "600 ohms"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Using the power formula: P = V × I = 120V × 5A = 600W. The load consumes 600 watts. UPS field service engineers use this calculation frequently to determine how much power a connected load requires and to verify the UPS system is not being overloaded.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-formula",
                     "calculation",
                     "watts"
                 ]
    },
    {
        "id":  "jr_fse_bA019",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Applications",
        "difficulty":  "medium",
        "questionText":  "A technician measures 24 volts across a component and 4 amperes of current through it. What is the resistance of the component?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "96 ohms"
                        },
                        {
                            "id":  "B",
                            "text":  "6 ohms"
                        },
                        {
                            "id":  "C",
                            "text":  "20 ohms"
                        },
                        {
                            "id":  "D",
                            "text":  "0.17 ohms"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Using the rearranged Ohm\u0027s Law: R = V / I = 24V / 4A = 6Ω. The component has a resistance of 6 ohms. Field service engineers apply this calculation when diagnosing components, verifying that resistance values are within expected ranges, or identifying short circuits and open circuits.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "ohms-law",
                     "resistance",
                     "troubleshooting"
                 ]
    },
    {
        "id":  "jr_fse_bA020",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Power Formula",
        "difficulty":  "medium",
        "questionText":  "Which formula correctly expresses power in terms of current and resistance only (with voltage eliminated)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "P = V / R"
                        },
                        {
                            "id":  "B",
                            "text":  "P = I² × R"
                        },
                        {
                            "id":  "C",
                            "text":  "P = V² / I"
                        },
                        {
                            "id":  "D",
                            "text":  "P = R / I²"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "By substituting V = IR into P = VI, we get P = (IR) × I = I² × R. This derived formula allows power to be calculated using only current and resistance. It is useful in UPS applications where voltage may not be directly measured but current and resistance values are known.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "power-formula",
                     "derivation",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA021",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Current Behavior",
        "difficulty":  "easy",
        "questionText":  "In a series circuit, how does current behave as it flows through each component?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Current decreases with each component"
                        },
                        {
                            "id":  "B",
                            "text":  "Current increases with each component"
                        },
                        {
                            "id":  "C",
                            "text":  "Current is the same throughout the entire circuit"
                        },
                        {
                            "id":  "D",
                            "text":  "Current divides equally among all components"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a series circuit, the current is the same at every point in the circuit. There is only one path for current to flow, so all components carry the same current. This is a fundamental characteristic of series circuits and is critical to understanding how they behave during normal operation and fault conditions.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "series-circuit",
                     "current",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA022",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Voltage Behavior",
        "difficulty":  "easy",
        "questionText":  "In a series circuit with a 12V battery and three resistors, what is true about the voltage across each resistor?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Each resistor has 12V across it"
                        },
                        {
                            "id":  "B",
                            "text":  "The voltage across each resistor may differ, but the voltages add up to the total supply voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "The voltage across each resistor is zero"
                        },
                        {
                            "id":  "D",
                            "text":  "Voltage is the same across all resistors regardless of their resistance values"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a series circuit, the voltage drops across each component are proportional to each component\u0027s resistance, and all the individual voltage drops add up to equal the total supply voltage. This is a consequence of Kirchhoff\u0027s Voltage Law and is fundamental to series circuit analysis.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "series-circuit",
                     "voltage",
                     "kvl"
                 ]
    },
    {
        "id":  "jr_fse_bA023",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Total Resistance",
        "difficulty":  "easy",
        "questionText":  "How is total resistance calculated in a series circuit containing three resistors (R1, R2, and R3)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "R_total = R1 × R2 × R3"
                        },
                        {
                            "id":  "B",
                            "text":  "R_total = 1/R1 + 1/R2 + 1/R3"
                        },
                        {
                            "id":  "C",
                            "text":  "R_total = R1 + R2 + R3"
                        },
                        {
                            "id":  "D",
                            "text":  "R_total = (R1 + R2 + R3) / 3"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a series circuit, the total resistance equals the sum of all individual resistances: R_total = R1 + R2 + R3. Adding more resistors in series always increases the total resistance. This contrasts sharply with parallel circuits, where adding resistors decreases total resistance.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "series-circuit",
                     "total-resistance",
                     "formula"
                 ]
    },
    {
        "id":  "jr_fse_bA024",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Fault Behavior",
        "difficulty":  "easy",
        "questionText":  "In a series circuit, what happens when one component fails open (breaks)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The remaining components continue operating normally"
                        },
                        {
                            "id":  "B",
                            "text":  "The current increases through the remaining components"
                        },
                        {
                            "id":  "C",
                            "text":  "The entire circuit loses power and stops working"
                        },
                        {
                            "id":  "D",
                            "text":  "Only the components after the break stop working"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a series circuit, if any one component fails open (creates a break), the single current path is interrupted and the entire circuit stops working. This is sometimes described using the analogy of old-style Christmas tree lights — one burnt bulb causes all the lights to go out because they are wired in series.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "series-circuit",
                     "fault",
                     "open-circuit"
                 ]
    },
    {
        "id":  "jr_fse_bA025",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Total Resistance",
        "difficulty":  "easy",
        "questionText":  "A series circuit has three resistors: 5Ω, 10Ω, and 15Ω. What is the total resistance?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "10Ω"
                        },
                        {
                            "id":  "B",
                            "text":  "30Ω"
                        },
                        {
                            "id":  "C",
                            "text":  "3.33Ω"
                        },
                        {
                            "id":  "D",
                            "text":  "750Ω"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a series circuit, total resistance is the sum of all resistors: R_total = 5Ω + 10Ω + 15Ω = 30Ω. Series resistance simply adds up. Knowing the total resistance is the first step in calculating the circuit\u0027s total current using Ohm\u0027s Law (I = V / R_total).",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "series-circuit",
                     "total-resistance",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA026",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Current Behavior",
        "difficulty":  "medium",
        "questionText":  "A series circuit has a 30V supply and a total resistance of 15Ω. What current flows through each component?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0.5 amperes"
                        },
                        {
                            "id":  "B",
                            "text":  "2 amperes"
                        },
                        {
                            "id":  "C",
                            "text":  "15 amperes"
                        },
                        {
                            "id":  "D",
                            "text":  "45 amperes"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Using Ohm\u0027s Law: I = V / R = 30V / 15Ω = 2A. Since it is a series circuit, this same 2 amperes flows through every component. This is a direct application of both Ohm\u0027s Law and the series circuit rule that current is the same throughout.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "series-circuit",
                     "current",
                     "ohms-law"
                 ]
    },
    {
        "id":  "jr_fse_bA027",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Fault Behavior",
        "difficulty":  "easy",
        "questionText":  "The behavior of older-style Christmas tree lights — where one bad bulb causes the whole string to go dark — is an example of what type of circuit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Parallel circuit"
                        },
                        {
                            "id":  "B",
                            "text":  "Series circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "Short circuit"
                        },
                        {
                            "id":  "D",
                            "text":  "Resonant circuit"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Old-style Christmas lights are wired in series, so there is only one path for current. When one bulb burns out (opens the circuit), the current path is broken and all lights go dark. This classic analogy illustrates the key vulnerability of series circuits — a single component failure disables the entire circuit.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "series-circuit",
                     "fault",
                     "analogy"
                 ]
    },
    {
        "id":  "jr_fse_bA028",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Voltage Behavior",
        "difficulty":  "easy",
        "questionText":  "In a parallel circuit, what is true about the voltage across each branch?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Voltage divides proportionally among the branches"
                        },
                        {
                            "id":  "B",
                            "text":  "Voltage is higher in the branch with less resistance"
                        },
                        {
                            "id":  "C",
                            "text":  "The voltage across each branch is the same"
                        },
                        {
                            "id":  "D",
                            "text":  "Voltage decreases with each additional branch"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a parallel circuit, all branches are connected directly across the same two nodes (same two points), so the voltage across every branch is identical and equal to the supply voltage. This is a defining characteristic of parallel circuits and is the reason household electrical outlets are wired in parallel.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "parallel-circuit",
                     "voltage",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA029",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Current Behavior",
        "difficulty":  "easy",
        "questionText":  "In a parallel circuit, how does current behave?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Current is the same in all branches"
                        },
                        {
                            "id":  "B",
                            "text":  "Current divides among the branches"
                        },
                        {
                            "id":  "C",
                            "text":  "Current only flows through the branch with least resistance"
                        },
                        {
                            "id":  "D",
                            "text":  "Current doubles with each additional branch"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a parallel circuit, the total current from the source divides among the individual branches. Each branch carries a current determined by its own resistance and the common branch voltage (I = V / R_branch). The branch currents add up to equal the total source current.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "parallel-circuit",
                     "current",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA030",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Total Resistance",
        "difficulty":  "medium",
        "questionText":  "Compared to the smallest individual branch resistance, what is true about the total resistance in a parallel circuit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Total resistance is always equal to the smallest branch resistance"
                        },
                        {
                            "id":  "B",
                            "text":  "Total resistance is greater than the largest branch resistance"
                        },
                        {
                            "id":  "C",
                            "text":  "Total resistance is less than the smallest branch resistance"
                        },
                        {
                            "id":  "D",
                            "text":  "Total resistance equals the average of all branch resistances"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a parallel circuit, the total (equivalent) resistance is always less than the smallest individual branch resistance. Adding more parallel branches provides more paths for current, reducing the overall opposition to current flow. This is a key distinction between parallel and series circuits.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "parallel-circuit",
                     "total-resistance",
                     "comparison"
                 ]
    },
    {
        "id":  "jr_fse_bA031",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Fault Behavior",
        "difficulty":  "easy",
        "questionText":  "In a parallel circuit, what happens when one branch fails open?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The entire circuit stops working"
                        },
                        {
                            "id":  "B",
                            "text":  "All remaining branches continue to operate normally"
                        },
                        {
                            "id":  "C",
                            "text":  "Current through remaining branches decreases"
                        },
                        {
                            "id":  "D",
                            "text":  "Voltage across remaining branches drops"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a parallel circuit, if one branch fails open, the other branches are unaffected and continue operating normally. Each branch has its own independent current path back to the source. This is why modern building wiring uses parallel circuits — one lamp burning out does not affect other devices on the same circuit.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "parallel-circuit",
                     "fault",
                     "reliability"
                 ]
    },
    {
        "id":  "jr_fse_bA032",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Total Resistance",
        "difficulty":  "medium",
        "questionText":  "Two equal resistors, each 10Ω, are connected in parallel. What is the total equivalent resistance?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "20Ω"
                        },
                        {
                            "id":  "B",
                            "text":  "10Ω"
                        },
                        {
                            "id":  "C",
                            "text":  "5Ω"
                        },
                        {
                            "id":  "D",
                            "text":  "0.2Ω"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "For two equal resistors in parallel, the total resistance is half the value of one resistor: R_total = R/2 = 10Ω/2 = 5Ω. Alternatively, using the parallel formula: 1/R_total = 1/10 + 1/10 = 2/10, so R_total = 5Ω. This confirms that parallel resistance is always less than the smallest branch resistor.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "parallel-circuit",
                     "total-resistance",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA033",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Current Behavior",
        "difficulty":  "medium",
        "questionText":  "A parallel circuit has two branches connected to a 12V supply. Branch 1 has 6Ω and Branch 2 has 12Ω. What is the current through Branch 1?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1 ampere"
                        },
                        {
                            "id":  "B",
                            "text":  "2 amperes"
                        },
                        {
                            "id":  "C",
                            "text":  "3 amperes"
                        },
                        {
                            "id":  "D",
                            "text":  "0.5 amperes"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a parallel circuit, each branch has the full supply voltage across it. Branch 1 current = V / R1 = 12V / 6Ω = 2A. The voltage is the same in all branches (12V), and each branch\u0027s current is calculated independently using Ohm\u0027s Law and that branch\u0027s resistance.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "parallel-circuit",
                     "current",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA034",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Comparison with Series",
        "difficulty":  "easy",
        "questionText":  "In which type of circuit does adding more load branches NOT cause other existing branches to lose voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Series circuit"
                        },
                        {
                            "id":  "B",
                            "text":  "Parallel circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "Both series and parallel circuits"
                        },
                        {
                            "id":  "D",
                            "text":  "Neither series nor parallel circuits"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a parallel circuit, the voltage across each branch equals the supply voltage regardless of how many branches are added (assuming an ideal voltage source). This is why parallel circuits are used in power distribution — adding loads does not reduce the voltage available to existing loads.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "parallel-circuit",
                     "voltage",
                     "comparison"
                 ]
    },
    {
        "id":  "jr_fse_bA035",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Current Law",
        "difficulty":  "easy",
        "questionText":  "Kirchhoff\u0027s Current Law (KCL) states that at any node (junction) in a circuit:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The sum of all voltages equals zero"
                        },
                        {
                            "id":  "B",
                            "text":  "The sum of all currents entering and leaving the node equals zero"
                        },
                        {
                            "id":  "C",
                            "text":  "Current is always greater entering a node than leaving"
                        },
                        {
                            "id":  "D",
                            "text":  "Voltage doubles at every node"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Kirchhoff\u0027s Current Law states that the algebraic sum of all currents at a node is zero. In other words, the total current flowing into a junction must equal the total current flowing out. This is based on the conservation of charge and is a fundamental tool for analyzing complex circuits.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "kcl",
                     "kirchhoffs-laws",
                     "circuit-analysis"
                 ]
    },
    {
        "id":  "jr_fse_bA036",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Voltage Law",
        "difficulty":  "easy",
        "questionText":  "Kirchhoff\u0027s Voltage Law (KVL) states that around any closed loop in a circuit:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The sum of all currents equals zero"
                        },
                        {
                            "id":  "B",
                            "text":  "The sum of all resistances equals zero"
                        },
                        {
                            "id":  "C",
                            "text":  "The algebraic sum of all voltages equals zero"
                        },
                        {
                            "id":  "D",
                            "text":  "The product of voltage and current is constant"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Kirchhoff\u0027s Voltage Law states that the algebraic sum of all voltages around any closed loop in a circuit equals zero. This means the sum of voltage rises (sources) equals the sum of voltage drops (across resistances). KVL is based on conservation of energy and is essential for analyzing series and complex circuits.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "kvl",
                     "kirchhoffs-laws",
                     "circuit-analysis"
                 ]
    },
    {
        "id":  "jr_fse_bA037",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Current Law",
        "difficulty":  "medium",
        "questionText":  "At a circuit node, 5A flows in and 3A flows out through one branch. How much current flows out through the remaining branch?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "8 amperes"
                        },
                        {
                            "id":  "B",
                            "text":  "15 amperes"
                        },
                        {
                            "id":  "C",
                            "text":  "2 amperes"
                        },
                        {
                            "id":  "D",
                            "text":  "5 amperes"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "By Kirchhoff\u0027s Current Law, the sum of currents at a node = 0. Current in = current out. 5A enters; 3A leaves via one branch. The remaining branch must carry 5A − 3A = 2A leaving the node. KCL ensures that charge is conserved at every junction in the circuit.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "kcl",
                     "circuit-analysis",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA038",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Voltage Law",
        "difficulty":  "medium",
        "questionText":  "A series circuit loop has a 12V source and two resistors. The first resistor drops 7V. What voltage drop appears across the second resistor?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "12 volts"
                        },
                        {
                            "id":  "B",
                            "text":  "7 volts"
                        },
                        {
                            "id":  "C",
                            "text":  "19 volts"
                        },
                        {
                            "id":  "D",
                            "text":  "5 volts"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "By Kirchhoff\u0027s Voltage Law, the sum of all voltages around a closed loop equals zero. The source provides +12V; R1 drops 7V; therefore R2 must drop the remaining 12V − 7V = 5V. This ensures the loop sum: +12V − 7V − 5V = 0V, consistent with KVL.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "kvl",
                     "circuit-analysis",
                     "voltage-drop"
                 ]
    },
    {
        "id":  "jr_fse_bA039",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Current Law",
        "difficulty":  "easy",
        "questionText":  "What physical principle is Kirchhoff\u0027s Current Law based on?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Conservation of energy"
                        },
                        {
                            "id":  "B",
                            "text":  "Conservation of charge"
                        },
                        {
                            "id":  "C",
                            "text":  "Conservation of momentum"
                        },
                        {
                            "id":  "D",
                            "text":  "Conservation of mass"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Kirchhoff\u0027s Current Law is based on the principle of conservation of charge, which states that electric charge cannot be created or destroyed. Because charge is conserved, all current entering a node must leave the node — none can accumulate at the junction in a steady-state circuit.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "kcl",
                     "conservation-of-charge",
                     "principles"
                 ]
    },
    {
        "id":  "jr_fse_bA040",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Voltage Law",
        "difficulty":  "easy",
        "questionText":  "What physical principle is Kirchhoff\u0027s Voltage Law based on?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Conservation of charge"
                        },
                        {
                            "id":  "B",
                            "text":  "Conservation of mass"
                        },
                        {
                            "id":  "C",
                            "text":  "Conservation of energy"
                        },
                        {
                            "id":  "D",
                            "text":  "Newton\u0027s third law of motion"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Kirchhoff\u0027s Voltage Law is based on conservation of energy. When a charge travels around a closed loop and returns to its starting point, it must have the same energy it started with — meaning the total of all energy gains (voltage rises from sources) must equal all energy losses (voltage drops across resistances).",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "kvl",
                     "conservation-of-energy",
                     "principles"
                 ]
    },
    {
        "id":  "jr_fse_bA041",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Scientific Notation Basics",
        "difficulty":  "easy",
        "questionText":  "How is the number 3,500 correctly expressed in scientific notation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "35 × 10²"
                        },
                        {
                            "id":  "B",
                            "text":  "3.5 × 10³"
                        },
                        {
                            "id":  "C",
                            "text":  "0.35 × 10⁴"
                        },
                        {
                            "id":  "D",
                            "text":  "3.5 × 10⁻³"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In proper scientific notation, a number is expressed as a coefficient between 1 and 10 multiplied by a power of 10. 3,500 = 3.5 × 10³. The exponent 3 indicates the decimal point was moved three places to the left. Scientific notation is widely used in electronics to express very large or very small values such as capacitance and resistance.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "scientific-notation",
                     "powers-of-10",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA042",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Scientific Notation Basics",
        "difficulty":  "easy",
        "questionText":  "What is 10³ (ten to the power of three) equal to?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "30"
                        },
                        {
                            "id":  "B",
                            "text":  "300"
                        },
                        {
                            "id":  "C",
                            "text":  "1,000"
                        },
                        {
                            "id":  "D",
                            "text":  "10,000"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "10³ means 10 multiplied by itself three times: 10 × 10 × 10 = 1,000. Understanding powers of 10 is fundamental to reading and using scientific notation in electronics, where values can range from microvolts (10⁻⁶ V) to kilovolts (10³ V) — all commonly encountered in UPS systems.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "powers-of-10",
                     "scientific-notation",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA043",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Negative Exponents",
        "difficulty":  "easy",
        "questionText":  "What does a negative exponent in powers of 10 represent?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A very large number"
                        },
                        {
                            "id":  "B",
                            "text":  "A negative number"
                        },
                        {
                            "id":  "C",
                            "text":  "A fractional number smaller than 1"
                        },
                        {
                            "id":  "D",
                            "text":  "A number that cannot be expressed as a decimal"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A negative exponent in powers of 10 represents a number that is a fraction less than 1. For example, 10⁻³ = 1/1000 = 0.001. Negative exponents are used in electronics to express small values such as milliamperes (10⁻³ A) and microfarads (10⁻⁶ F) found in UPS components.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "scientific-notation",
                     "negative-exponents",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA044",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Metric Prefixes",
        "difficulty":  "easy",
        "questionText":  "The prefix \u0027milli\u0027 (m) represents which power of 10?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "10³"
                        },
                        {
                            "id":  "B",
                            "text":  "10⁻³"
                        },
                        {
                            "id":  "C",
                            "text":  "10⁻⁶"
                        },
                        {
                            "id":  "D",
                            "text":  "10⁶"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The prefix \u0027milli\u0027 (m) represents 10⁻³, or one-thousandth (0.001). For example, 1 milliampere (1 mA) = 0.001 ampere = 1 × 10⁻³ A. Milli is one of the most frequently encountered metric prefixes in UPS field work when measuring small currents or voltage fluctuations.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "metric-prefixes",
                     "milli",
                     "scientific-notation"
                 ]
    },
    {
        "id":  "jr_fse_bA045",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Metric Prefixes",
        "difficulty":  "easy",
        "questionText":  "The prefix \u0027kilo\u0027 (k) represents which power of 10?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "10⁻³"
                        },
                        {
                            "id":  "B",
                            "text":  "10²"
                        },
                        {
                            "id":  "C",
                            "text":  "10³"
                        },
                        {
                            "id":  "D",
                            "text":  "10⁶"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The prefix \u0027kilo\u0027 (k) represents 10³, or one thousand. For example, 1 kilowatt (1 kW) = 1,000 watts = 1 × 10³ W. UPS systems are commonly rated in kilowatts (kW) or kilovolt-amperes (kVA), so understanding the kilo prefix is directly relevant to UPS field service work.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "metric-prefixes",
                     "kilo",
                     "scientific-notation"
                 ]
    },
    {
        "id":  "jr_fse_bA046",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Scientific Notation Basics",
        "difficulty":  "easy",
        "questionText":  "Convert 0.0047 to scientific notation.",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "47 × 10⁻⁴"
                        },
                        {
                            "id":  "B",
                            "text":  "4.7 × 10⁻³"
                        },
                        {
                            "id":  "C",
                            "text":  "4.7 × 10³"
                        },
                        {
                            "id":  "D",
                            "text":  "0.47 × 10⁻²"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "To express 0.0047 in scientific notation, move the decimal point three places to the right to get 4.7, giving an exponent of −3: 4.7 × 10⁻³. The negative exponent reflects the small magnitude of the number. This kind of value might represent a capacitance in millifarads or a small resistance in certain electronic circuits.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "scientific-notation",
                     "conversion",
                     "powers-of-10"
                 ]
    },
    {
        "id":  "jr_fse_bA047",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Metric Prefixes",
        "difficulty":  "easy",
        "questionText":  "The prefix \u0027micro\u0027 (µ) represents which power of 10?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "10⁻³"
                        },
                        {
                            "id":  "B",
                            "text":  "10⁻⁶"
                        },
                        {
                            "id":  "C",
                            "text":  "10⁻⁹"
                        },
                        {
                            "id":  "D",
                            "text":  "10⁶"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The prefix \u0027micro\u0027 (µ) represents 10⁻⁶, or one-millionth. For example, 1 microfarad (1 µF) = 0.000001 farad = 1 × 10⁻⁶ F. Capacitors in UPS filter circuits are often rated in microfarads, making this prefix essential knowledge for field service engineers.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "metric-prefixes",
                     "micro",
                     "scientific-notation"
                 ]
    },
    {
        "id":  "jr_fse_bA048",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Powers of 10 Operations",
        "difficulty":  "medium",
        "questionText":  "What is 2.5 × 10³ expressed as a standard (decimal) number?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0.0025"
                        },
                        {
                            "id":  "B",
                            "text":  "25"
                        },
                        {
                            "id":  "C",
                            "text":  "250"
                        },
                        {
                            "id":  "D",
                            "text":  "2,500"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "To convert from scientific notation to standard form, move the decimal point to the right by the number of the exponent. 2.5 × 10³ means moving the decimal three places right: 2.5 → 25 → 250 → 2,500. This skill is essential when reading UPS power ratings and component specifications.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "scientific-notation",
                     "conversion",
                     "powers-of-10"
                 ]
    },
    {
        "id":  "jr_fse_bA049",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Metric Prefixes",
        "difficulty":  "medium",
        "questionText":  "A UPS is rated at 10 kVA. How many volt-amperes (VA) is this equivalent to?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "100 VA"
                        },
                        {
                            "id":  "B",
                            "text":  "1,000 VA"
                        },
                        {
                            "id":  "C",
                            "text":  "10,000 VA"
                        },
                        {
                            "id":  "D",
                            "text":  "100,000 VA"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The prefix \u0027kilo\u0027 means 10³ = 1,000. Therefore, 10 kVA = 10 × 1,000 VA = 10,000 VA. Converting between kVA and VA is a routine task for UPS field engineers when comparing system capacity ratings to connected load requirements, ensuring the UPS is not undersized for the critical load.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "metric-prefixes",
                     "kilo",
                     "ups-ratings"
                 ]
    },
    {
        "id":  "jr_fse_bA050",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Scientific Notation Basics",
        "difficulty":  "easy",
        "questionText":  "What is 10⁰ (ten to the power of zero) equal to?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0"
                        },
                        {
                            "id":  "B",
                            "text":  "1"
                        },
                        {
                            "id":  "C",
                            "text":  "10"
                        },
                        {
                            "id":  "D",
                            "text":  "100"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Any number raised to the power of zero equals 1. Therefore, 10⁰ = 1. This is a fundamental rule of exponents. In scientific notation, a number like 7 × 10⁰ simply equals 7, since multiplying by 10⁰ (which equals 1) does not change the value.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "powers-of-10",
                     "exponents",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA051",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Applications",
        "difficulty":  "medium",
        "questionText":  "A technician needs to find the current in a circuit where the voltage is 48V and the resistance is 16Ω. What is the current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "3 amperes"
                        },
                        {
                            "id":  "B",
                            "text":  "768 amperes"
                        },
                        {
                            "id":  "C",
                            "text":  "0.33 amperes"
                        },
                        {
                            "id":  "D",
                            "text":  "64 amperes"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Using Ohm\u0027s Law: I = V / R = 48V / 16Ω = 3A. This is a direct application of the formula. Battery bank voltages of 48V are common in UPS systems, so applying Ohm\u0027s Law at this voltage level is a practical skill for junior field service engineers.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ohms-law",
                     "current",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA052",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "V=IR Formula",
        "difficulty":  "easy",
        "questionText":  "Which of the following is NOT one of the three quantities in Ohm\u0027s Law?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Current"
                        },
                        {
                            "id":  "C",
                            "text":  "Power"
                        },
                        {
                            "id":  "D",
                            "text":  "Resistance"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Ohm\u0027s Law relates three quantities: Voltage (V), Current (I), and Resistance (R), expressed as V = IR. Power is a separate but related quantity described by the power formula P = VI. While power can be derived from Ohm\u0027s Law quantities, it is not one of the original three in Ohm\u0027s Law itself.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "ohms-law",
                     "fundamentals",
                     "formula"
                 ]
    },
    {
        "id":  "jr_fse_bA053",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Voltage Behavior",
        "difficulty":  "medium",
        "questionText":  "In a series circuit with a 24V supply, a 4Ω resistor and an 8Ω resistor are connected. What is the voltage drop across the 4Ω resistor?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "4 volts"
                        },
                        {
                            "id":  "B",
                            "text":  "8 volts"
                        },
                        {
                            "id":  "C",
                            "text":  "12 volts"
                        },
                        {
                            "id":  "D",
                            "text":  "16 volts"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "First, total resistance = 4Ω + 8Ω = 12Ω. Current = 24V / 12Ω = 2A. Voltage across 4Ω = I × R = 2A × 4Ω = 8V. In a series circuit, voltage drops are proportional to resistance, so the 4Ω resistor (one-third of the total 12Ω) drops one-third of the 24V supply, confirming 8V.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "series-circuit",
                     "voltage-drop",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA054",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Total Resistance",
        "difficulty":  "medium",
        "questionText":  "A parallel circuit has three branches with resistances 6Ω, 12Ω, and 4Ω. Without calculating the exact value, which of the following MUST be true?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Total resistance equals 22Ω"
                        },
                        {
                            "id":  "B",
                            "text":  "Total resistance is less than 4Ω"
                        },
                        {
                            "id":  "C",
                            "text":  "Total resistance equals 7.33Ω"
                        },
                        {
                            "id":  "D",
                            "text":  "Total resistance is greater than 12Ω"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In any parallel circuit, the total equivalent resistance is always less than the smallest individual branch resistance. The smallest branch here is 4Ω, so the total resistance must be less than 4Ω. This rule helps technicians quickly assess whether calculated results are reasonable without performing all the arithmetic.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "parallel-circuit",
                     "total-resistance",
                     "reasoning"
                 ]
    },
    {
        "id":  "jr_fse_bA055",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Societal Impact",
        "difficulty":  "easy",
        "questionText":  "Which of the following critical facilities would be most severely impacted by a sudden loss of electrical power without UPS protection?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A parking garage"
                        },
                        {
                            "id":  "B",
                            "text":  "A hospital intensive care unit"
                        },
                        {
                            "id":  "C",
                            "text":  "A public park"
                        },
                        {
                            "id":  "D",
                            "text":  "A retail clothing store"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A hospital intensive care unit relies on continuous electrical power to run life-support equipment, monitoring systems, and medical devices. A sudden power loss without UPS protection could be immediately life-threatening. This underscores the societal importance of reliable UPS systems in critical care and other sensitive environments.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "societal-impact",
                     "critical-infrastructure",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bA056",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Atomic Structure",
        "difficulty":  "easy",
        "questionText":  "In an atom, where is the nucleus located?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In the outermost electron shell"
                        },
                        {
                            "id":  "B",
                            "text":  "Orbiting the electrons"
                        },
                        {
                            "id":  "C",
                            "text":  "At the center of the atom"
                        },
                        {
                            "id":  "D",
                            "text":  "Equally distributed throughout the atom"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The nucleus is located at the center of the atom and contains protons and neutrons. Electrons orbit around the nucleus in shells or energy levels. The nucleus contains nearly all of the atom\u0027s mass, though it occupies only a tiny fraction of the atom\u0027s total volume.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "atomic-structure",
                     "nucleus",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA057",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Current Law",
        "difficulty":  "easy",
        "questionText":  "If 10A enters a node and splits into two branches, with 6A going through Branch A, how much flows through Branch B?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "16 amperes"
                        },
                        {
                            "id":  "B",
                            "text":  "6 amperes"
                        },
                        {
                            "id":  "C",
                            "text":  "4 amperes"
                        },
                        {
                            "id":  "D",
                            "text":  "60 amperes"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "By Kirchhoff\u0027s Current Law, total current in equals total current out. 10A enters; 6A leaves through Branch A. Therefore Branch B must carry 10A − 6A = 4A. KCL is essential for analyzing multi-branch circuits like the DC bus distribution systems inside large UPS units.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "kcl",
                     "circuit-analysis",
                     "current"
                 ]
    },
    {
        "id":  "jr_fse_bA058",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Power Formula",
        "difficulty":  "medium",
        "questionText":  "A 120V circuit carries 10 amperes. Using P = VI, what is the power in watts? And what is the resistance using Ohm\u0027s Law?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Power = 1,200W; Resistance = 12Ω"
                        },
                        {
                            "id":  "B",
                            "text":  "Power = 130W; Resistance = 13Ω"
                        },
                        {
                            "id":  "C",
                            "text":  "Power = 1,200W; Resistance = 120Ω"
                        },
                        {
                            "id":  "D",
                            "text":  "Power = 12W; Resistance = 12Ω"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Power: P = V × I = 120V × 10A = 1,200W. Resistance: R = V / I = 120V / 10A = 12Ω. Both formulas are applied together here. UPS technicians use both the power formula and Ohm\u0027s Law together to characterize loads and verify system performance during commissioning and preventive maintenance.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "power-formula",
                     "ohms-law",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bA059",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Total Resistance",
        "difficulty":  "easy",
        "questionText":  "What happens to the total resistance of a series circuit when an additional resistor is added?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Total resistance decreases"
                        },
                        {
                            "id":  "B",
                            "text":  "Total resistance stays the same"
                        },
                        {
                            "id":  "C",
                            "text":  "Total resistance increases"
                        },
                        {
                            "id":  "D",
                            "text":  "Total resistance becomes zero"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a series circuit, adding another resistor always increases the total resistance because the new resistor\u0027s value is added directly to the existing total (R_total = R1 + R2 + ... + Rn). More resistance means less current flows from the same voltage source, which is a key design consideration in series circuit applications.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "series-circuit",
                     "total-resistance",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bA060",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Fault Behavior",
        "difficulty":  "medium",
        "questionText":  "In a parallel circuit with three branches, if one branch develops a short circuit, what is the likely result?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The other two branches lose all current"
                        },
                        {
                            "id":  "B",
                            "text":  "Nothing changes in the circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "Excessive current may flow, potentially blowing a fuse or tripping a breaker"
                        },
                        {
                            "id":  "D",
                            "text":  "All branch voltages drop to zero immediately and safely"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A short circuit in one branch creates a near-zero resistance path, causing a very large current to flow through that branch. This surge can exceed the protective device rating, blowing a fuse or tripping a circuit breaker. Recognizing short circuit hazards is critical safety knowledge for UPS field service personnel.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "parallel-circuit",
                     "short-circuit",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bA061",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "History",
        "difficulty":  "easy",
        "questionText":  "What did Michael Faraday\u0027s experiments primarily contribute to the field of electricity?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The discovery of the electron"
                        },
                        {
                            "id":  "B",
                            "text":  "The principles of electromagnetic induction"
                        },
                        {
                            "id":  "C",
                            "text":  "The formulation of Ohm\u0027s Law"
                        },
                        {
                            "id":  "D",
                            "text":  "The invention of the transistor"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Michael Faraday discovered the principles of electromagnetic induction in 1831, demonstrating that a changing magnetic field induces an electric current. This principle is the foundation of electric generators and transformers, both of which are critical components within and surrounding modern UPS installations.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "history",
                     "faraday",
                     "electromagnetic-induction"
                 ]
    },
    {
        "id":  "jr_fse_bA062",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Metric Prefixes",
        "difficulty":  "medium",
        "questionText":  "A capacitor has a value of 470 µF. Expressed in farads using scientific notation, this is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "470 × 10³ F"
                        },
                        {
                            "id":  "B",
                            "text":  "4.7 × 10⁻⁴ F"
                        },
                        {
                            "id":  "C",
                            "text":  "4.7 × 10⁴ F"
                        },
                        {
                            "id":  "D",
                            "text":  "4.7 × 10⁻⁷ F"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "µ (micro) = 10⁻⁶. So 470 µF = 470 × 10⁻⁶ F = 4.70 × 10⁻⁴ F. Moving the decimal place: 470 × 10⁻⁶ = 4.70 × 10² × 10⁻⁶ = 4.70 × 10⁻⁴ F. Large electrolytic capacitors in this range are commonly found in UPS filter and energy-storage circuits.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "scientific-notation",
                     "micro",
                     "capacitance"
                 ]
    },
    {
        "id":  "jr_fse_bA063",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Series Circuits",
        "subcategory":  "Voltage Behavior",
        "difficulty":  "easy",
        "questionText":  "In a series circuit, the individual voltage drops across all components must:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Each equal the source voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Sum to zero"
                        },
                        {
                            "id":  "C",
                            "text":  "Sum to equal the total supply voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "All be equal to each other"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a series circuit, the sum of all voltage drops across every component must equal the total supply voltage. This is a direct consequence of Kirchhoff\u0027s Voltage Law (KVL). The supply voltage is distributed among the components in proportion to their resistance values.",
        "referenceBookSection":  "Electric Circuits – Series Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "series-circuit",
                     "voltage",
                     "kvl"
                 ]
    },
    {
        "id":  "jr_fse_bA064",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Voltage Law",
        "difficulty":  "medium",
        "questionText":  "A circuit loop contains a 9V battery, a 3V drop across R1, and a 4V drop across R2. What voltage drop must appear across R3 for KVL to be satisfied?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0 volts"
                        },
                        {
                            "id":  "B",
                            "text":  "16 volts"
                        },
                        {
                            "id":  "C",
                            "text":  "2 volts"
                        },
                        {
                            "id":  "D",
                            "text":  "9 volts"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "KVL: Sum of voltages around a loop = 0. Source provides 9V. Drops: R1 = 3V, R2 = 4V, R3 = ? For the loop: 9V − 3V − 4V − V_R3 = 0 → V_R3 = 9 − 3 − 4 = 2V. The remaining 2V must appear across R3 so that all drops add up to exactly 9V, satisfying KVL.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "kvl",
                     "circuit-analysis",
                     "voltage-drop"
                 ]
    },
    {
        "id":  "jr_fse_bA065",
        "examLevel":  "jr_fse",
        "category":  "Introduction to Electricity \u0026 Electronics",
        "subcategory":  "Conductors and Insulators",
        "difficulty":  "medium",
        "questionText":  "Why is copper preferred over aluminum for most electrical wiring in UPS equipment?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Copper is lighter than aluminum"
                        },
                        {
                            "id":  "B",
                            "text":  "Copper has lower electrical resistance and better conductivity than aluminum"
                        },
                        {
                            "id":  "C",
                            "text":  "Copper is less expensive than aluminum"
                        },
                        {
                            "id":  "D",
                            "text":  "Copper is more flexible and easier to insulate than aluminum"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Copper has lower electrical resistivity than aluminum, meaning it conducts electricity more efficiently per unit of cross-sectional area. This translates to lower power losses and reduced heat generation in wiring. While aluminum is used in some applications due to lower cost and weight, copper\u0027s superior conductivity makes it the standard choice for UPS internal wiring.",
        "referenceBookSection":  "Introduction to Electricity \u0026 Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "conductors",
                     "copper",
                     "materials"
                 ]
    },
    {
        "id":  "jr_fse_bA066",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "Rearrangements",
        "difficulty":  "easy",
        "questionText":  "A field engineer knows the current (I) and resistance (R) in a circuit. Which formula gives the voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "V = I / R"
                        },
                        {
                            "id":  "B",
                            "text":  "V = R / I"
                        },
                        {
                            "id":  "C",
                            "text":  "V = I × R"
                        },
                        {
                            "id":  "D",
                            "text":  "V = I + R"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Ohm\u0027s Law in its standard form is V = I × R. Multiplying the current by the resistance gives the voltage. This form of the equation is used when a technician knows the load current and resistance and needs to determine the voltage, for example when estimating the expected voltage across a known resistive component.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ohms-law",
                     "voltage",
                     "formula"
                 ]
    },
    {
        "id":  "jr_fse_bA067",
        "examLevel":  "jr_fse",
        "category":  "Electric Circuits – Parallel Circuits",
        "subcategory":  "Current Behavior",
        "difficulty":  "medium",
        "questionText":  "In a parallel circuit, a branch with lower resistance will carry ______ current compared to a branch with higher resistance (at the same voltage).",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Less"
                        },
                        {
                            "id":  "B",
                            "text":  "More"
                        },
                        {
                            "id":  "C",
                            "text":  "The same"
                        },
                        {
                            "id":  "D",
                            "text":  "Zero"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "By Ohm\u0027s Law (I = V / R), for a fixed voltage across all parallel branches, the branch with lower resistance carries more current. A lower resistance presents less opposition to current flow. This principle explains why a short circuit (near-zero resistance) causes dangerously high current in that branch of a parallel circuit.",
        "referenceBookSection":  "Electric Circuits – Parallel Circuits",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "parallel-circuit",
                     "current",
                     "ohms-law"
                 ]
    },
    {
        "id":  "jr_fse_bA068",
        "examLevel":  "jr_fse",
        "category":  "Scientific Notation and Powers of 10",
        "subcategory":  "Powers of 10 Operations",
        "difficulty":  "medium",
        "questionText":  "When multiplying two numbers in scientific notation, such as (2 × 10²) × (3 × 10³), what is the correct result?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "6 × 10⁵"
                        },
                        {
                            "id":  "B",
                            "text":  "5 × 10⁵"
                        },
                        {
                            "id":  "C",
                            "text":  "6 × 10⁶"
                        },
                        {
                            "id":  "D",
                            "text":  "6 × 10⁻¹"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "When multiplying numbers in scientific notation, multiply the coefficients and add the exponents: (2 × 3) × 10^(2+3) = 6 × 10⁵. This rule makes it easy to handle the very large or very small numbers encountered in electronics, such as calculating power dissipation or charge values in UPS capacitors.",
        "referenceBookSection":  "Scientific Notation and Powers of 10",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "scientific-notation",
                     "multiplication",
                     "powers-of-10"
                 ]
    },
    {
        "id":  "jr_fse_bA069",
        "examLevel":  "jr_fse",
        "category":  "Circuit Analysis and Circuit Theorems",
        "subcategory":  "Kirchhoff\u0027s Current Law",
        "difficulty":  "easy",
        "questionText":  "Which of the following best describes a \u0027node\u0027 in circuit analysis?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A closed loop of voltage sources"
                        },
                        {
                            "id":  "B",
                            "text":  "A junction point where two or more circuit branches meet"
                        },
                        {
                            "id":  "C",
                            "text":  "The total resistance of a circuit"
                        },
                        {
                            "id":  "D",
                            "text":  "A component that stores energy magnetically"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In circuit analysis, a node is a junction point where two or more circuit branches connect. Kirchhoff\u0027s Current Law is applied at nodes to determine unknown currents. Identifying nodes correctly is the first step in systematic circuit analysis using KCL, which is fundamental to understanding complex UPS circuit topologies.",
        "referenceBookSection":  "Circuit Analysis and Circuit Theorems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "kcl",
                     "nodes",
                     "circuit-analysis"
                 ]
    },
    {
        "id":  "jr_fse_bA070",
        "examLevel":  "jr_fse",
        "category":  "Ohm\u0027s Law",
        "subcategory":  "V=IR Formula",
        "difficulty":  "easy",
        "questionText":  "What is the unit of electrical current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Volt"
                        },
                        {
                            "id":  "B",
                            "text":  "Ohm"
                        },
                        {
                            "id":  "C",
                            "text":  "Ampere"
                        },
                        {
                            "id":  "D",
                            "text":  "Watt"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The unit of electrical current is the ampere (A), named after French physicist André-Marie Ampère. One ampere equals one coulomb of charge passing a point per second. Current in amperes is one of the three fundamental quantities in Ohm\u0027s Law (V = IR) and is measured with an ammeter or a clamp meter in the field.",
        "referenceBookSection":  "Ohm\u0027s Law",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ohms-law",
                     "current",
                     "units"
                 ]
    },
    {
        "id":  "jr_fse_bB001",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Resistors",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of a resistor in an electrical circuit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Store electrical charge"
                        },
                        {
                            "id":  "B",
                            "text":  "Oppose current flow"
                        },
                        {
                            "id":  "C",
                            "text":  "Allow current to flow in only one direction"
                        },
                        {
                            "id":  "D",
                            "text":  "Amplify voltage signals"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A resistor\u0027s primary function is to oppose current flow in a circuit. By introducing resistance, it limits the amount of current that flows and can be used to set operating points and protect other components from excessive current.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "resistor",
                     "opposition",
                     "current",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB002",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Resistors",
        "difficulty":  "easy",
        "questionText":  "The unit of electrical resistance is the:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Farad"
                        },
                        {
                            "id":  "B",
                            "text":  "Henry"
                        },
                        {
                            "id":  "C",
                            "text":  "Ohm"
                        },
                        {
                            "id":  "D",
                            "text":  "Watt"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Resistance is measured in Ohms (Ω), named after Georg Simon Ohm. The Farad measures capacitance, the Henry measures inductance, and the Watt measures power.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "resistor",
                     "ohm",
                     "units",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB003",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Resistors",
        "difficulty":  "easy",
        "questionText":  "According to Ohm\u0027s Law, if the resistance in a circuit increases while voltage remains constant, what happens to the current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Current increases"
                        },
                        {
                            "id":  "B",
                            "text":  "Current remains the same"
                        },
                        {
                            "id":  "C",
                            "text":  "Current decreases"
                        },
                        {
                            "id":  "D",
                            "text":  "Current becomes alternating"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Ohm\u0027s Law states that current equals voltage divided by resistance (I = V/R). If resistance increases while voltage stays constant, the current decreases proportionally. Resistance opposes current flow, so more resistance means less current.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "resistor",
                     "ohms-law",
                     "current",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB004",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Resistors",
        "difficulty":  "medium",
        "questionText":  "Two resistors of 10 Ω each are connected in series. What is the total resistance?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "5 Ω"
                        },
                        {
                            "id":  "B",
                            "text":  "10 Ω"
                        },
                        {
                            "id":  "C",
                            "text":  "20 Ω"
                        },
                        {
                            "id":  "D",
                            "text":  "100 Ω"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Resistors in series add together directly. Total resistance equals the sum of all individual resistances: R_total = R1 + R2 = 10 Ω + 10 Ω = 20 Ω. Series resistances always result in a total greater than any single resistor.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "resistor",
                     "series",
                     "calculation",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB005",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Resistors",
        "difficulty":  "medium",
        "questionText":  "A resistor dissipates energy in the form of:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Light"
                        },
                        {
                            "id":  "B",
                            "text":  "Heat"
                        },
                        {
                            "id":  "C",
                            "text":  "Magnetic fields"
                        },
                        {
                            "id":  "D",
                            "text":  "Stored charge"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Resistors convert electrical energy into heat. This is known as resistive or Joule heating. The power dissipated as heat is calculated by P = I²R or P = V²/R. This is why resistors can become hot during operation and must be rated for the power they will dissipate.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "resistor",
                     "heat",
                     "power-dissipation",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB006",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Capacitors",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of a capacitor?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Oppose changes in current"
                        },
                        {
                            "id":  "B",
                            "text":  "Store electrical charge"
                        },
                        {
                            "id":  "C",
                            "text":  "Amplify current signals"
                        },
                        {
                            "id":  "D",
                            "text":  "Convert AC to DC"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A capacitor\u0027s primary function is to store electrical charge. It consists of two conductive plates separated by an insulating dielectric material. When connected to a voltage source, charge accumulates on the plates, storing energy in the electric field between them.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "capacitor",
                     "charge-storage",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB007",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Capacitors",
        "difficulty":  "easy",
        "questionText":  "Capacitance is measured in which unit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Ohm (Ω)"
                        },
                        {
                            "id":  "B",
                            "text":  "Henry (H)"
                        },
                        {
                            "id":  "C",
                            "text":  "Farad (F)"
                        },
                        {
                            "id":  "D",
                            "text":  "Volt (V)"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Capacitance is measured in Farads (F), named after Michael Faraday. Practical capacitors are often rated in microfarads (µF) or picofarads (pF) because the Farad is a very large unit. Ohms measure resistance and Henrys measure inductance.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "capacitor",
                     "farad",
                     "units",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB008",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Capacitors",
        "difficulty":  "easy",
        "questionText":  "A capacitor will block which type of current in steady-state conditions?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Alternating current (AC)"
                        },
                        {
                            "id":  "B",
                            "text":  "Direct current (DC)"
                        },
                        {
                            "id":  "C",
                            "text":  "Both AC and DC equally"
                        },
                        {
                            "id":  "D",
                            "text":  "Neither — capacitors pass all current types"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In steady-state conditions, a capacitor blocks DC (direct current). Once a capacitor is fully charged, no DC current can flow through it. AC current can pass through a capacitor because the continuously changing voltage causes the capacitor to repeatedly charge and discharge.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "capacitor",
                     "dc-blocking",
                     "ac",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB009",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Capacitors",
        "difficulty":  "medium",
        "questionText":  "Why is it important to discharge a capacitor before working on a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Charged capacitors can deliver a potentially lethal electric shock even when power is removed"
                        },
                        {
                            "id":  "B",
                            "text":  "Discharging prevents the capacitor from rusting"
                        },
                        {
                            "id":  "C",
                            "text":  "Charged capacitors emit harmful radiation"
                        },
                        {
                            "id":  "D",
                            "text":  "Discharging improves the capacitance rating"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Capacitors store electrical charge and can retain dangerous voltages for extended periods after power is disconnected. A charged capacitor in a UPS can deliver a potentially lethal electric shock. Always discharge capacitors using approved procedures before servicing any UPS equipment.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "capacitor",
                     "safety",
                     "discharge",
                     "hazard"
                 ]
    },
    {
        "id":  "jr_fse_bB010",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Capacitors",
        "difficulty":  "medium",
        "questionText":  "What happens to the voltage across a capacitor when it is fully charged?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The voltage drops to zero"
                        },
                        {
                            "id":  "B",
                            "text":  "The voltage equals the source voltage and current stops flowing"
                        },
                        {
                            "id":  "C",
                            "text":  "The voltage doubles the source voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "The voltage oscillates"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When a capacitor is fully charged, the voltage across it equals the source voltage. At this point, there is no potential difference to drive current, so current flow drops to zero. This is why capacitors block DC in steady-state conditions — once charged, no more current passes.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "capacitor",
                     "charging",
                     "voltage",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB011",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Inductors",
        "difficulty":  "easy",
        "questionText":  "Where does an inductor store energy?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In an electric field between its plates"
                        },
                        {
                            "id":  "B",
                            "text":  "In a chemical reaction"
                        },
                        {
                            "id":  "C",
                            "text":  "In a magnetic field around its coil"
                        },
                        {
                            "id":  "D",
                            "text":  "As heat in its core material"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "An inductor stores energy in the magnetic field that surrounds its coil when current flows through it. The inductor is typically a coil of wire, sometimes wound around a core, and the magnetic field is produced by the flowing current. This stored energy opposes changes in current.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "inductor",
                     "magnetic-field",
                     "energy-storage",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB012",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Inductors",
        "difficulty":  "easy",
        "questionText":  "Inductance is measured in which unit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Farad (F)"
                        },
                        {
                            "id":  "B",
                            "text":  "Henry (H)"
                        },
                        {
                            "id":  "C",
                            "text":  "Ohm (Ω)"
                        },
                        {
                            "id":  "D",
                            "text":  "Ampere (A)"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Inductance is measured in Henrys (H), named after Joseph Henry. Practical inductors are often rated in millihenrys (mH) or microhenrys (µH). Farads measure capacitance, Ohms measure resistance, and Amperes measure current.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "inductor",
                     "henry",
                     "units",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB013",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Inductors",
        "difficulty":  "easy",
        "questionText":  "An inductor opposes changes in:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Resistance"
                        },
                        {
                            "id":  "C",
                            "text":  "Current"
                        },
                        {
                            "id":  "D",
                            "text":  "Temperature"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "An inductor opposes changes in current. When current tries to increase or decrease, the magnetic field around the inductor induces a voltage (back-EMF) that resists that change. This property makes inductors useful for filtering and energy storage in power supplies and UPS systems.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "inductor",
                     "current",
                     "opposition",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB014",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Inductors",
        "difficulty":  "medium",
        "questionText":  "What is the term for the voltage an inductor generates to oppose a change in current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Forward voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Zener voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Back-EMF (counter electromotive force)"
                        },
                        {
                            "id":  "D",
                            "text":  "Ripple voltage"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When current through an inductor changes, the collapsing or expanding magnetic field induces a voltage called back-EMF (counter electromotive force) that opposes the change. This is described by Lenz\u0027s Law and is a fundamental property of inductors used in switching power supplies and UPS circuits.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "inductor",
                     "back-emf",
                     "lenz-law",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB015",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Inductors",
        "difficulty":  "medium",
        "questionText":  "In a UPS or power supply, inductors are commonly used for:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Storing charge for backup power"
                        },
                        {
                            "id":  "B",
                            "text":  "Filtering and smoothing current in switching circuits"
                        },
                        {
                            "id":  "C",
                            "text":  "Rectifying AC to DC"
                        },
                        {
                            "id":  "D",
                            "text":  "Protecting against overvoltage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Inductors are commonly used in switching power supplies and UPS systems for filtering and smoothing current. Their opposition to current changes smooths out the pulsating current from switching circuits into a more constant DC output, reducing ripple and improving power quality.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "inductor",
                     "filtering",
                     "switching-supply",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bB016",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Diodes",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of a diode?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Amplify electrical signals"
                        },
                        {
                            "id":  "B",
                            "text":  "Store electrical charge"
                        },
                        {
                            "id":  "C",
                            "text":  "Allow current to flow in only one direction"
                        },
                        {
                            "id":  "D",
                            "text":  "Oppose changes in voltage"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A diode allows current to flow in only one direction. It acts like a one-way valve for electrical current. When forward biased, it conducts current with minimal resistance; when reverse biased, it blocks current flow. This makes diodes essential for rectification and circuit protection.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "diode",
                     "one-way",
                     "current",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB017",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Diodes",
        "difficulty":  "easy",
        "questionText":  "When a diode is in forward bias, how does it behave?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It blocks current flow completely"
                        },
                        {
                            "id":  "B",
                            "text":  "It conducts current with minimal voltage drop"
                        },
                        {
                            "id":  "C",
                            "text":  "It stores energy in a magnetic field"
                        },
                        {
                            "id":  "D",
                            "text":  "It increases resistance exponentially"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When forward biased — with the anode at a higher potential than the cathode — a diode conducts current with minimal resistance and a small forward voltage drop (typically around 0.6–0.7 V for silicon diodes). This conducting state allows current to pass through the device.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "diode",
                     "forward-bias",
                     "conduction",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB018",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Diodes",
        "difficulty":  "easy",
        "questionText":  "When a diode is in reverse bias, how does it behave?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It conducts current normally"
                        },
                        {
                            "id":  "B",
                            "text":  "It stores charge like a capacitor"
                        },
                        {
                            "id":  "C",
                            "text":  "It blocks current flow"
                        },
                        {
                            "id":  "D",
                            "text":  "It generates voltage"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When reverse biased — with the cathode at a higher potential than the anode — a diode blocks current flow. Only an extremely small leakage current passes in the reverse direction. This blocking behavior is what makes diodes useful as one-way current valves in rectifier circuits.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "diode",
                     "reverse-bias",
                     "blocking",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB019",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Diodes",
        "difficulty":  "medium",
        "questionText":  "In a UPS rectifier circuit, diodes are used to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Convert DC voltage to AC voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Amplify incoming AC voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Convert AC voltage to DC voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Regulate AC frequency"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a UPS rectifier circuit, diodes convert AC voltage to DC voltage. Because diodes only allow current flow in one direction, they can be arranged to pass only the positive half-cycles (half-wave) or to redirect both half-cycles into the same polarity (full-wave), producing pulsating DC from the AC supply.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "diode",
                     "rectifier",
                     "ac-to-dc",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bB020",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Diodes",
        "difficulty":  "medium",
        "questionText":  "The two terminals of a diode are called the:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Source and drain"
                        },
                        {
                            "id":  "B",
                            "text":  "Collector and emitter"
                        },
                        {
                            "id":  "C",
                            "text":  "Anode and cathode"
                        },
                        {
                            "id":  "D",
                            "text":  "Gate and base"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The two terminals of a diode are the anode and cathode. Current flows from anode to cathode in forward bias. The anode is the positive terminal connected to the P-type semiconductor and the cathode is the negative terminal connected to the N-type semiconductor.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "diode",
                     "anode",
                     "cathode",
                     "terminals"
                 ]
    },
    {
        "id":  "jr_fse_bB021",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Transistors",
        "difficulty":  "easy",
        "questionText":  "What are the two primary uses of a transistor in electronic circuits?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Storing energy and converting AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Switching and amplification"
                        },
                        {
                            "id":  "C",
                            "text":  "Filtering and rectification"
                        },
                        {
                            "id":  "D",
                            "text":  "Regulating voltage and measuring current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Transistors serve two primary purposes in electronic circuits: switching and amplification. As a switch, a small control signal turns a larger current path on or off. As an amplifier, a small input signal controls a proportionally larger output signal, making transistors fundamental building blocks of modern electronics.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "transistor",
                     "switching",
                     "amplification",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB022",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Transistors",
        "difficulty":  "easy",
        "questionText":  "A Bipolar Junction Transistor (BJT) has three terminals. What are they called?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Anode, cathode, and gate"
                        },
                        {
                            "id":  "B",
                            "text":  "Source, drain, and gate"
                        },
                        {
                            "id":  "C",
                            "text":  "Base, collector, and emitter"
                        },
                        {
                            "id":  "D",
                            "text":  "Input, output, and ground"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A Bipolar Junction Transistor (BJT) has three terminals: the base, collector, and emitter. A small current or voltage applied to the base controls a larger current flowing between the collector and emitter. Source, drain, and gate are the terminals of a field-effect transistor (FET).",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "transistor",
                     "bjt",
                     "terminals",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB023",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Transistors",
        "difficulty":  "medium",
        "questionText":  "In a UPS inverter circuit, transistors (such as IGBTs or MOSFETs) are primarily used as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Charge storage devices"
                        },
                        {
                            "id":  "B",
                            "text":  "High-speed electronic switches"
                        },
                        {
                            "id":  "C",
                            "text":  "Current sensing resistors"
                        },
                        {
                            "id":  "D",
                            "text":  "Voltage reference elements"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In UPS inverter circuits, transistors such as IGBTs (Insulated Gate Bipolar Transistors) or MOSFETs are used as high-speed electronic switches. They rapidly switch the DC bus voltage on and off to create a synthesized AC output waveform through pulse-width modulation (PWM) techniques.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "transistor",
                     "igbt",
                     "inverter",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bB024",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Transistors",
        "difficulty":  "medium",
        "questionText":  "When a transistor is used as a switch and is fully conducting (saturated), it is said to be:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Cut off"
                        },
                        {
                            "id":  "B",
                            "text":  "Reversed biased"
                        },
                        {
                            "id":  "C",
                            "text":  "Turned on"
                        },
                        {
                            "id":  "D",
                            "text":  "In avalanche breakdown"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When a transistor is fully conducting and operating in saturation, it is said to be \u0027turned on.\u0027 In this state, current flows freely through it with minimal voltage drop across its output terminals. In the cut-off state, the transistor is \u0027turned off\u0027 and no current flows through the collector-emitter path.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "transistor",
                     "switching",
                     "saturation",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB025",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Semiconductors",
        "difficulty":  "easy",
        "questionText":  "Silicon is classified as a:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Conductor"
                        },
                        {
                            "id":  "B",
                            "text":  "Insulator"
                        },
                        {
                            "id":  "C",
                            "text":  "Semiconductor"
                        },
                        {
                            "id":  "D",
                            "text":  "Superconductor"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Silicon is classified as a semiconductor. Its electrical conductivity falls between that of a conductor (like copper) and an insulator (like rubber). This unique property, combined with the ability to alter its conductivity through doping, makes silicon the foundation of modern electronics and components like diodes and transistors.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "semiconductor",
                     "silicon",
                     "classification",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB026",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Semiconductors",
        "difficulty":  "easy",
        "questionText":  "What is \u0027doping\u0027 in the context of semiconductors?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Cooling a semiconductor to improve conductivity"
                        },
                        {
                            "id":  "B",
                            "text":  "Adding impurity atoms to alter a semiconductor\u0027s electrical properties"
                        },
                        {
                            "id":  "C",
                            "text":  "Coating a semiconductor with a protective layer"
                        },
                        {
                            "id":  "D",
                            "text":  "Applying voltage to test semiconductor performance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Doping is the process of intentionally adding impurity atoms (dopants) to a pure semiconductor material to alter its electrical conductivity. Adding phosphorus or arsenic creates N-type material with extra electrons; adding boron creates P-type material with extra holes (positive charge carriers).",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "semiconductor",
                     "doping",
                     "n-type",
                     "p-type"
                 ]
    },
    {
        "id":  "jr_fse_bB027",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Semiconductors",
        "difficulty":  "medium",
        "questionText":  "N-type semiconductor material has an excess of:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Holes (positive charge carriers)"
                        },
                        {
                            "id":  "B",
                            "text":  "Protons"
                        },
                        {
                            "id":  "C",
                            "text":  "Free electrons (negative charge carriers)"
                        },
                        {
                            "id":  "D",
                            "text":  "Neutrons"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "N-type semiconductor material is created by doping with elements that have extra valence electrons (such as phosphorus or arsenic). These extra electrons become free charge carriers, giving N-type material an excess of negative (electron) charge carriers. The \u0027N\u0027 in N-type stands for negative.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "semiconductor",
                     "n-type",
                     "electrons",
                     "doping"
                 ]
    },
    {
        "id":  "jr_fse_bB028",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Semiconductors",
        "difficulty":  "medium",
        "questionText":  "P-type semiconductor material is created by doping silicon with elements that create:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Extra free electrons"
                        },
                        {
                            "id":  "B",
                            "text":  "Holes (missing electrons acting as positive charge carriers)"
                        },
                        {
                            "id":  "C",
                            "text":  "Extra protons in the nucleus"
                        },
                        {
                            "id":  "D",
                            "text":  "Metallic bonds"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "P-type semiconductor is created by doping with elements like boron that have fewer valence electrons than silicon. The missing electrons create \u0027holes\u0027 — vacancies that act as positive charge carriers. The \u0027P\u0027 in P-type stands for positive. Current in P-type material flows as holes move through the material.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "semiconductor",
                     "p-type",
                     "holes",
                     "doping"
                 ]
    },
    {
        "id":  "jr_fse_bB029",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Semiconductors",
        "difficulty":  "easy",
        "questionText":  "A pure semiconductor with no added impurities is called:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "N-type"
                        },
                        {
                            "id":  "B",
                            "text":  "P-type"
                        },
                        {
                            "id":  "C",
                            "text":  "Intrinsic"
                        },
                        {
                            "id":  "D",
                            "text":  "Extrinsic"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A pure semiconductor with no deliberately added impurities is called intrinsic semiconductor. It has equal numbers of electrons and holes as charge carriers. When dopants are added to create N-type or P-type material, it becomes an extrinsic semiconductor with an imbalance of charge carriers.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "semiconductor",
                     "intrinsic",
                     "pure",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB030",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Semiconductors",
        "difficulty":  "medium",
        "questionText":  "Which of the following best describes the electrical conductivity of a semiconductor compared to a conductor and insulator?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Higher conductivity than a conductor"
                        },
                        {
                            "id":  "B",
                            "text":  "Lower conductivity than an insulator"
                        },
                        {
                            "id":  "C",
                            "text":  "Between a conductor and an insulator"
                        },
                        {
                            "id":  "D",
                            "text":  "Equal conductivity to a conductor"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Semiconductors have electrical conductivity that falls between conductors (like copper or aluminum, which have very low resistance) and insulators (like rubber or glass, which have very high resistance). This intermediate property, along with its sensitivity to doping, makes silicon ideal for electronic devices.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "semiconductor",
                     "conductivity",
                     "classification",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB031",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What type of waveform does AC (alternating current) voltage produce?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Square wave"
                        },
                        {
                            "id":  "B",
                            "text":  "Sawtooth wave"
                        },
                        {
                            "id":  "C",
                            "text":  "Sinusoidal (sine) wave"
                        },
                        {
                            "id":  "D",
                            "text":  "Triangular wave"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "AC voltage produces a sinusoidal (sine) wave — it oscillates smoothly between positive and negative peaks following the mathematical sine function. This sinusoidal shape is a natural result of rotating generators and is the standard waveform for commercial power distribution worldwide.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ac",
                     "sinusoidal",
                     "waveform",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB032",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the standard AC frequency used in North America?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "50 Hz"
                        },
                        {
                            "id":  "B",
                            "text":  "60 Hz"
                        },
                        {
                            "id":  "C",
                            "text":  "400 Hz"
                        },
                        {
                            "id":  "D",
                            "text":  "120 Hz"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "North America uses 60 Hz (60 cycles per second) as the standard AC power frequency. Most of Europe, Asia, and other regions use 50 Hz. This means the AC voltage completes 60 full cycles — positive peak to negative peak and back — every second.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ac",
                     "frequency",
                     "60hz",
                     "north-america"
                 ]
    },
    {
        "id":  "jr_fse_bB033",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "The term \u0027frequency\u0027 when describing AC power refers to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The peak voltage of the waveform"
                        },
                        {
                            "id":  "B",
                            "text":  "The number of complete cycles per second"
                        },
                        {
                            "id":  "C",
                            "text":  "The total power consumed"
                        },
                        {
                            "id":  "D",
                            "text":  "The phase angle between voltage and current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Frequency is the number of complete cycles (one full oscillation from zero to peak, through zero to negative peak, and back to zero) that occur per second. It is measured in Hertz (Hz). In North America, AC power frequency is 60 Hz, meaning 60 complete cycles occur every second.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ac",
                     "frequency",
                     "cycles",
                     "hertz"
                 ]
    },
    {
        "id":  "jr_fse_bB034",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "DC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "How does DC (direct current) voltage behave compared to AC voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "DC voltage oscillates between positive and negative values"
                        },
                        {
                            "id":  "B",
                            "text":  "DC voltage remains at a constant level"
                        },
                        {
                            "id":  "C",
                            "text":  "DC voltage reverses polarity 60 times per second"
                        },
                        {
                            "id":  "D",
                            "text":  "DC voltage follows a sinusoidal waveform"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "DC (direct current) voltage remains constant and does not change polarity. Unlike AC, which oscillates sinusoidally between positive and negative values, DC maintains a steady voltage level. Batteries and the output of rectifiers (after filtering) are examples of DC voltage sources.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "dc",
                     "constant-voltage",
                     "basics",
                     "comparison"
                 ]
    },
    {
        "id":  "jr_fse_bB035",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "DC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which of the following is a common source of DC voltage in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The utility power grid"
                        },
                        {
                            "id":  "B",
                            "text":  "A transformer"
                        },
                        {
                            "id":  "C",
                            "text":  "A battery bank"
                        },
                        {
                            "id":  "D",
                            "text":  "An AC generator"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A battery bank is a common DC voltage source in a UPS system. Batteries produce DC through chemical reactions, storing energy that can be delivered to the inverter during a power outage. The utility grid provides AC, transformers work on AC, and AC generators produce AC power.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "dc",
                     "battery",
                     "ups",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB036",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "DC Fundamentals",
        "difficulty":  "medium",
        "questionText":  "In a UPS system, which component converts DC from the battery back into AC for the load?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Rectifier"
                        },
                        {
                            "id":  "B",
                            "text":  "Transformer"
                        },
                        {
                            "id":  "C",
                            "text":  "Inverter"
                        },
                        {
                            "id":  "D",
                            "text":  "Filter capacitor"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The inverter converts DC voltage from the battery bank back into AC voltage to power the connected load during an outage. It uses high-speed switching transistors (such as IGBTs) to chop the DC into pulses that form a synthesized AC waveform, typically at the required frequency and voltage.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "dc",
                     "ac",
                     "inverter",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bB037",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "AC (alternating current) is primarily used for:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Charging batteries"
                        },
                        {
                            "id":  "B",
                            "text":  "Powering internal electronics circuits"
                        },
                        {
                            "id":  "C",
                            "text":  "Long-distance power distribution and utility power"
                        },
                        {
                            "id":  "D",
                            "text":  "Operating DC motors only"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "AC is primarily used for long-distance power distribution and utility power delivery because its voltage can be easily stepped up or down using transformers. Higher voltages allow for more efficient long-distance transmission with lower losses. Batteries and electronic circuits typically use DC.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ac",
                     "power-distribution",
                     "utility",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB038",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "DC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "DC power is used for which of the following applications?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Utility grid transmission"
                        },
                        {
                            "id":  "B",
                            "text":  "Powering transformers directly"
                        },
                        {
                            "id":  "C",
                            "text":  "Batteries and electronic circuits"
                        },
                        {
                            "id":  "D",
                            "text":  "Generating power at utility plants"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "DC power is used for batteries, electronic circuits, and other applications requiring a constant-polarity voltage. Internal circuit boards, control electronics, and energy storage in batteries all rely on DC. AC is used for utility transmission because transformers can only step AC voltage up or down.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "dc",
                     "batteries",
                     "electronics",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB039",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Measurements",
        "difficulty":  "medium",
        "questionText":  "AC voltage is typically measured as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Peak voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Peak-to-peak voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "RMS (Root Mean Square) voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Average voltage"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "AC voltage is conventionally measured and specified as RMS (Root Mean Square) voltage, because RMS represents the equivalent DC voltage that delivers the same power to a resistive load. When utility voltage is stated as 120 V AC, that is an RMS value. The actual peak voltage would be approximately 170 V.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "rms",
                     "voltage-measurement",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB040",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Measurements",
        "difficulty":  "medium",
        "questionText":  "The RMS value of a sinusoidal AC voltage is approximately what fraction of its peak voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0.5 (50%) of peak"
                        },
                        {
                            "id":  "B",
                            "text":  "0.637 (63.7%) of peak"
                        },
                        {
                            "id":  "C",
                            "text":  "0.707 (70.7%) of peak"
                        },
                        {
                            "id":  "D",
                            "text":  "1.414 (141.4%) of peak"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "For a sinusoidal waveform, the RMS voltage is approximately 0.707 (1/√2) of the peak voltage. For example, 120 V RMS corresponds to a peak voltage of about 170 V (120 / 0.707 ≈ 170 V). This relationship is important when understanding the actual voltage swings in AC systems.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "rms",
                     "peak-voltage",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bB041",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "Transformers",
        "difficulty":  "easy",
        "questionText":  "Transformers can only operate on which type of electrical power?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "DC only"
                        },
                        {
                            "id":  "B",
                            "text":  "AC only"
                        },
                        {
                            "id":  "C",
                            "text":  "Both AC and DC equally"
                        },
                        {
                            "id":  "D",
                            "text":  "Pulsating DC only"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Transformers can only operate on AC power. A transformer works through electromagnetic induction, which requires a changing magnetic field. AC continuously changes direction and magnitude, producing the varying magnetic flux needed for induction. DC creates only a static magnetic field and cannot induce voltage in the secondary winding.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "transformer",
                     "ac",
                     "basics",
                     "induction"
                 ]
    },
    {
        "id":  "jr_fse_bB042",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "Transformers",
        "difficulty":  "medium",
        "questionText":  "What happens when DC voltage is applied to the primary winding of a transformer?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The transformer steps up the DC voltage normally"
                        },
                        {
                            "id":  "B",
                            "text":  "The transformer converts DC to AC on the secondary"
                        },
                        {
                            "id":  "C",
                            "text":  "A static magnetic field is created with no induction in the secondary"
                        },
                        {
                            "id":  "D",
                            "text":  "The DC is filtered and becomes pure AC"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When DC is applied to a transformer\u0027s primary winding, it creates a static (non-changing) magnetic field. Because transformer operation depends on a changing magnetic flux to induce voltage in the secondary winding, a steady DC field produces no induction. No voltage is induced on the secondary, and no power is transferred.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "transformer",
                     "dc",
                     "static-field",
                     "induction"
                 ]
    },
    {
        "id":  "jr_fse_bB043",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "Transformers",
        "difficulty":  "medium",
        "questionText":  "A transformer has 200 turns on the primary and 100 turns on the secondary. If 240 V AC is applied to the primary, what is the secondary output voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "480 V"
                        },
                        {
                            "id":  "B",
                            "text":  "240 V"
                        },
                        {
                            "id":  "C",
                            "text":  "120 V"
                        },
                        {
                            "id":  "D",
                            "text":  "60 V"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Transformer voltage ratio equals the turns ratio: V_secondary / V_primary = N_secondary / N_primary. With a 200:100 turns ratio (2:1 step-down), the secondary voltage is 240 V × (100/200) = 120 V. Transformers step voltage up or down in proportion to the ratio of primary to secondary turns.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "transformer",
                     "turns-ratio",
                     "voltage",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bB044",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Electric motors and generators are designed to operate on:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "DC power only"
                        },
                        {
                            "id":  "B",
                            "text":  "AC power"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery power only"
                        },
                        {
                            "id":  "D",
                            "text":  "Static charge"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Standard electric motors and generators (such as induction motors used in industrial applications and generators at power plants) are designed to operate on AC power. The rotating magnetic fields produced by AC are fundamental to how AC motors and generators work. DC motors exist but require additional components like commutators.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ac",
                     "motors",
                     "generators",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB045",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "Basic Electrical Concepts",
        "difficulty":  "easy",
        "questionText":  "Electrical voltage is best described as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The flow of electrons through a conductor"
                        },
                        {
                            "id":  "B",
                            "text":  "The opposition to current flow"
                        },
                        {
                            "id":  "C",
                            "text":  "The electrical potential difference (pressure) that drives current"
                        },
                        {
                            "id":  "D",
                            "text":  "The rate of energy consumption"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Voltage (measured in volts) is the electrical potential difference between two points — often described as electrical pressure. It is the driving force that pushes electrons (current) through a circuit. Without a voltage difference, no current will flow. Voltage is analogous to water pressure in a pipe.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "voltage",
                     "potential-difference",
                     "basics",
                     "definitions"
                 ]
    },
    {
        "id":  "jr_fse_bB046",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "Basic Electrical Concepts",
        "difficulty":  "easy",
        "questionText":  "Electrical current is measured in:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Volts (V)"
                        },
                        {
                            "id":  "B",
                            "text":  "Watts (W)"
                        },
                        {
                            "id":  "C",
                            "text":  "Amperes (A)"
                        },
                        {
                            "id":  "D",
                            "text":  "Ohms (Ω)"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Electrical current is measured in Amperes (A), named after André-Marie Ampère. Current represents the flow rate of electric charge (electrons) through a conductor. Volts measure voltage (potential difference), Watts measure power, and Ohms measure resistance.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "current",
                     "ampere",
                     "units",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB047",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "Basic Electrical Concepts",
        "difficulty":  "easy",
        "questionText":  "Electrical power is measured in:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Amperes (A)"
                        },
                        {
                            "id":  "B",
                            "text":  "Volts (V)"
                        },
                        {
                            "id":  "C",
                            "text":  "Ohms (Ω)"
                        },
                        {
                            "id":  "D",
                            "text":  "Watts (W)"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "Electrical power is measured in Watts (W), named after James Watt. Power represents the rate at which electrical energy is consumed or produced. In a DC circuit, power equals voltage times current (P = V × I). In large systems, power is often expressed in kilowatts (kW) or megawatts (MW).",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "power",
                     "watts",
                     "units",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB048",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "DC Power Calculations",
        "difficulty":  "medium",
        "questionText":  "In a DC circuit, how is power calculated?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "P = V + I"
                        },
                        {
                            "id":  "B",
                            "text":  "P = V × I"
                        },
                        {
                            "id":  "C",
                            "text":  "P = V / I"
                        },
                        {
                            "id":  "D",
                            "text":  "P = I / V"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a DC circuit, power is calculated as P = V × I, where P is power in watts, V is voltage in volts, and I is current in amperes. For example, a 12 V battery delivering 5 A produces 60 W of power. This formula can also be combined with Ohm\u0027s Law to give P = I²R or P = V²/R.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power",
                     "dc",
                     "calculation",
                     "ohms-law"
                 ]
    },
    {
        "id":  "jr_fse_bB049",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "DC Power Calculations",
        "difficulty":  "medium",
        "questionText":  "A DC circuit has a voltage of 24 V and draws 3 A of current. What is the power consumption?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "8 W"
                        },
                        {
                            "id":  "B",
                            "text":  "27 W"
                        },
                        {
                            "id":  "C",
                            "text":  "72 W"
                        },
                        {
                            "id":  "D",
                            "text":  "21 W"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Power in a DC circuit is calculated as P = V × I = 24 V × 3 A = 72 W. This straightforward application of the power formula shows that a device operating at 24 V drawing 3 A of current consumes 72 watts. Knowing this relationship is essential for sizing UPS systems and power equipment.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power",
                     "dc",
                     "calculation",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB050",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "AC Power Concepts",
        "difficulty":  "medium",
        "questionText":  "In AC systems, what is \u0027apparent power\u0027 measured in?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Watts (W)"
                        },
                        {
                            "id":  "B",
                            "text":  "Volt-Amperes (VA)"
                        },
                        {
                            "id":  "C",
                            "text":  "Ohms (Ω)"
                        },
                        {
                            "id":  "D",
                            "text":  "Henrys (H)"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Apparent power in AC systems is measured in Volt-Amperes (VA). It is the product of the RMS voltage and RMS current without accounting for phase angle. UPS ratings are often expressed in VA because the UPS must supply the full apparent power, even if part is reactive. True (real) power is measured in Watts.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "apparent-power",
                     "va",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bB051",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "AC Power Concepts",
        "difficulty":  "medium",
        "questionText":  "Power factor in an AC system is the ratio of:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Reactive power to apparent power"
                        },
                        {
                            "id":  "B",
                            "text":  "Real (true) power to apparent power"
                        },
                        {
                            "id":  "C",
                            "text":  "Voltage to current"
                        },
                        {
                            "id":  "D",
                            "text":  "Current to resistance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Power factor is the ratio of real (true) power in Watts to apparent power in Volt-Amperes (VA): PF = W / VA. It ranges from 0 to 1 (or 0% to 100%). A power factor of 1.0 means all power is being used productively. Inductive and capacitive loads cause the current to be out of phase with voltage, reducing power factor.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "power-factor",
                     "real-power",
                     "apparent-power"
                 ]
    },
    {
        "id":  "jr_fse_bB052",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "AC Power Concepts",
        "difficulty":  "easy",
        "questionText":  "A UPS is rated at 1000 VA with a 0.8 power factor. What is its real power rating in watts?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1000 W"
                        },
                        {
                            "id":  "B",
                            "text":  "1250 W"
                        },
                        {
                            "id":  "C",
                            "text":  "800 W"
                        },
                        {
                            "id":  "D",
                            "text":  "1800 W"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Real (true) power in watts equals VA rating multiplied by power factor: W = VA × PF = 1000 VA × 0.8 = 800 W. The VA rating represents the apparent power the UPS can supply, while the watt rating represents the real power it can deliver. Most UPS equipment is rated in both VA and watts.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-factor",
                     "ups",
                     "va",
                     "watts"
                 ]
    },
    {
        "id":  "jr_fse_bB053",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "Basic Electrical Concepts",
        "difficulty":  "easy",
        "questionText":  "What does Ohm\u0027s Law state?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Power equals voltage plus current"
                        },
                        {
                            "id":  "B",
                            "text":  "Voltage equals current multiplied by resistance (V = I × R)"
                        },
                        {
                            "id":  "C",
                            "text":  "Current equals resistance divided by voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Resistance equals voltage plus current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Ohm\u0027s Law states that voltage equals current multiplied by resistance: V = I × R. This fundamental relationship can be rearranged to find any of the three values: I = V/R (current) or R = V/I (resistance). Ohm\u0027s Law applies to DC circuits and resistive AC circuits and is foundational to electrical troubleshooting.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ohms-law",
                     "voltage",
                     "current",
                     "resistance"
                 ]
    },
    {
        "id":  "jr_fse_bB054",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "DC Power Calculations",
        "difficulty":  "medium",
        "questionText":  "Using Ohm\u0027s Law, if a circuit has a 12 V source and a 4 Ω resistor, what is the current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "48 A"
                        },
                        {
                            "id":  "B",
                            "text":  "8 A"
                        },
                        {
                            "id":  "C",
                            "text":  "3 A"
                        },
                        {
                            "id":  "D",
                            "text":  "0.33 A"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Using Ohm\u0027s Law: I = V / R = 12 V / 4 Ω = 3 A. The 12-volt source pushes 3 amperes through the 4-ohm resistor. This basic calculation is used constantly in electronics and electrical troubleshooting to determine expected current levels and verify circuit operation.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ohms-law",
                     "current",
                     "calculation",
                     "dc"
                 ]
    },
    {
        "id":  "jr_fse_bB055",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "One complete cycle of AC includes:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Only the positive half of the waveform"
                        },
                        {
                            "id":  "B",
                            "text":  "Only the negative half of the waveform"
                        },
                        {
                            "id":  "C",
                            "text":  "Both a positive half-cycle and a negative half-cycle"
                        },
                        {
                            "id":  "D",
                            "text":  "Four quarter-cycles of equal positive value"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "One complete AC cycle includes both a positive half-cycle (where voltage rises to positive peak and returns to zero) and a negative half-cycle (where voltage falls to negative peak and returns to zero). At 60 Hz, each complete cycle takes 1/60th of a second (approximately 16.7 milliseconds).",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ac",
                     "cycle",
                     "waveform",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB056",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "medium",
        "questionText":  "At 60 Hz, what is the period (time for one complete cycle) of the AC waveform?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "60 milliseconds"
                        },
                        {
                            "id":  "B",
                            "text":  "16.7 milliseconds"
                        },
                        {
                            "id":  "C",
                            "text":  "1 second"
                        },
                        {
                            "id":  "D",
                            "text":  "8.3 milliseconds"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Period is the inverse of frequency: T = 1/f = 1/60 Hz ≈ 0.0167 seconds or 16.7 milliseconds. This means each complete AC cycle takes about 16.7 ms at 60 Hz. Understanding cycle time is important for synchronization and timing in UPS systems, particularly for seamless transfer switching.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "period",
                     "frequency",
                     "60hz"
                 ]
    },
    {
        "id":  "jr_fse_bB057",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Diodes",
        "difficulty":  "medium",
        "questionText":  "What is a Zener diode primarily used for?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Rectifying AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Voltage regulation — maintaining a constant reference voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Amplifying small signals"
                        },
                        {
                            "id":  "D",
                            "text":  "Storing electrical charge"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Zener diode is designed to operate in reverse breakdown at a specific stable voltage called the Zener voltage. This makes it useful for voltage regulation and providing a constant voltage reference. Unlike standard diodes, Zener diodes are designed to operate safely in reverse breakdown mode without being damaged.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "diode",
                     "zener",
                     "voltage-regulation",
                     "reference"
                 ]
    },
    {
        "id":  "jr_fse_bB058",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Transistors",
        "difficulty":  "medium",
        "questionText":  "A MOSFET (Metal Oxide Semiconductor Field Effect Transistor) is controlled by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A base current"
                        },
                        {
                            "id":  "B",
                            "text":  "A gate voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Collector current"
                        },
                        {
                            "id":  "D",
                            "text":  "Emitter resistance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A MOSFET is a voltage-controlled device — it is controlled by the voltage applied to its gate terminal. Unlike a BJT which requires base current to turn on, a MOSFET\u0027s gate draws virtually no current because it is insulated from the channel by a thin oxide layer. This makes MOSFETs very efficient and common in UPS switching circuits.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "transistor",
                     "mosfet",
                     "gate-voltage",
                     "switching"
                 ]
    },
    {
        "id":  "jr_fse_bB059",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "AC Power Concepts",
        "difficulty":  "medium",
        "questionText":  "Reactive power in an AC circuit is caused by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Purely resistive loads"
                        },
                        {
                            "id":  "B",
                            "text":  "Inductive and capacitive loads that cause current and voltage to be out of phase"
                        },
                        {
                            "id":  "C",
                            "text":  "DC voltage sources"
                        },
                        {
                            "id":  "D",
                            "text":  "Short circuits"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Reactive power is caused by inductive and capacitive loads that cause current and voltage to be out of phase with each other. Inductors cause current to lag behind voltage; capacitors cause current to lead voltage. Reactive power oscillates between the source and the load without doing useful work but must still be supplied by the power system.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "reactive-power",
                     "inductive",
                     "capacitive"
                 ]
    },
    {
        "id":  "jr_fse_bB060",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "Transformers",
        "difficulty":  "easy",
        "questionText":  "What is the main purpose of a transformer in a power distribution system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Convert AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Store electrical energy"
                        },
                        {
                            "id":  "C",
                            "text":  "Step AC voltage up or down to different levels"
                        },
                        {
                            "id":  "D",
                            "text":  "Regulate frequency"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The main purpose of a transformer in power distribution is to step AC voltage up or down to different levels. High voltages are used for efficient long-distance transmission to reduce current (and losses). Step-down transformers then reduce voltage to safe levels for industrial and residential use. Transformers are fundamental to the AC power grid.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "transformer",
                     "step-up",
                     "step-down",
                     "power-distribution"
                 ]
    },
    {
        "id":  "jr_fse_bB061",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Capacitors",
        "difficulty":  "medium",
        "questionText":  "In a power supply filter circuit, what role does a large capacitor play after the rectifier?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It amplifies the rectified voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "It converts the pulsating DC into smoother DC by charging and discharging"
                        },
                        {
                            "id":  "C",
                            "text":  "It converts DC back to AC"
                        },
                        {
                            "id":  "D",
                            "text":  "It increases the frequency of the output"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "After a rectifier, a large filter capacitor smooths the pulsating DC output into a more constant DC voltage. It charges up to the peak voltage when the rectified signal is rising and discharges into the load when the signal drops, filling in the valleys. This reduces voltage ripple and provides a steadier DC supply for connected electronics.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "capacitor",
                     "filter",
                     "rectifier",
                     "dc"
                 ]
    },
    {
        "id":  "jr_fse_bB062",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Semiconductors",
        "difficulty":  "easy",
        "questionText":  "Which of the following is the most commonly used semiconductor material in electronics?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Copper"
                        },
                        {
                            "id":  "B",
                            "text":  "Silicon"
                        },
                        {
                            "id":  "C",
                            "text":  "Iron"
                        },
                        {
                            "id":  "D",
                            "text":  "Rubber"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Silicon is by far the most commonly used semiconductor material in electronics. It is abundant, has well-understood properties, can be precisely doped to create N-type and P-type regions, and can be fabricated into reliable components. Copper is a conductor, iron is a conductor, and rubber is an insulator.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "semiconductor",
                     "silicon",
                     "materials",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB063",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Measurements",
        "difficulty":  "medium",
        "questionText":  "Why is RMS voltage used as the standard measurement for AC rather than peak voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "RMS is always a higher number than peak voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "RMS voltage represents the equivalent DC voltage that delivers the same power to a resistive load"
                        },
                        {
                            "id":  "C",
                            "text":  "RMS is easier to measure with basic test equipment"
                        },
                        {
                            "id":  "D",
                            "text":  "RMS accounts for reactive power only"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "RMS (Root Mean Square) is used as the standard AC measurement because it represents the equivalent DC voltage that would deliver the same power to a resistive load. This makes AC and DC power comparisons meaningful. A 120 V RMS AC supply delivers the same power to a resistor as 120 V DC, even though the AC waveform peaks much higher.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "rms",
                     "measurement",
                     "power"
                 ]
    },
    {
        "id":  "jr_fse_bB064",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "Basic Electrical Concepts",
        "difficulty":  "easy",
        "questionText":  "Electrical energy (work done by electricity) is measured in:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Watts (W)"
                        },
                        {
                            "id":  "B",
                            "text":  "Volt-Amperes (VA)"
                        },
                        {
                            "id":  "C",
                            "text":  "Kilowatt-hours (kWh)"
                        },
                        {
                            "id":  "D",
                            "text":  "Ampere-hours (Ah)"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Electrical energy is measured in kilowatt-hours (kWh). Energy equals power multiplied by time: E = P × t. A 1 kW device running for 1 hour consumes 1 kWh of energy. Utility bills are calculated in kWh. Watts measure the rate of power consumption, not total energy.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "energy",
                     "kilowatt-hour",
                     "power",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB065",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Resistors",
        "difficulty":  "medium",
        "questionText":  "When resistors are connected in parallel, the total resistance is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The sum of all resistance values"
                        },
                        {
                            "id":  "B",
                            "text":  "Less than the smallest individual resistor"
                        },
                        {
                            "id":  "C",
                            "text":  "Equal to the largest individual resistor"
                        },
                        {
                            "id":  "D",
                            "text":  "Equal to the average of all resistor values"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When resistors are connected in parallel, the total resistance is always less than the smallest individual resistor value. Parallel paths give current additional routes to flow, reducing overall opposition. For two equal resistors in parallel, total resistance equals half of one resistor\u0027s value. More parallel paths always means lower total resistance.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "resistor",
                     "parallel",
                     "resistance",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bB066",
        "examLevel":  "jr_fse",
        "category":  "AC and DC Systems",
        "subcategory":  "AC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which of the following describes \u0027phase\u0027 in an AC system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The peak voltage of the waveform"
                        },
                        {
                            "id":  "B",
                            "text":  "The relative timing position of a waveform within its cycle"
                        },
                        {
                            "id":  "C",
                            "text":  "The frequency of the AC signal"
                        },
                        {
                            "id":  "D",
                            "text":  "The total power consumed"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Phase describes the relative timing position of a waveform within its cycle, typically measured in degrees (0° to 360°) or radians. In multi-phase systems, waveforms are offset in phase from each other. Three-phase power has three waveforms offset by 120° from each other, which is the standard for commercial and industrial power distribution.",
        "referenceBookSection":  "AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ac",
                     "phase",
                     "waveform",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bB067",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Capacitors",
        "difficulty":  "easy",
        "questionText":  "Which type of capacitor is polarized and must be connected with correct polarity in a circuit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Ceramic capacitor"
                        },
                        {
                            "id":  "B",
                            "text":  "Film capacitor"
                        },
                        {
                            "id":  "C",
                            "text":  "Electrolytic capacitor"
                        },
                        {
                            "id":  "D",
                            "text":  "Mica capacitor"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Electrolytic capacitors are polarized and must be connected with the correct polarity — positive terminal to the more positive voltage. If connected in reverse, they can be damaged, fail, and even rupture or vent. Electrolytic capacitors are widely used in power supply filters because they provide very high capacitance values in a compact size.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "capacitor",
                     "electrolytic",
                     "polarity",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bB068",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "AC Power Concepts",
        "difficulty":  "medium",
        "questionText":  "Three-phase AC power is commonly used in commercial and industrial settings primarily because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It uses less wire than single-phase"
                        },
                        {
                            "id":  "B",
                            "text":  "It delivers more consistent power and is more efficient for motors and large loads"
                        },
                        {
                            "id":  "C",
                            "text":  "It operates at a different frequency than single-phase"
                        },
                        {
                            "id":  "D",
                            "text":  "It cannot be converted to DC"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Three-phase AC delivers more consistent power because the three waveforms are offset 120° apart, so combined power delivery is nearly constant with no zero-crossing gaps. It is more efficient for large motors and industrial loads, allows for smaller conductor sizes relative to power delivered, and is the standard for large UPS systems and data centers.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ac",
                     "three-phase",
                     "power",
                     "industrial"
                 ]
    },
    {
        "id":  "jr_fse_bB069",
        "examLevel":  "jr_fse",
        "category":  "Electronics Components",
        "subcategory":  "Inductors",
        "difficulty":  "medium",
        "questionText":  "An inductor in a DC circuit, once fully energized with a steady current, acts like:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "An open circuit with infinite resistance"
                        },
                        {
                            "id":  "B",
                            "text":  "A short circuit (only its winding resistance)"
                        },
                        {
                            "id":  "C",
                            "text":  "A capacitor storing charge"
                        },
                        {
                            "id":  "D",
                            "text":  "A diode blocking reverse current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When a DC current through an inductor has reached a steady state (not changing), there is no change in magnetic flux and therefore no back-EMF is generated. The inductor then acts as a simple piece of wire — only its inherent winding resistance remains. An inductor only opposes changes in current, not steady-state DC flow.",
        "referenceBookSection":  "Electronics Components",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "inductor",
                     "dc",
                     "steady-state",
                     "winding-resistance"
                 ]
    },
    {
        "id":  "jr_fse_bB070",
        "examLevel":  "jr_fse",
        "category":  "Voltage, Current, and Power",
        "subcategory":  "Basic Electrical Concepts",
        "difficulty":  "easy",
        "questionText":  "In a basic series DC circuit with a battery and two resistors, the current through each resistor is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Different — higher through the smaller resistor"
                        },
                        {
                            "id":  "B",
                            "text":  "Different — higher through the larger resistor"
                        },
                        {
                            "id":  "C",
                            "text":  "The same through all components"
                        },
                        {
                            "id":  "D",
                            "text":  "Zero through both resistors"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a series circuit, the same current flows through all components because there is only one path for current to take. The current has no alternate route and must pass through each component in sequence. This is a fundamental property of series circuits, distinguishing them from parallel circuits where current divides.",
        "referenceBookSection":  "Voltage, Current, and Power in AC and DC Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "series-circuit",
                     "current",
                     "dc",
                     "basics"
                 ]
    },
    {
        "id":  "jr_fse_bC001",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What does UPS stand for in the context of power protection equipment?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Universal Power System"
                        },
                        {
                            "id":  "B",
                            "text":  "Uninterruptible Power Supply"
                        },
                        {
                            "id":  "C",
                            "text":  "Unlimited Power Source"
                        },
                        {
                            "id":  "D",
                            "text":  "Unregulated Power Switch"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "UPS stands for Uninterruptible Power Supply. It is a device that provides backup power to connected loads during utility power outages or disturbances, ensuring continuous operation of critical equipment without interruption.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ups",
                     "fundamentals",
                     "definitions",
                     "acronyms"
                 ]
    },
    {
        "id":  "jr_fse_bC002",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which of the following best describes the primary purpose of a UPS?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To increase the voltage supplied to connected loads"
                        },
                        {
                            "id":  "B",
                            "text":  "To distribute power to multiple devices simultaneously"
                        },
                        {
                            "id":  "C",
                            "text":  "To provide backup power during a utility outage"
                        },
                        {
                            "id":  "D",
                            "text":  "To convert DC power into three-phase AC power"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The primary purpose of a UPS is to provide backup power during a utility outage, ensuring that critical equipment continues to operate without interruption. The UPS bridges the gap between the loss of utility power and the restoration of power or the start of a backup generator.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ups",
                     "fundamentals",
                     "purpose",
                     "backup-power"
                 ]
    },
    {
        "id":  "jr_fse_bC003",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Components",
        "difficulty":  "easy",
        "questionText":  "Which of the following is NOT a primary component of a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Rectifier"
                        },
                        {
                            "id":  "B",
                            "text":  "Battery bank"
                        },
                        {
                            "id":  "C",
                            "text":  "Inverter"
                        },
                        {
                            "id":  "D",
                            "text":  "Transformer tap changer"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "A UPS system consists of four primary components: a rectifier, a battery bank, an inverter, and a control system. A transformer tap changer is not a standard internal UPS component; it is found in distribution transformers used to adjust voltage ratios.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "components",
                     "rectifier",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bC004",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Components",
        "difficulty":  "easy",
        "questionText":  "What is the role of the rectifier in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It converts DC power from the battery into AC power for the load"
                        },
                        {
                            "id":  "B",
                            "text":  "It converts incoming AC utility power into DC power to charge the batteries"
                        },
                        {
                            "id":  "C",
                            "text":  "It monitors and controls all UPS functions"
                        },
                        {
                            "id":  "D",
                            "text":  "It stores electrical energy for use during an outage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The rectifier in a UPS converts incoming AC utility power into DC power. This DC power is used both to charge the battery bank and, in double-conversion UPS designs, to continuously supply the inverter that feeds the load.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "rectifier",
                     "components",
                     "ac-to-dc"
                 ]
    },
    {
        "id":  "jr_fse_bC005",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Components",
        "difficulty":  "easy",
        "questionText":  "What is the role of the inverter in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It converts AC power to DC power for battery charging"
                        },
                        {
                            "id":  "B",
                            "text":  "It stores backup energy in chemical form"
                        },
                        {
                            "id":  "C",
                            "text":  "It converts DC power from the batteries into AC power for the load"
                        },
                        {
                            "id":  "D",
                            "text":  "It transfers the load between utility and bypass"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The inverter in a UPS system converts DC power from the battery bank (or rectifier) into clean, regulated AC power for the connected load. It is responsible for producing the output voltage that powers the critical equipment.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "inverter",
                     "components",
                     "dc-to-ac"
                 ]
    },
    {
        "id":  "jr_fse_bC006",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Components",
        "difficulty":  "easy",
        "questionText":  "Which UPS component is responsible for storing electrical energy for use during a power outage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Rectifier"
                        },
                        {
                            "id":  "B",
                            "text":  "Inverter"
                        },
                        {
                            "id":  "C",
                            "text":  "Control system"
                        },
                        {
                            "id":  "D",
                            "text":  "Battery bank"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "The battery bank is the energy storage component of a UPS system. It stores electrical energy in chemical form and delivers DC power to the inverter when utility power is unavailable, allowing the UPS to continue supplying the load.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ups",
                     "battery",
                     "components",
                     "energy-storage"
                 ]
    },
    {
        "id":  "jr_fse_bC007",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Components",
        "difficulty":  "easy",
        "questionText":  "What does the control system of a UPS do?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It physically transfers the load to the bypass bus"
                        },
                        {
                            "id":  "B",
                            "text":  "It monitors and controls all UPS functions and conditions"
                        },
                        {
                            "id":  "C",
                            "text":  "It converts AC to DC for battery charging"
                        },
                        {
                            "id":  "D",
                            "text":  "It stores energy during normal operation"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The control system of a UPS monitors and manages all UPS functions, including battery state of charge, input and output voltages, alarm conditions, and transfer decisions. It acts as the \u0027brain\u0027 of the UPS, coordinating the operation of the rectifier, inverter, and battery bank.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "control-system",
                     "components",
                     "monitoring"
                 ]
    },
    {
        "id":  "jr_fse_bC008",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "easy",
        "questionText":  "Which type of UPS only activates its inverter when utility power fails?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Dynamic UPS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A Standby UPS (also called an offline UPS) keeps the load connected directly to utility power under normal conditions and only activates the inverter when the utility power fails. This makes it cost-effective but may result in a brief transfer time that is not completely seamless.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "standby",
                     "ups-types",
                     "offline"
                 ]
    },
    {
        "id":  "jr_fse_bC009",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "easy",
        "questionText":  "Which UPS type is described as the most cost-effective option?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Dynamic UPS"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The Standby UPS is described as cost-effective because it has a simpler design — the load runs directly on utility power during normal operation and the inverter is only engaged upon power failure, reducing component stress and manufacturing costs.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "standby",
                     "ups-types",
                     "cost-effective"
                 ]
    },
    {
        "id":  "jr_fse_bC010",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "easy",
        "questionText":  "A potential limitation of the Standby UPS is that the transfer may not be completely seamless. What causes this characteristic?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The inverter is always running but at low output"
                        },
                        {
                            "id":  "B",
                            "text":  "The battery bank is undersized for the load"
                        },
                        {
                            "id":  "C",
                            "text":  "The load runs on utility power until a failure is detected, causing a brief switch-over delay"
                        },
                        {
                            "id":  "D",
                            "text":  "The rectifier must cool down before the inverter can start"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Because a Standby UPS keeps the load connected directly to utility power during normal operation, when a failure occurs there is a brief detection and transfer delay while the inverter switches on. This short interruption means the transfer may not be completely seamless for some sensitive loads.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "standby",
                     "transfer-time",
                     "ups-types"
                 ]
    },
    {
        "id":  "jr_fse_bC011",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "easy",
        "questionText":  "Which type of UPS provides voltage regulation and surge protection in addition to battery backup?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Dynamic UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Double-Conversion UPS"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Line-Interactive UPS includes a built-in automatic voltage regulator (AVR) or tap-changing transformer that corrects common voltage sags and surges without switching to battery. This provides voltage regulation and surge protection, resulting in higher power quality than a basic Standby UPS.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "line-interactive",
                     "voltage-regulation",
                     "ups-types"
                 ]
    },
    {
        "id":  "jr_fse_bC012",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "A Line-Interactive UPS is characterized by which of the following features?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "AC–DC–AC double conversion running at all times"
                        },
                        {
                            "id":  "B",
                            "text":  "A mechanical flywheel that stores kinetic energy"
                        },
                        {
                            "id":  "C",
                            "text":  "Voltage regulation and surge protection with battery backup"
                        },
                        {
                            "id":  "D",
                            "text":  "A separate motor-generator set for isolation from the grid"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A Line-Interactive UPS is characterized by its ability to provide voltage regulation and surge protection under normal conditions, while also offering battery backup during a power outage. This combination results in high power quality without the full cost and complexity of a double-conversion design.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "line-interactive",
                     "ups-types",
                     "power-quality"
                 ]
    },
    {
        "id":  "jr_fse_bC013",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "Which UPS topology provides the highest power quality by continuously converting AC to DC and back to AC?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Dynamic UPS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The Double-Conversion UPS provides the highest power quality because it continuously converts AC input to DC and then back to AC output. The load is always powered by the inverter, which means the output is completely isolated from utility power fluctuations, transients, and noise.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "double-conversion",
                     "power-quality",
                     "ups-types"
                 ]
    },
    {
        "id":  "jr_fse_bC014",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "easy",
        "questionText":  "In a Double-Conversion UPS, what is the power path during normal utility operation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "AC utility → load directly"
                        },
                        {
                            "id":  "B",
                            "text":  "AC utility → rectifier → DC bus → inverter → load"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery → inverter → load"
                        },
                        {
                            "id":  "D",
                            "text":  "AC utility → transformer → load"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a Double-Conversion UPS, utility AC power continuously flows through the rectifier to produce DC, which feeds the inverter. The inverter then produces clean AC power for the load. This AC–DC–AC conversion isolates the load from the utility at all times, providing the highest power quality.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "double-conversion",
                     "power-path",
                     "ups-types"
                 ]
    },
    {
        "id":  "jr_fse_bC015",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "Which UPS type uses motors, generators, or mechanical batteries (such as a flywheel) to store and deliver energy?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Dynamic UPS"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "A Dynamic UPS uses rotating machinery such as motors, generators, and mechanical batteries (commonly flywheels) to store and deliver energy. Unlike conventional UPS systems that use electrochemical batteries, Dynamic UPS systems store energy as kinetic energy in a spinning mass.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "dynamic-ups",
                     "flywheel",
                     "ups-types"
                 ]
    },
    {
        "id":  "jr_fse_bC016",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "A Double-Conversion UPS is said to isolate the load from the grid. What does this mean?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The UPS physically disconnects the load from all power sources during an outage"
                        },
                        {
                            "id":  "B",
                            "text":  "The load is always powered by the inverter, so utility disturbances do not directly affect the output"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS uses a separate utility feed dedicated only to the load"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery bank prevents any DC current from reaching the load"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a Double-Conversion UPS, the load is always powered by the inverter. Because the inverter regenerates clean AC from the DC bus, any utility power disturbances, including sags, swells, transients, and harmonics, are blocked before they can reach the load. This is what it means to be \u0027isolated from the grid.\u0027",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ups",
                     "double-conversion",
                     "grid-isolation",
                     "power-quality"
                 ]
    },
    {
        "id":  "jr_fse_bC017",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What does PDU stand for?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Power Delivery Unit"
                        },
                        {
                            "id":  "B",
                            "text":  "Power Distribution Unit"
                        },
                        {
                            "id":  "C",
                            "text":  "Protected Distribution Utility"
                        },
                        {
                            "id":  "D",
                            "text":  "Primary Distribution Upgrade"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PDU stands for Power Distribution Unit. A PDU is a device used in data centers and critical facilities to distribute electrical power from a source (such as a UPS) to multiple IT devices or other loads.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "pdu",
                     "fundamentals",
                     "definitions",
                     "acronyms"
                 ]
    },
    {
        "id":  "jr_fse_bC018",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of a PDU?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To store energy and supply it during a power outage"
                        },
                        {
                            "id":  "B",
                            "text":  "To distribute power from a source to multiple devices"
                        },
                        {
                            "id":  "C",
                            "text":  "To transfer loads between two separate power sources"
                        },
                        {
                            "id":  "D",
                            "text":  "To convert AC power to DC power for electronic equipment"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The primary function of a PDU is to distribute electrical power from a single source, such as a UPS or generator, to multiple devices. PDUs typically feature multiple output receptacles or branch circuits, allowing one input feed to serve many loads in a structured and manageable way.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "pdu",
                     "fundamentals",
                     "power-distribution",
                     "function"
                 ]
    },
    {
        "id":  "jr_fse_bC019",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Features",
        "difficulty":  "easy",
        "questionText":  "Which of the following is a standard feature found on PDUs?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Battery backup for connected loads"
                        },
                        {
                            "id":  "B",
                            "text":  "Power monitoring of connected loads"
                        },
                        {
                            "id":  "C",
                            "text":  "AC-to-DC power conversion"
                        },
                        {
                            "id":  "D",
                            "text":  "Automatic transfer between two utility feeds"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Power monitoring is a standard feature of PDUs, allowing facility staff to track voltage, current, and power consumption on branch circuits or individual outlets. Other key PDU features include power distribution and redundancy support.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "features",
                     "power-monitoring",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bC020",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Types",
        "difficulty":  "easy",
        "questionText":  "Which type of PDU provides only basic power distribution with no monitoring or switching capabilities?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Smart PDU"
                        },
                        {
                            "id":  "B",
                            "text":  "High-Density PDU"
                        },
                        {
                            "id":  "C",
                            "text":  "Basic PDU"
                        },
                        {
                            "id":  "D",
                            "text":  "Intelligent PDU"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A Basic PDU provides only fundamental power distribution — it takes a single power input and splits it across multiple output receptacles. It does not include monitoring, metering, remote switching, or advanced management capabilities found in Smart or Intelligent PDUs.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "basic-pdu",
                     "pdu-types",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bC021",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Types",
        "difficulty":  "easy",
        "questionText":  "Which PDU type includes advanced monitoring and management capabilities such as remote outlet switching?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Basic PDU"
                        },
                        {
                            "id":  "B",
                            "text":  "Smart PDU"
                        },
                        {
                            "id":  "C",
                            "text":  "High-Density PDU"
                        },
                        {
                            "id":  "D",
                            "text":  "Passive PDU"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Smart PDU includes advanced features such as per-outlet or per-branch circuit power monitoring, remote outlet switching, environmental monitoring (temperature, humidity), and network management capabilities. These features allow administrators to manage power remotely and track energy consumption.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "smart-pdu",
                     "pdu-types",
                     "monitoring"
                 ]
    },
    {
        "id":  "jr_fse_bC022",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Types",
        "difficulty":  "medium",
        "questionText":  "Which PDU type is designed to serve a large number of high-power devices in a compact form factor?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Basic PDU"
                        },
                        {
                            "id":  "B",
                            "text":  "Smart PDU"
                        },
                        {
                            "id":  "C",
                            "text":  "High-Density PDU"
                        },
                        {
                            "id":  "D",
                            "text":  "Standby PDU"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A High-Density PDU is designed to deliver power to a large number of high-power devices in a space-efficient configuration. It is commonly used in environments with high server density, such as blade server enclosures or high-performance computing racks, where power demands per unit area are very high.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "high-density",
                     "pdu-types",
                     "data-center"
                 ]
    },
    {
        "id":  "jr_fse_bC023",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Features",
        "difficulty":  "medium",
        "questionText":  "Which PDU feature ensures that the loss of one feed path does not interrupt power to the connected loads?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Power monitoring"
                        },
                        {
                            "id":  "B",
                            "text":  "Outlet switching"
                        },
                        {
                            "id":  "C",
                            "text":  "Redundancy"
                        },
                        {
                            "id":  "D",
                            "text":  "Power distribution"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Redundancy is the PDU feature that protects connected loads from a single point of failure. A PDU with dual-input redundancy accepts two separate power feeds; if one feed fails, the other continues to supply power to all outlets without interruption.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "redundancy",
                     "features",
                     "reliability"
                 ]
    },
    {
        "id":  "jr_fse_bC024",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What does STS stand for?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Static Transfer Switch"
                        },
                        {
                            "id":  "B",
                            "text":  "Synchronized Transfer System"
                        },
                        {
                            "id":  "C",
                            "text":  "Source Transfer Station"
                        },
                        {
                            "id":  "D",
                            "text":  "Static Transfer System"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "STS stands for Static Transfer Switch. It is a device that can rapidly transfer an electrical load between two separate power sources using solid-state switching devices, with no moving parts involved in the transfer itself.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "sts",
                     "fundamentals",
                     "definitions",
                     "acronyms"
                 ]
    },
    {
        "id":  "jr_fse_bC025",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of a Static Transfer Switch (STS)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To convert AC power to DC power for battery charging"
                        },
                        {
                            "id":  "B",
                            "text":  "To transfer the load between two power sources when one source fails"
                        },
                        {
                            "id":  "C",
                            "text":  "To distribute power to multiple devices"
                        },
                        {
                            "id":  "D",
                            "text":  "To regulate the output voltage to the load"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The primary function of an STS is to transfer an electrical load from one power source (preferred source) to an alternate source when the preferred source experiences a disturbance or failure. This transfer is performed quickly using solid-state switching devices to minimize disruption to the load.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sts",
                     "fundamentals",
                     "transfer",
                     "function"
                 ]
    },
    {
        "id":  "jr_fse_bC026",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Types",
        "difficulty":  "easy",
        "questionText":  "Which type of STS requires a technician to manually initiate the transfer between power sources?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Automatic STS"
                        },
                        {
                            "id":  "B",
                            "text":  "Intelligent STS"
                        },
                        {
                            "id":  "C",
                            "text":  "Manual STS"
                        },
                        {
                            "id":  "D",
                            "text":  "Static STS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A Manual STS requires human intervention to initiate the transfer between power sources. A technician must physically operate or command the switch to move the load from one source to another, unlike an Automatic STS that detects failures and transfers on its own.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sts",
                     "manual-sts",
                     "sts-types",
                     "transfer"
                 ]
    },
    {
        "id":  "jr_fse_bC027",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Types",
        "difficulty":  "easy",
        "questionText":  "Which type of STS automatically detects a power source failure and initiates the transfer without human intervention?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Manual STS"
                        },
                        {
                            "id":  "B",
                            "text":  "Automatic STS"
                        },
                        {
                            "id":  "C",
                            "text":  "Intelligent STS"
                        },
                        {
                            "id":  "D",
                            "text":  "Dynamic STS"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An Automatic STS continuously monitors both power sources and, upon detecting a failure or disturbance on the preferred source, automatically transfers the load to the alternate source without requiring any human action. This ensures rapid, unattended protection.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sts",
                     "automatic-sts",
                     "sts-types",
                     "transfer"
                 ]
    },
    {
        "id":  "jr_fse_bC028",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Types",
        "difficulty":  "medium",
        "questionText":  "Which type of STS includes advanced logic that can optimize transfer decisions based on load conditions and source quality?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Manual STS"
                        },
                        {
                            "id":  "B",
                            "text":  "Automatic STS"
                        },
                        {
                            "id":  "C",
                            "text":  "Intelligent STS"
                        },
                        {
                            "id":  "D",
                            "text":  "Basic STS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "An Intelligent STS goes beyond simple automatic transfer by incorporating advanced logic and monitoring capabilities. It can analyze load requirements, evaluate source quality in real time, and make optimized transfer decisions that minimize disruption and protect sensitive equipment more effectively.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "sts",
                     "intelligent-sts",
                     "sts-types",
                     "advanced"
                 ]
    },
    {
        "id":  "jr_fse_bC029",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "easy",
        "questionText":  "Which UPS/PDU system configuration consists of a single UPS unit serving a single load without any redundancy?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Parallel Configuration"
                        },
                        {
                            "id":  "B",
                            "text":  "N+1 Redundant Configuration"
                        },
                        {
                            "id":  "C",
                            "text":  "2N Redundant Configuration"
                        },
                        {
                            "id":  "D",
                            "text":  "Standalone Configuration"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "A Standalone configuration consists of a single UPS unit powering a single load or group of loads. There is no redundancy built into this configuration, meaning a UPS failure would result in loss of power to the load. It is the simplest and most basic configuration.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "configuration",
                     "standalone",
                     "ups-systems",
                     "redundancy"
                 ]
    },
    {
        "id":  "jr_fse_bC030",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "easy",
        "questionText":  "In a Parallel UPS configuration, multiple UPS units share the load. What is the main advantage of this arrangement?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It eliminates the need for a battery bank"
                        },
                        {
                            "id":  "B",
                            "text":  "It allows the load to be shared across multiple units, increasing capacity and potentially adding redundancy"
                        },
                        {
                            "id":  "C",
                            "text":  "It converts the system from AC to DC output"
                        },
                        {
                            "id":  "D",
                            "text":  "It automatically reduces the number of PDUs required"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a Parallel configuration, two or more UPS units are connected so they share the load. This arrangement increases the total power capacity available to the load and, depending on how it is configured, can also provide redundancy so that if one unit fails, the remaining units continue to support the load.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "configuration",
                     "parallel",
                     "ups-systems",
                     "capacity"
                 ]
    },
    {
        "id":  "jr_fse_bC031",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "medium",
        "questionText":  "What does the \u0027N\u0027 represent in an N+1 Redundant UPS configuration?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The number of bypass paths available"
                        },
                        {
                            "id":  "B",
                            "text":  "The number of UPS units required to support the load"
                        },
                        {
                            "id":  "C",
                            "text":  "The number of battery strings in the system"
                        },
                        {
                            "id":  "D",
                            "text":  "The nominal voltage of each UPS unit"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In an N+1 Redundant configuration, \u0027N\u0027 represents the minimum number of UPS units required to support the total load. The \u0027+1\u0027 refers to one additional unit beyond what is needed, providing a single unit of redundancy so that if any one UPS fails, the remaining N units can still carry the full load.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "configuration",
                     "n-plus-1",
                     "redundancy",
                     "ups-systems"
                 ]
    },
    {
        "id":  "jr_fse_bC032",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "medium",
        "questionText":  "In a 2N Redundant UPS configuration, how many UPS units are deployed relative to the load requirement?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "One more unit than needed (N+1)"
                        },
                        {
                            "id":  "B",
                            "text":  "Twice the number of units needed to support the load"
                        },
                        {
                            "id":  "C",
                            "text":  "Half the number of units needed, relying on the utility as backup"
                        },
                        {
                            "id":  "D",
                            "text":  "Two units total, regardless of load size"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A 2N Redundant configuration deploys twice the number of UPS units required to support the load. For example, if the load requires N units, then 2N units are installed in two separate, independent paths. If one entire path fails, the other can carry the full load, providing the highest level of redundancy.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "configuration",
                     "2n-redundant",
                     "redundancy",
                     "ups-systems"
                 ]
    },
    {
        "id":  "jr_fse_bC033",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "medium",
        "questionText":  "Which configuration provides the highest level of redundancy by maintaining two completely independent power paths?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standalone"
                        },
                        {
                            "id":  "B",
                            "text":  "Parallel"
                        },
                        {
                            "id":  "C",
                            "text":  "N+1 Redundant"
                        },
                        {
                            "id":  "D",
                            "text":  "2N Redundant"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "The 2N Redundant configuration provides the highest level of redundancy by maintaining two completely independent power paths, each capable of supporting the entire load. Even if one entire path, including its UPS, PDU, and wiring, fails completely, the other path continues to power the load without any interruption.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "configuration",
                     "2n-redundant",
                     "redundancy",
                     "reliability"
                 ]
    },
    {
        "id":  "jr_fse_bC034",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Startup Procedures",
        "difficulty":  "easy",
        "questionText":  "What is the first step in a standard UPS startup procedure?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Connect the load to the UPS output"
                        },
                        {
                            "id":  "B",
                            "text":  "Verify the output voltage is correct"
                        },
                        {
                            "id":  "C",
                            "text":  "Energize the input power to the UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Initialize the UPS control system"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The first step in a standard UPS startup procedure is to energize the input power to the UPS. This allows the rectifier to receive utility power, begin charging the batteries, and start the initialization sequence. No other startup actions can occur without first supplying input power.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "startup",
                     "procedures",
                     "ups",
                     "energize"
                 ]
    },
    {
        "id":  "jr_fse_bC035",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Startup Procedures",
        "difficulty":  "easy",
        "questionText":  "During a UPS startup procedure, after energizing the input, what is the next step?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Connect the load"
                        },
                        {
                            "id":  "B",
                            "text":  "Initialize the UPS system"
                        },
                        {
                            "id":  "C",
                            "text":  "Place the UPS on bypass"
                        },
                        {
                            "id":  "D",
                            "text":  "Apply LOTO to the input breaker"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "After energizing the input power, the next step in the UPS startup sequence is to initialize the UPS system. During initialization, the UPS control system runs self-tests, verifies internal conditions, and prepares the rectifier and inverter for operation before output power is verified.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "startup",
                     "procedures",
                     "ups",
                     "initialization"
                 ]
    },
    {
        "id":  "jr_fse_bC036",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Startup Procedures",
        "difficulty":  "easy",
        "questionText":  "What is the correct order of the four standard UPS startup steps?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Initialize → Energize input → Verify output → Connect load"
                        },
                        {
                            "id":  "B",
                            "text":  "Connect load → Energize input → Initialize → Verify output"
                        },
                        {
                            "id":  "C",
                            "text":  "Energize input → Initialize → Verify output → Connect load"
                        },
                        {
                            "id":  "D",
                            "text":  "Verify output → Energize input → Initialize → Connect load"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The correct UPS startup sequence is: (1) Energize the input to supply power to the UPS, (2) Initialize the UPS system to complete self-tests and prepare for operation, (3) Verify the output voltage and frequency are correct, and (4) Connect the load once the output is confirmed to be within specification.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "startup",
                     "procedures",
                     "ups",
                     "sequence"
                 ]
    },
    {
        "id":  "jr_fse_bC037",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Startup Procedures",
        "difficulty":  "medium",
        "questionText":  "Why must a technician verify the UPS output before connecting the load during startup?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To ensure the battery bank is fully charged before the load is applied"
                        },
                        {
                            "id":  "B",
                            "text":  "To confirm that the output voltage and frequency are within specification so the load is not damaged"
                        },
                        {
                            "id":  "C",
                            "text":  "To allow the bypass circuit to synchronize with the utility"
                        },
                        {
                            "id":  "D",
                            "text":  "To verify that LOTO has been properly applied"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Before connecting the load, a technician must verify the UPS output to confirm that the voltage and frequency are within the required specifications. Connecting a load to an out-of-specification UPS output could damage sensitive equipment or cause equipment malfunctions.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "startup",
                     "procedures",
                     "output-verification",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bC038",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Shutdown Procedures",
        "difficulty":  "easy",
        "questionText":  "What is the first step in a standard UPS shutdown procedure?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Apply LOTO to all UPS inputs"
                        },
                        {
                            "id":  "B",
                            "text":  "Transfer the load to bypass"
                        },
                        {
                            "id":  "C",
                            "text":  "De-energize the UPS and battery bank"
                        },
                        {
                            "id":  "D",
                            "text":  "Disconnect all load connections"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The first step in a standard UPS shutdown procedure is to transfer the load to bypass. This keeps the load powered from the utility via the static bypass circuit while the UPS inverter and rectifier are de-energized, preventing any interruption of service to the connected equipment.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "shutdown",
                     "procedures",
                     "ups",
                     "bypass"
                 ]
    },
    {
        "id":  "jr_fse_bC039",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Shutdown Procedures",
        "difficulty":  "easy",
        "questionText":  "What does LOTO stand for in the context of UPS shutdown procedures?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Load Off Transfer Operation"
                        },
                        {
                            "id":  "B",
                            "text":  "Lockout/Tagout"
                        },
                        {
                            "id":  "C",
                            "text":  "Line Output Termination Order"
                        },
                        {
                            "id":  "D",
                            "text":  "Low Output Transfer Override"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "LOTO stands for Lockout/Tagout. It is a safety procedure used during UPS shutdown to ensure that energy sources are isolated and cannot be accidentally re-energized while maintenance work is being performed. Locks and tags are applied to energy isolation points to protect workers from hazardous energy.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "shutdown",
                     "loto",
                     "safety",
                     "procedures"
                 ]
    },
    {
        "id":  "jr_fse_bC040",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Shutdown Procedures",
        "difficulty":  "easy",
        "questionText":  "What is the correct order of steps in a standard UPS shutdown procedure?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "De-energize UPS → Transfer to bypass → Apply LOTO"
                        },
                        {
                            "id":  "B",
                            "text":  "Apply LOTO → Transfer to bypass → De-energize UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Transfer to bypass → De-energize UPS → Apply LOTO"
                        },
                        {
                            "id":  "D",
                            "text":  "Transfer to bypass → Apply LOTO → De-energize UPS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The correct UPS shutdown sequence is: (1) Transfer the load to bypass so the load remains powered during shutdown, (2) De-energize the UPS to safely remove power from the rectifier, inverter, and battery systems, and (3) Apply LOTO to all energy isolation points to prevent accidental re-energization during maintenance.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "shutdown",
                     "procedures",
                     "loto",
                     "sequence"
                 ]
    },
    {
        "id":  "jr_fse_bC041",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Shutdown Procedures",
        "difficulty":  "medium",
        "questionText":  "Why is it important to transfer the load to bypass BEFORE de-energizing the UPS during a shutdown?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To allow the battery bank time to fully discharge before shutdown"
                        },
                        {
                            "id":  "B",
                            "text":  "To keep the load continuously powered from the utility while the UPS is taken offline"
                        },
                        {
                            "id":  "C",
                            "text":  "To prevent the UPS from entering double-conversion mode"
                        },
                        {
                            "id":  "D",
                            "text":  "To allow LOTO devices to be installed on the inverter output"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Transferring the load to bypass before de-energizing the UPS ensures that the critical load remains continuously powered from the utility through the bypass circuit. If the UPS were de-energized first, the load would lose power entirely during the shutdown, which could disrupt or damage connected equipment.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "shutdown",
                     "procedures",
                     "bypass",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bC042",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "A Dynamic UPS differs from a conventional UPS primarily because it uses which type of energy storage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Electrochemical batteries"
                        },
                        {
                            "id":  "B",
                            "text":  "Ultracapacitors"
                        },
                        {
                            "id":  "C",
                            "text":  "Kinetic energy stored in rotating machinery"
                        },
                        {
                            "id":  "D",
                            "text":  "Compressed air stored in tanks"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A Dynamic UPS stores energy as kinetic energy in rotating machinery such as a flywheel rather than in conventional electrochemical batteries. The spinning mass stores energy and can deliver it to the load through a motor-generator arrangement when utility power is interrupted.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "dynamic-ups",
                     "flywheel",
                     "energy-storage"
                 ]
    },
    {
        "id":  "jr_fse_bC043",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "How many main types of UPS are described in the overview?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Two"
                        },
                        {
                            "id":  "B",
                            "text":  "Three"
                        },
                        {
                            "id":  "C",
                            "text":  "Four"
                        },
                        {
                            "id":  "D",
                            "text":  "Five"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The overview describes four main types of UPS: Standby (offline), Line-Interactive, Double-Conversion (online), and Dynamic UPS. Each type has different operating characteristics, levels of power protection, and cost profiles suited to different applications.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "ups-types",
                     "fundamentals",
                     "classification"
                 ]
    },
    {
        "id":  "jr_fse_bC044",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Types",
        "difficulty":  "easy",
        "questionText":  "How many main types of PDU are described in the overview?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Two"
                        },
                        {
                            "id":  "B",
                            "text":  "Three"
                        },
                        {
                            "id":  "C",
                            "text":  "Four"
                        },
                        {
                            "id":  "D",
                            "text":  "Five"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The overview describes three main types of PDU: Basic, Smart, and High-Density. Each type is suited to different power distribution needs, with Basic PDUs offering simple distribution, Smart PDUs adding monitoring and management, and High-Density PDUs serving high-power environments.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "pdu-types",
                     "fundamentals",
                     "classification"
                 ]
    },
    {
        "id":  "jr_fse_bC045",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Types",
        "difficulty":  "easy",
        "questionText":  "How many main types of STS are described in the overview?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Two"
                        },
                        {
                            "id":  "B",
                            "text":  "Three"
                        },
                        {
                            "id":  "C",
                            "text":  "Four"
                        },
                        {
                            "id":  "D",
                            "text":  "Five"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The overview describes three main types of STS: Manual, Automatic, and Intelligent. A Manual STS requires human initiation, an Automatic STS detects failures and transfers independently, and an Intelligent STS adds advanced logic and decision-making capabilities to optimize the transfer.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sts",
                     "sts-types",
                     "fundamentals",
                     "classification"
                 ]
    },
    {
        "id":  "jr_fse_bC046",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "easy",
        "questionText":  "How many standard UPS and PDU system configurations are described in the overview?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Two"
                        },
                        {
                            "id":  "B",
                            "text":  "Three"
                        },
                        {
                            "id":  "C",
                            "text":  "Four"
                        },
                        {
                            "id":  "D",
                            "text":  "Five"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The overview describes four standard UPS and PDU system configurations: Standalone, Parallel, N+1 Redundant, and 2N Redundant. These configurations represent increasing levels of redundancy and reliability, from the simplest single-unit arrangement to fully redundant dual-path designs.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "configuration",
                     "fundamentals",
                     "ups-systems",
                     "classification"
                 ]
    },
    {
        "id":  "jr_fse_bC047",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which of the following situations would a UPS most effectively protect against?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A sustained utility power outage lasting several days"
                        },
                        {
                            "id":  "B",
                            "text":  "A brief utility power outage while a generator starts up"
                        },
                        {
                            "id":  "C",
                            "text":  "A permanent loss of utility service to the facility"
                        },
                        {
                            "id":  "D",
                            "text":  "Lightning damage to the utility transformer"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A UPS most effectively protects against brief utility power outages, such as the period between a utility failure and the start of a backup generator. The UPS bridges this gap using stored battery energy, ensuring the load remains continuously powered during the transition.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "fundamentals",
                     "power-outage",
                     "backup-power"
                 ]
    },
    {
        "id":  "jr_fse_bC048",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Components",
        "difficulty":  "medium",
        "questionText":  "In a Double-Conversion UPS, which component is the load ALWAYS powered by during normal operation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The rectifier"
                        },
                        {
                            "id":  "B",
                            "text":  "The battery bank"
                        },
                        {
                            "id":  "C",
                            "text":  "The inverter"
                        },
                        {
                            "id":  "D",
                            "text":  "The bypass circuit"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a Double-Conversion UPS, the load is always powered by the inverter during normal operation. The inverter continuously converts DC from the rectifier/battery bus into clean AC power for the load, which is why this topology provides the highest output power quality and full isolation from the utility.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "double-conversion",
                     "inverter",
                     "components"
                 ]
    },
    {
        "id":  "jr_fse_bC049",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "A facility manager needs maximum power quality for sensitive laboratory instruments. Which UPS type should be recommended?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Basic PDU with surge strips"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "For maximum power quality, a Double-Conversion UPS should be recommended. Because it continuously converts AC to DC and back to AC, the load is completely isolated from utility power disturbances. This topology provides the cleanest, most stable output voltage, which is essential for sensitive laboratory instrumentation.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ups",
                     "double-conversion",
                     "power-quality",
                     "application"
                 ]
    },
    {
        "id":  "jr_fse_bC050",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "A small office requires basic battery backup at low cost and the connected equipment is not highly sensitive to brief power interruptions. Which UPS type is most appropriate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Dynamic UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Line-Interactive UPS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A Standby UPS is most appropriate for a small office with basic backup needs and non-sensitive equipment. It is the most cost-effective option and provides battery backup upon power failure. Since the equipment is not highly sensitive to brief transfer delays, the potential for a non-seamless transition is acceptable.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ups",
                     "standby",
                     "application",
                     "cost-effective"
                 ]
    },
    {
        "id":  "jr_fse_bC051",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Features",
        "difficulty":  "easy",
        "questionText":  "Which of the following is a key feature of a PDU that helps facilities manage energy consumption?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Double-conversion topology"
                        },
                        {
                            "id":  "B",
                            "text":  "Battery backup"
                        },
                        {
                            "id":  "C",
                            "text":  "Power monitoring"
                        },
                        {
                            "id":  "D",
                            "text":  "Static transfer switching"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Power monitoring is a key PDU feature that enables facilities to track energy consumption at the branch circuit or outlet level. By measuring voltage, current, and power, facility managers can identify overloaded circuits, improve energy efficiency, and support capacity planning.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "power-monitoring",
                     "features",
                     "energy-management"
                 ]
    },
    {
        "id":  "jr_fse_bC052",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Fundamentals",
        "difficulty":  "medium",
        "questionText":  "The term \u0027static\u0027 in Static Transfer Switch refers to which characteristic of the device?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The load voltage remains static (constant) during a transfer"
                        },
                        {
                            "id":  "B",
                            "text":  "The switching is performed by solid-state devices with no moving mechanical parts"
                        },
                        {
                            "id":  "C",
                            "text":  "The switch remains in a fixed (static) position until manually changed"
                        },
                        {
                            "id":  "D",
                            "text":  "The power source remains static (unchanged) after a transfer"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The term \u0027static\u0027 in Static Transfer Switch refers to the use of solid-state semiconductor switching devices (such as SCRs or thyristors) that have no moving mechanical parts. This allows extremely fast transfer times, typically within a quarter cycle of the AC waveform, far faster than any mechanical switch.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "sts",
                     "fundamentals",
                     "solid-state",
                     "static"
                 ]
    },
    {
        "id":  "jr_fse_bC053",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "medium",
        "questionText":  "A data center has a load requiring 100 kW. In an N+1 configuration using 50 kW UPS units, how many units would be installed?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Two units"
                        },
                        {
                            "id":  "B",
                            "text":  "Three units"
                        },
                        {
                            "id":  "C",
                            "text":  "Four units"
                        },
                        {
                            "id":  "D",
                            "text":  "Five units"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "To support a 100 kW load with 50 kW UPS units, a minimum of 2 units (N=2) are required. In an N+1 configuration, one additional unit is added for redundancy, resulting in 3 units total (N+1 = 2+1 = 3). If one unit fails, the remaining two can still carry the full 100 kW load.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "configuration",
                     "n-plus-1",
                     "redundancy",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bC054",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "medium",
        "questionText":  "A Standalone UPS configuration is most appropriate for which type of application?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Mission-critical applications where any downtime is unacceptable"
                        },
                        {
                            "id":  "B",
                            "text":  "Applications where cost is the primary concern and some downtime is tolerable"
                        },
                        {
                            "id":  "C",
                            "text":  "Applications requiring two completely independent power paths"
                        },
                        {
                            "id":  "D",
                            "text":  "Large data centers with high power density requirements"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Standalone UPS configuration is most appropriate when cost is the primary concern and some risk of downtime is tolerable. Because there is only a single UPS with no redundancy, a UPS failure results in loss of power to the load. This simple arrangement is acceptable for non-critical applications where the cost of redundant equipment is not justified.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "configuration",
                     "standalone",
                     "application",
                     "cost"
                 ]
    },
    {
        "id":  "jr_fse_bC055",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which statement correctly describes the relationship between a UPS and a generator in a critical power system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The generator replaces the UPS when utility power fails"
                        },
                        {
                            "id":  "B",
                            "text":  "The UPS bridges the gap between a utility failure and generator start-up"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS and generator provide identical levels of protection"
                        },
                        {
                            "id":  "D",
                            "text":  "A generator eliminates the need for a UPS in any application"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a critical power system, the UPS bridges the gap between a utility power failure and the time the backup generator starts and reaches stable operating speed and voltage. Generators typically take 10 to 30 seconds to start, during which the UPS battery keeps the load running without interruption.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "generator",
                     "backup-power",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bC056",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Components",
        "difficulty":  "medium",
        "questionText":  "In which UPS topology do the battery bank and rectifier both contribute to the DC bus that feeds the inverter?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Dynamic UPS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a Double-Conversion UPS, both the rectifier (when utility power is available) and the battery bank (during a power outage) contribute to the shared DC bus. The inverter draws power from this DC bus to produce the AC output for the load, ensuring seamless transition between utility and battery operation.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ups",
                     "double-conversion",
                     "dc-bus",
                     "components"
                 ]
    },
    {
        "id":  "jr_fse_bC057",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Fundamentals",
        "difficulty":  "easy",
        "questionText":  "In a data center, a PDU typically receives its input from which source?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Directly from the utility meter"
                        },
                        {
                            "id":  "B",
                            "text":  "From a UPS system"
                        },
                        {
                            "id":  "C",
                            "text":  "From the IT equipment"
                        },
                        {
                            "id":  "D",
                            "text":  "From the generator exhaust"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a typical data center critical power chain, the PDU receives its input power from the UPS system. The UPS conditions and protects the power, and the PDU distributes it to individual IT equipment racks and devices. This arrangement allows the UPS to protect all downstream loads through a single connection point.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "fundamentals",
                     "power-chain",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bC058",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Fundamentals",
        "difficulty":  "medium",
        "questionText":  "An STS has a \u0027preferred source\u0027 and an \u0027alternate source.\u0027 What happens when the preferred source fails?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The STS shuts down the load to protect it from damage"
                        },
                        {
                            "id":  "B",
                            "text":  "The STS transfers the load to the alternate source"
                        },
                        {
                            "id":  "C",
                            "text":  "The STS activates the battery bank to supply the load"
                        },
                        {
                            "id":  "D",
                            "text":  "The STS sends an alarm and waits for manual intervention"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When the preferred source of an STS experiences a failure or disturbance beyond acceptable limits, the STS transfers the load to the alternate source. In an Automatic or Intelligent STS, this transfer occurs without manual intervention, ensuring the load continues to receive power from the alternate source.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sts",
                     "transfer",
                     "preferred-source",
                     "alternate-source"
                 ]
    },
    {
        "id":  "jr_fse_bC059",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "Which UPS type achieves voltage regulation without switching to battery by using a tap-changing transformer or AVR?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standby UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Dynamic UPS"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Line-Interactive UPS achieves voltage regulation without draining the battery by using a tap-changing transformer or automatic voltage regulator (AVR) that adjusts the output voltage to compensate for utility sags and swells. The battery is only discharged during more severe disturbances or complete outages.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "ups",
                     "line-interactive",
                     "avr",
                     "voltage-regulation"
                 ]
    },
    {
        "id":  "jr_fse_bC060",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "A UPS \u0027battery bank\u0027 typically stores energy in which form?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Kinetic energy in a spinning flywheel"
                        },
                        {
                            "id":  "B",
                            "text":  "Chemical energy in electrochemical cells"
                        },
                        {
                            "id":  "C",
                            "text":  "Potential energy in compressed gas"
                        },
                        {
                            "id":  "D",
                            "text":  "Thermal energy in a phase-change material"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A standard UPS battery bank stores energy in chemical form using electrochemical cells, most commonly valve-regulated lead-acid (VRLA) or flooded lead-acid batteries. During a power outage, this stored chemical energy is converted to electrical energy to power the inverter.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "battery",
                     "energy-storage",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bC061",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "medium",
        "questionText":  "In a 2N Redundant configuration, each of the two independent paths is typically loaded to what percentage of its capacity?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "100%"
                        },
                        {
                            "id":  "B",
                            "text":  "75%"
                        },
                        {
                            "id":  "C",
                            "text":  "50%"
                        },
                        {
                            "id":  "D",
                            "text":  "25%"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a 2N Redundant configuration, each of the two independent power paths is normally loaded to approximately 50% of its capacity. This ensures that if one path fails completely, the remaining path has sufficient headroom to accept the full load transfer without becoming overloaded.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "configuration",
                     "2n-redundant",
                     "loading",
                     "redundancy"
                 ]
    },
    {
        "id":  "jr_fse_bC062",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "easy",
        "questionText":  "Which UPS type has the lowest power quality output because the load runs directly on raw utility power during normal conditions?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Double-Conversion UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Line-Interactive UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Dynamic UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Standby UPS"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "A Standby UPS has the lowest power quality output among the four UPS types because, during normal operation, the load is connected directly to raw utility power with no conditioning. Any utility voltage fluctuations, harmonics, or noise are passed directly to the load until a failure triggers the inverter.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ups",
                     "standby",
                     "power-quality",
                     "ups-types"
                 ]
    },
    {
        "id":  "jr_fse_bC063",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Features",
        "difficulty":  "easy",
        "questionText":  "Which of the following best describes \u0027power distribution\u0027 as a PDU feature?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The PDU converts high-voltage AC to low-voltage DC for IT equipment"
                        },
                        {
                            "id":  "B",
                            "text":  "The PDU splits a single power input into multiple outputs to supply several devices"
                        },
                        {
                            "id":  "C",
                            "text":  "The PDU generates backup power when the utility supply fails"
                        },
                        {
                            "id":  "D",
                            "text":  "The PDU monitors the quality of incoming utility power"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Power distribution as a PDU feature refers to the device\u0027s ability to receive a single input power feed and split it across multiple output receptacles or branch circuits to supply many different devices. This simplifies wiring in data centers and allows many loads to be served from a single UPS output connection.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pdu",
                     "power-distribution",
                     "features",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bC064",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Shutdown Procedures",
        "difficulty":  "medium",
        "questionText":  "Why must LOTO be applied as the final step of a UPS shutdown procedure?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To prevent the UPS from automatically restarting and re-energizing circuits before maintenance is complete"
                        },
                        {
                            "id":  "B",
                            "text":  "To discharge the output capacitors before the inverter can be serviced"
                        },
                        {
                            "id":  "C",
                            "text":  "To allow the battery bank to reach full charge before the UPS is shut down"
                        },
                        {
                            "id":  "D",
                            "text":  "To synchronize the bypass circuit with the utility frequency"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "LOTO is applied as the final step to ensure the UPS cannot be accidentally or automatically re-energized while personnel are performing maintenance on the system. By locking and tagging all energy isolation points, the technician is protected from hazardous electrical energy during the work.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "shutdown",
                     "loto",
                     "safety",
                     "procedures"
                 ]
    },
    {
        "id":  "jr_fse_bC065",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Fundamentals",
        "difficulty":  "easy",
        "questionText":  "A UPS provides backup power during a utility outage. What is the typical energy source for this backup power in a conventional UPS?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A diesel engine"
                        },
                        {
                            "id":  "B",
                            "text":  "Solar panels"
                        },
                        {
                            "id":  "C",
                            "text":  "A battery bank"
                        },
                        {
                            "id":  "D",
                            "text":  "A gas turbine"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a conventional UPS, the backup power during a utility outage comes from the battery bank. When the rectifier can no longer receive utility power, the battery bank discharges its stored chemical energy through the inverter to supply the connected load until utility power is restored or the batteries are depleted.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "ups",
                     "battery",
                     "backup-power",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bC066",
        "examLevel":  "jr_fse",
        "category":  "STS Systems",
        "subcategory":  "STS Fundamentals",
        "difficulty":  "medium",
        "questionText":  "An STS is typically used in conjunction with which type of power architecture?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A single-source architecture where one utility feed serves all loads"
                        },
                        {
                            "id":  "B",
                            "text":  "A dual-source architecture where two independent power feeds are available"
                        },
                        {
                            "id":  "C",
                            "text":  "A standalone UPS with no redundancy"
                        },
                        {
                            "id":  "D",
                            "text":  "A generator-only power system with no utility connection"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An STS is designed for use in a dual-source power architecture, where two independent power feeds are available. The STS connects to both sources and normally supplies the load from the preferred source, switching automatically to the alternate source if the preferred source fails or degrades.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "sts",
                     "dual-source",
                     "architecture",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bC067",
        "examLevel":  "jr_fse",
        "category":  "System Configurations",
        "subcategory":  "UPS and PDU Configurations",
        "difficulty":  "medium",
        "questionText":  "Which configuration requires the least capital investment in UPS equipment but also provides the least protection against UPS failure?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "2N Redundant"
                        },
                        {
                            "id":  "B",
                            "text":  "N+1 Redundant"
                        },
                        {
                            "id":  "C",
                            "text":  "Parallel"
                        },
                        {
                            "id":  "D",
                            "text":  "Standalone"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "A Standalone configuration requires the least capital investment because it uses only a single UPS unit. However, it also provides the least protection because there is no redundancy — if the UPS fails, the load will lose power. Organizations must weigh the cost savings against the risk of downtime.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "configuration",
                     "standalone",
                     "cost",
                     "redundancy"
                 ]
    },
    {
        "id":  "jr_fse_bC068",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "Startup Procedures",
        "difficulty":  "medium",
        "questionText":  "During UPS startup, why is it important to verify the output voltage and frequency before connecting the load?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To verify that LOTO has been removed from all isolation points"
                        },
                        {
                            "id":  "B",
                            "text":  "To ensure the UPS output is within specification and safe for the connected equipment"
                        },
                        {
                            "id":  "C",
                            "text":  "To allow the battery bank to reach its float voltage before load is applied"
                        },
                        {
                            "id":  "D",
                            "text":  "To confirm that the bypass circuit is locked out"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Verifying the output voltage and frequency before connecting the load is a critical startup step that ensures the UPS output is within specification and safe for connected equipment. Applying out-of-specification power to sensitive loads could cause equipment damage, data corruption, or premature component failure.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "startup",
                     "output-verification",
                     "procedures",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bC069",
        "examLevel":  "jr_fse",
        "category":  "PDU Systems",
        "subcategory":  "PDU Types",
        "difficulty":  "medium",
        "questionText":  "Which scenario best describes an application requiring a High-Density PDU?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A small office with 10 desktop computers requiring basic power strips"
                        },
                        {
                            "id":  "B",
                            "text":  "A rack of blade servers drawing very high power per unit of rack space"
                        },
                        {
                            "id":  "C",
                            "text":  "A data center requiring remote monitoring of individual outlets"
                        },
                        {
                            "id":  "D",
                            "text":  "A UPS room requiring simple distribution to two loads"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A High-Density PDU is specifically designed for environments where equipment draws very high power per unit of rack space, such as blade server enclosures or high-performance computing systems. These environments require more power delivery capacity than a standard Basic or Smart PDU can provide in the same form factor.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "pdu",
                     "high-density",
                     "application",
                     "data-center"
                 ]
    },
    {
        "id":  "jr_fse_bC070",
        "examLevel":  "jr_fse",
        "category":  "UPS Systems",
        "subcategory":  "UPS Types",
        "difficulty":  "medium",
        "questionText":  "Which of the following correctly matches the four UPS types to their key distinguishing characteristic?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standby=always inverting; Line-Interactive=flywheel; Double-Conversion=bypass only; Dynamic=cost-effective"
                        },
                        {
                            "id":  "B",
                            "text":  "Standby=cost-effective/offline; Line-Interactive=voltage regulation; Double-Conversion=AC–DC–AC; Dynamic=motors/generators"
                        },
                        {
                            "id":  "C",
                            "text":  "Standby=AC–DC–AC; Line-Interactive=motors/generators; Double-Conversion=cost-effective; Dynamic=voltage regulation"
                        },
                        {
                            "id":  "D",
                            "text":  "Standby=voltage regulation; Line-Interactive=offline; Double-Conversion=motors/generators; Dynamic=AC–DC–AC"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The correct matching is: Standby UPS is cost-effective and runs offline (only activates on failure); Line-Interactive UPS provides voltage regulation and surge protection; Double-Conversion UPS performs continuous AC–DC–AC conversion for the highest power quality; and Dynamic UPS uses motors, generators, and mechanical storage such as flywheels.",
        "referenceBookSection":  "Overview of UPS, PDU, and STS Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "ups",
                     "ups-types",
                     "classification",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bD001",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which battery type is most commonly found in UPS systems?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Nickel-Cadmium (Ni-Cd)"
                        },
                        {
                            "id":  "B",
                            "text":  "Lithium-Ion (Li-ion)"
                        },
                        {
                            "id":  "C",
                            "text":  "Lead-Acid"
                        },
                        {
                            "id":  "D",
                            "text":  "Nickel-Metal Hydride (NiMH)"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Lead-Acid batteries are the most common battery type used in UPS systems due to their reliability, cost-effectiveness, and well-established technology. They have a long track record in backup power applications and are available in many sizes to match UPS requirements.",
        "referenceBookSection":  "Battery Safety and Handling – Types of Batteries in UPS",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "lead-acid",
                     "battery-types",
                     "ups-batteries",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bD002",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "What electrolyte is used in a standard Lead-Acid battery?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Potassium hydroxide"
                        },
                        {
                            "id":  "B",
                            "text":  "Sulfuric acid"
                        },
                        {
                            "id":  "C",
                            "text":  "Lithium salt solution"
                        },
                        {
                            "id":  "D",
                            "text":  "Nickel oxide hydroxide"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Lead-Acid batteries use sulfuric acid (H2SO4) as their electrolyte. This acidic solution facilitates the electrochemical reactions between the lead dioxide positive plates and the sponge lead negative plates to generate electrical energy. Sulfuric acid is also a significant safety hazard requiring proper PPE.",
        "referenceBookSection":  "Battery Safety and Handling – Lead-Acid Batteries",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "lead-acid",
                     "electrolyte",
                     "sulfuric-acid",
                     "battery-chemistry"
                 ]
    },
    {
        "id":  "jr_fse_bD003",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "What is the nominal voltage per cell for a Lead-Acid battery?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1.2 V"
                        },
                        {
                            "id":  "B",
                            "text":  "1.5 V"
                        },
                        {
                            "id":  "C",
                            "text":  "2.0 V"
                        },
                        {
                            "id":  "D",
                            "text":  "3.7 V"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Each cell in a Lead-Acid battery produces a nominal voltage of 2.0 volts. This is a fundamental characteristic of the lead-acid electrochemical system. A standard 12V lead-acid battery, for example, contains six cells connected in series (6 × 2V = 12V).",
        "referenceBookSection":  "Battery Safety and Handling – Lead-Acid Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "lead-acid",
                     "cell-voltage",
                     "battery-fundamentals",
                     "voltage"
                 ]
    },
    {
        "id":  "jr_fse_bD004",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Why do Lead-Acid battery installations require proper ventilation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To prevent the electrolyte from freezing"
                        },
                        {
                            "id":  "B",
                            "text":  "To dissipate heat from the charging circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "To prevent accumulation of hydrogen gas produced during charging"
                        },
                        {
                            "id":  "D",
                            "text":  "To maintain proper humidity around the battery terminals"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "During charging, Lead-Acid batteries produce hydrogen gas as a byproduct of electrolysis. Hydrogen is extremely flammable and can form explosive mixtures with air. Proper ventilation ensures that hydrogen concentrations remain well below the lower explosive limit (LEL), preventing a fire or explosion hazard.",
        "referenceBookSection":  "Battery Safety and Handling – Lead-Acid Batteries",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "lead-acid",
                     "ventilation",
                     "hydrogen-gas",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bD005",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "What does VRLA stand for in battery terminology?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Variable Rate Lead-Acid"
                        },
                        {
                            "id":  "B",
                            "text":  "Valve-Regulated Lead-Acid"
                        },
                        {
                            "id":  "C",
                            "text":  "Vented Recombinant Lead-Acid"
                        },
                        {
                            "id":  "D",
                            "text":  "Voltage-Regulated Li-ion Array"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "VRLA stands for Valve-Regulated Lead-Acid. These batteries are sealed and maintenance-free, using a pressure relief valve to vent excess gas only when internal pressure exceeds a safe threshold. They are sometimes called sealed lead-acid (SLA) batteries and are the most common type used in modern UPS systems.",
        "referenceBookSection":  "Battery Safety and Handling – VRLA Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "vrla",
                     "battery-types",
                     "acronym",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bD006",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which of the following are the two main subtypes of VRLA batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Flooded and Gel"
                        },
                        {
                            "id":  "B",
                            "text":  "AGM and Gel"
                        },
                        {
                            "id":  "C",
                            "text":  "AGM and Flooded"
                        },
                        {
                            "id":  "D",
                            "text":  "Dry-Cell and Wet-Cell"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "VRLA batteries come in two main subtypes: AGM (Absorbent Glass Mat) and Gel. In AGM batteries, the electrolyte is absorbed into a fiberglass mat separator. In Gel batteries, the electrolyte is suspended in a silica gel. Both designs are sealed and maintenance-free, making them ideal for UPS applications.",
        "referenceBookSection":  "Battery Safety and Handling – VRLA Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "vrla",
                     "agm",
                     "gel-battery",
                     "battery-types"
                 ]
    },
    {
        "id":  "jr_fse_bD007",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "What does AGM stand for in the context of VRLA batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Advanced Grid Management"
                        },
                        {
                            "id":  "B",
                            "text":  "Alkaline Gel Matrix"
                        },
                        {
                            "id":  "C",
                            "text":  "Absorbent Glass Mat"
                        },
                        {
                            "id":  "D",
                            "text":  "Auxiliary Ground Module"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "AGM stands for Absorbent Glass Mat. In this battery design, the sulfuric acid electrolyte is absorbed and held within a tightly packed fiberglass mat separator between the plates. This makes the battery spill-proof, allows for mounting in various orientations, and enables efficient gas recombination within the sealed case.",
        "referenceBookSection":  "Battery Safety and Handling – VRLA Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "agm",
                     "vrla",
                     "acronym",
                     "battery-construction"
                 ]
    },
    {
        "id":  "jr_fse_bD008",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which battery chemistry uses nickel oxide hydroxide as the positive electrode and cadmium as the negative electrode?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Lead-Acid"
                        },
                        {
                            "id":  "B",
                            "text":  "Lithium-Ion"
                        },
                        {
                            "id":  "C",
                            "text":  "Nickel-Metal Hydride (NiMH)"
                        },
                        {
                            "id":  "D",
                            "text":  "Nickel-Cadmium (Ni-Cd)"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "Nickel-Cadmium (Ni-Cd) batteries use nickel oxide hydroxide as the positive electrode and cadmium as the negative electrode, with potassium hydroxide as the electrolyte. Ni-Cd batteries are known for their high cycle life and ability to perform in extreme temperatures, but cadmium is a toxic heavy metal that poses environmental concerns.",
        "referenceBookSection":  "Battery Safety and Handling – Ni-Cd Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ni-cd",
                     "battery-types",
                     "battery-chemistry",
                     "cadmium"
                 ]
    },
    {
        "id":  "jr_fse_bD009",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "What is a primary environmental concern associated with Nickel-Cadmium (Ni-Cd) batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "They produce large amounts of sulfuric acid waste"
                        },
                        {
                            "id":  "B",
                            "text":  "Cadmium is a toxic heavy metal and poses disposal hazards"
                        },
                        {
                            "id":  "C",
                            "text":  "They release lithium compounds into groundwater"
                        },
                        {
                            "id":  "D",
                            "text":  "They generate excessive carbon dioxide during charging"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Cadmium is classified as a toxic heavy metal and known carcinogen. Improper disposal of Ni-Cd batteries can lead to cadmium leaching into soil and groundwater, causing serious environmental and health hazards. This is why Ni-Cd batteries must be recycled through approved programs and why NiMH technology was developed as a less toxic alternative.",
        "referenceBookSection":  "Battery Safety and Handling – Ni-Cd Batteries",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ni-cd",
                     "cadmium",
                     "environmental-hazard",
                     "disposal"
                 ]
    },
    {
        "id":  "jr_fse_bD010",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "How does NiMH battery technology compare to Ni-Cd in terms of energy density?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "NiMH has lower energy density than Ni-Cd"
                        },
                        {
                            "id":  "B",
                            "text":  "NiMH has higher energy density than Ni-Cd"
                        },
                        {
                            "id":  "C",
                            "text":  "NiMH and Ni-Cd have identical energy densities"
                        },
                        {
                            "id":  "D",
                            "text":  "NiMH has no energy storage capability compared to Ni-Cd"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Nickel-Metal Hydride (NiMH) batteries offer better energy density than Ni-Cd batteries, meaning they can store more energy in the same physical size or weight. This improvement, combined with the elimination of toxic cadmium, makes NiMH a more environmentally friendly option while also delivering greater capacity in a given form factor.",
        "referenceBookSection":  "Battery Safety and Handling – NiMH Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "nimh",
                     "energy-density",
                     "ni-cd",
                     "battery-comparison"
                 ]
    },
    {
        "id":  "jr_fse_bD011",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which battery type has the highest energy density among common UPS battery chemistries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Lead-Acid"
                        },
                        {
                            "id":  "B",
                            "text":  "Ni-Cd"
                        },
                        {
                            "id":  "C",
                            "text":  "NiMH"
                        },
                        {
                            "id":  "D",
                            "text":  "Lithium-Ion (Li-ion)"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "Lithium-Ion (Li-ion) batteries offer the highest energy density of all common UPS battery chemistries. This means they can store significantly more energy per unit of weight or volume compared to Lead-Acid, Ni-Cd, or NiMH batteries. This high energy density, combined with their light weight and long service life, makes Li-ion increasingly popular in modern UPS deployments.",
        "referenceBookSection":  "Battery Safety and Handling – Li-ion Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "li-ion",
                     "energy-density",
                     "battery-comparison",
                     "battery-types"
                 ]
    },
    {
        "id":  "jr_fse_bD012",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "What is the typical service life of a Li-ion battery used in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "2–3 years"
                        },
                        {
                            "id":  "B",
                            "text":  "4–6 years"
                        },
                        {
                            "id":  "C",
                            "text":  "10 or more years"
                        },
                        {
                            "id":  "D",
                            "text":  "Less than 1 year"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Li-ion batteries used in UPS systems typically have a service life of 10 or more years, significantly longer than traditional VRLA lead-acid batteries which usually last 3–5 years. This extended lifespan, combined with reduced maintenance requirements, can offset Li-ion\u0027s higher upfront cost over the full lifecycle of the UPS installation.",
        "referenceBookSection":  "Battery Safety and Handling – Li-ion Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "li-ion",
                     "service-life",
                     "battery-lifespan",
                     "maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD013",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "What system is required in Li-ion UPS batteries to ensure safe operation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Battery Management System (BMS)"
                        },
                        {
                            "id":  "B",
                            "text":  "Automatic Transfer Switch (ATS)"
                        },
                        {
                            "id":  "C",
                            "text":  "Pulse Width Modulation (PWM) controller"
                        },
                        {
                            "id":  "D",
                            "text":  "Electrolyte Regulation Unit (ERU)"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Li-ion batteries require a Battery Management System (BMS) to ensure safe and optimal operation. The BMS monitors cell voltages, temperatures, and state of charge, and can balance individual cells, prevent overcharging or deep discharging, and detect fault conditions. Without a BMS, Li-ion batteries are at risk of thermal runaway and other dangerous failure modes.",
        "referenceBookSection":  "Battery Safety and Handling – Li-ion Batteries",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "li-ion",
                     "bms",
                     "battery-management",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bD014",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "What is thermal runaway in the context of Li-ion batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A condition where the battery becomes too cold to operate"
                        },
                        {
                            "id":  "B",
                            "text":  "An uncontrolled self-heating reaction that can lead to fire or explosion"
                        },
                        {
                            "id":  "C",
                            "text":  "The normal warming of a battery during a discharge cycle"
                        },
                        {
                            "id":  "D",
                            "text":  "A controlled heating process used to activate new Li-ion cells"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Thermal runaway is a dangerous condition specific to Li-ion batteries in which an increase in temperature triggers chemical reactions that generate more heat, which in turn accelerates the reactions further. This self-reinforcing cycle can rapidly escalate to temperatures that cause the battery to catch fire or explode. Proper BMS protection, installation, and handling procedures are critical to preventing thermal runaway.",
        "referenceBookSection":  "Battery Safety and Handling – Li-ion Batteries",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "li-ion",
                     "thermal-runaway",
                     "safety",
                     "battery-hazards"
                 ]
    },
    {
        "id":  "jr_fse_bD015",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which battery type is generally the most expensive of those commonly used in UPS systems?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "VRLA Lead-Acid"
                        },
                        {
                            "id":  "B",
                            "text":  "Ni-Cd"
                        },
                        {
                            "id":  "C",
                            "text":  "Li-ion"
                        },
                        {
                            "id":  "D",
                            "text":  "NiMH"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Lithium-Ion (Li-ion) batteries are the most expensive of the common UPS battery chemistries, primarily due to the cost of lithium and the complexity of manufacturing and the required Battery Management System (BMS). However, their longer service life, lower maintenance needs, and higher energy density can justify the higher upfront investment over the system\u0027s lifetime.",
        "referenceBookSection":  "Battery Safety and Handling – Li-ion Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "li-ion",
                     "cost",
                     "battery-comparison",
                     "battery-types"
                 ]
    },
    {
        "id":  "jr_fse_bD016",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which UPS battery type is described as \u0027sealed\u0027 and \u0027maintenance-free\u0027?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Flooded Lead-Acid"
                        },
                        {
                            "id":  "B",
                            "text":  "VRLA"
                        },
                        {
                            "id":  "C",
                            "text":  "Vented Ni-Cd"
                        },
                        {
                            "id":  "D",
                            "text":  "Open-cell NiMH"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "VRLA (Valve-Regulated Lead-Acid) batteries are designed to be sealed and maintenance-free. Unlike flooded lead-acid batteries, VRLA batteries do not require the periodic addition of water, and their sealed construction prevents electrolyte spills. A pressure relief valve allows excess gas to escape only when pressure exceeds safe levels, making them suitable for indoor UPS installations.",
        "referenceBookSection":  "Battery Safety and Handling – VRLA Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "vrla",
                     "sealed",
                     "maintenance-free",
                     "battery-types"
                 ]
    },
    {
        "id":  "jr_fse_bD017",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "A technician notes that a Ni-Cd battery performs well after being stored in a freezer. Which Ni-Cd characteristic does this demonstrate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "High energy density"
                        },
                        {
                            "id":  "B",
                            "text":  "Ability to operate in extreme temperatures"
                        },
                        {
                            "id":  "C",
                            "text":  "Low self-discharge rate"
                        },
                        {
                            "id":  "D",
                            "text":  "Freedom from memory effect"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "One of the key advantages of Nickel-Cadmium (Ni-Cd) batteries is their ability to operate reliably across a wide range of extreme temperatures, both hot and cold. This makes them suitable for applications in harsh environments such as industrial settings, outdoor equipment, or locations where temperature control is not possible. This temperature resilience sets them apart from lead-acid and Li-ion chemistries.",
        "referenceBookSection":  "Battery Safety and Handling – Ni-Cd Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ni-cd",
                     "temperature",
                     "battery-characteristics",
                     "performance"
                 ]
    },
    {
        "id":  "jr_fse_bD018",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "NiMH batteries are considered an improvement over Ni-Cd primarily because they:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Contain cadmium for increased stability"
                        },
                        {
                            "id":  "B",
                            "text":  "Have lower energy density and longer life"
                        },
                        {
                            "id":  "C",
                            "text":  "Eliminate the use of toxic cadmium and exhibit less memory effect"
                        },
                        {
                            "id":  "D",
                            "text":  "Use sulfuric acid electrolyte for greater reliability"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "NiMH (Nickel-Metal Hydride) batteries represent an improvement over Ni-Cd primarily by eliminating the toxic cadmium used in Ni-Cd cells, reducing environmental and health hazards. Additionally, NiMH batteries suffer less from memory effect than Ni-Cd, meaning they do not need to be fully discharged before recharging to maintain their full capacity over time.",
        "referenceBookSection":  "Battery Safety and Handling – NiMH Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "nimh",
                     "ni-cd",
                     "memory-effect",
                     "environmental-hazard"
                 ]
    },
    {
        "id":  "jr_fse_bD019",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "What PPE should a field service engineer wear when working with UPS batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Only steel-toed boots"
                        },
                        {
                            "id":  "B",
                            "text":  "Safety glasses, acid-resistant gloves, and appropriate protective clothing"
                        },
                        {
                            "id":  "C",
                            "text":  "A hard hat and hearing protection only"
                        },
                        {
                            "id":  "D",
                            "text":  "No PPE is needed for sealed VRLA batteries"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When working with UPS batteries, technicians must wear appropriate PPE including safety glasses or a face shield to protect against acid splashes, acid-resistant gloves to protect hands, and protective clothing to shield skin and clothing from potential acid contact. Even sealed VRLA batteries can leak or vent electrolyte under fault conditions, so PPE should always be worn.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ppe",
                     "battery-safety",
                     "safety-precautions",
                     "personal-protective-equipment"
                 ]
    },
    {
        "id":  "jr_fse_bD020",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "Why must insulated tools be used when working on battery connections?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To prevent rusting of the tool due to acid exposure"
                        },
                        {
                            "id":  "B",
                            "text":  "To prevent accidental short circuits that could cause sparks, arcing, or injury"
                        },
                        {
                            "id":  "C",
                            "text":  "Because non-insulated tools are too heavy for battery work"
                        },
                        {
                            "id":  "D",
                            "text":  "To comply with aesthetic standards for battery room maintenance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Insulated tools are required when working on battery connections because batteries can store large amounts of energy. If a non-insulated metal tool bridges two terminals or contacts a terminal and grounded metal simultaneously, it can cause a severe short circuit resulting in sparks, arcing, extreme heat, burns, or even an explosion. Insulated tools contain and prevent this accidental current flow.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "insulated-tools",
                     "battery-safety",
                     "short-circuit",
                     "safety-precautions"
                 ]
    },
    {
        "id":  "jr_fse_bD021",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "Why should sparks and open flames be kept away from batteries during charging?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Because sparks can damage the battery casing cosmetically"
                        },
                        {
                            "id":  "B",
                            "text":  "Because hydrogen gas produced during charging is flammable and can ignite"
                        },
                        {
                            "id":  "C",
                            "text":  "Because heat causes the electrolyte to evaporate faster"
                        },
                        {
                            "id":  "D",
                            "text":  "Because light can degrade the battery\u0027s internal chemistry"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "During charging, especially in flooded lead-acid batteries, electrolysis produces hydrogen gas at the negative plates and oxygen at the positive plates. Hydrogen is highly flammable and, when mixed with air in the right concentration, can form an explosive mixture. A single spark or open flame near the battery can ignite this gas, causing a fire or explosion. This is why no-spark rules and proper ventilation are critical safety requirements.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "hydrogen-gas",
                     "battery-safety",
                     "fire-hazard",
                     "sparks"
                 ]
    },
    {
        "id":  "jr_fse_bD022",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "What is the correct first-aid response if sulfuric acid from a battery contacts a technician\u0027s skin?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Apply a neutralizing base such as baking soda directly to the wound and leave it"
                        },
                        {
                            "id":  "B",
                            "text":  "Flush the affected area with large amounts of water immediately"
                        },
                        {
                            "id":  "C",
                            "text":  "Cover the area with a dry cloth and seek medical help the following day"
                        },
                        {
                            "id":  "D",
                            "text":  "Apply petroleum jelly to the affected area to seal out the acid"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "If sulfuric acid contacts skin or eyes, the immediate first-aid response is to flush the affected area with large amounts of clean water for at least 15–20 minutes. This dilutes and washes away the acid before it can cause deeper chemical burns. After flushing, medical attention should be sought. Time is critical — the faster the acid is washed away, the less tissue damage will occur.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sulfuric-acid",
                     "first-aid",
                     "battery-safety",
                     "chemical-burn"
                 ]
    },
    {
        "id":  "jr_fse_bD023",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "medium",
        "questionText":  "A technician accidentally shorts a battery terminal with a metal wrench. What is the greatest immediate danger?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The battery will immediately lose all its charge"
                        },
                        {
                            "id":  "B",
                            "text":  "Severe arcing, extreme heat, and potential ignition of hydrogen gas"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS will switch to bypass mode automatically"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery\u0027s internal chemistry will be permanently altered"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Shorting a battery terminal with a metal tool creates a direct short circuit that causes an immediate and massive current flow. This produces severe arcing, intense heat that can melt the tool and cause burns, and can ignite any hydrogen gas present near the battery. The technician is at risk of severe burns from both the arc flash and from molten metal. This scenario underscores why insulated tools and PPE are non-negotiable requirements.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "short-circuit",
                     "arc-flash",
