                     "battery-safety",
                     "insulated-tools"
                 ]
    },
    {
        "id":  "jr_fse_bD024",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "medium",
        "questionText":  "Which statement about working on UPS batteries is correct regarding safety?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Removing the AC input power to a UPS fully de-energizes the batteries"
                        },
                        {
                            "id":  "B",
                            "text":  "Batteries remain energized even when AC input power is removed, requiring constant caution"
                        },
                        {
                            "id":  "C",
                            "text":  "VRLA batteries are completely safe to handle without PPE because they are sealed"
                        },
                        {
                            "id":  "D",
                            "text":  "Battery terminals should be cleaned with a metal brush to ensure good contact"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A critical safety concept is that batteries are always a live energy source regardless of whether the UPS is connected to AC power. Removing AC input only removes the charging source; the batteries themselves retain their stored energy and can deliver dangerous fault currents at any time. Technicians must treat batteries as energized at all times and follow lockout/tagout and PPE procedures accordingly.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-safety",
                     "live-energy",
                     "lockout-tagout",
                     "safety-precautions"
                 ]
    },
    {
        "id":  "jr_fse_bD025",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "What type of hazard does sulfuric acid present when it contacts skin or eyes?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Electrical shock hazard"
                        },
                        {
                            "id":  "B",
                            "text":  "Chemical burn hazard"
                        },
                        {
                            "id":  "C",
                            "text":  "Radiation hazard"
                        },
                        {
                            "id":  "D",
                            "text":  "Biological contamination hazard"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Sulfuric acid is a strong corrosive acid that presents a chemical burn hazard. Upon contact with skin or eyes, it reacts with biological tissue and causes severe chemical burns that can result in permanent damage, including blindness if it contacts the eyes. This is why face shields, safety glasses, and acid-resistant gloves are essential PPE when handling or working near lead-acid batteries.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sulfuric-acid",
                     "chemical-burn",
                     "ppe",
                     "battery-safety"
                 ]
    },
    {
        "id":  "jr_fse_bD026",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "easy",
        "questionText":  "When replacing batteries in a UPS string, what is the correct practice regarding old and new batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Mix old and new batteries freely to save cost"
                        },
                        {
                            "id":  "B",
                            "text":  "Never mix old and new batteries in the same string"
                        },
                        {
                            "id":  "C",
                            "text":  "Replace only the weakest battery in a string and retain all others"
                        },
                        {
                            "id":  "D",
                            "text":  "New batteries can be mixed with batteries up to 2 years old without issue"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "You should never mix old and new batteries in the same series string. Old batteries have higher internal resistance and reduced capacity compared to new ones. When mixed, the new batteries will be forced to compensate for the weak old ones, leading to overcharging of the new batteries, accelerated degradation of all batteries in the string, and unreliable backup runtime. Best practice is to replace all batteries in a string at the same time.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-replacement",
                     "battery-string",
                     "installation",
                     "best-practices"
                 ]
    },
    {
        "id":  "jr_fse_bD027",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "medium",
        "questionText":  "Why is proper torque important when tightening battery terminal connections?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Over-tightening increases current flow through the terminal"
                        },
                        {
                            "id":  "B",
                            "text":  "Proper torque prevents loose connections (causing heat) and terminal damage from over-tightening"
                        },
                        {
                            "id":  "C",
                            "text":  "Terminal torque determines the battery\u0027s state of charge"
                        },
                        {
                            "id":  "D",
                            "text":  "Torque specifications only apply to flooded lead-acid batteries, not VRLA"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Proper torque on battery terminals is critical for two reasons. Under-tightening creates a loose connection with increased contact resistance, which generates heat under load and can lead to terminal failure, arcing, or fire. Over-tightening can crack or deform battery posts, damage terminal lugs, or strip threads, compromising the physical integrity of the connection. Always follow the manufacturer\u0027s specified torque values.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "terminal-torque",
                     "battery-installation",
                     "connections",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bD028",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "easy",
        "questionText":  "How are individual battery cells typically connected in a UPS battery string to achieve higher voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In parallel, to increase current capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "In series, to increase the total voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "In a star configuration to balance voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Each cell is connected to a separate charging circuit"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a UPS battery string, individual cells or batteries are connected in series, meaning the positive terminal of one connects to the negative terminal of the next. This series connection adds the voltage of each cell together to achieve the total string voltage required by the UPS. For example, six 12V batteries connected in series produce a 72V battery string.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "series-connection",
                     "battery-string",
                     "voltage",
                     "installation"
                 ]
    },
    {
        "id":  "jr_fse_bD029",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "medium",
        "questionText":  "When removing batteries from a UPS cabinet, which terminal should be disconnected first?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The positive terminal first to prevent voltage build-up"
                        },
                        {
                            "id":  "B",
                            "text":  "The negative terminal first to minimize short-circuit risk"
                        },
                        {
                            "id":  "C",
                            "text":  "The order does not matter as long as insulated tools are used"
                        },
                        {
                            "id":  "D",
                            "text":  "Both terminals must be disconnected simultaneously"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When removing battery connections, the negative terminal should be disconnected first. This is because if the tool accidentally contacts a grounded part of the chassis while removing the negative cable, no circuit is completed and no spark occurs. If the positive terminal were removed first and the tool slipped and touched ground, it would complete a circuit through the battery, potentially causing a dangerous spark or arc flash.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-removal",
                     "terminal-disconnect",
                     "safety",
                     "installation"
                 ]
    },
    {
        "id":  "jr_fse_bD030",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "medium",
        "questionText":  "A customer asks why all batteries in their UPS string must be replaced even though only one battery has visibly failed. What is the best explanation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Regulations require replacing all batteries regardless of condition"
                        },
                        {
                            "id":  "B",
                            "text":  "If one battery has failed, the remaining batteries are of the same age and likely approaching end-of-life, and mixing old and new batteries degrades performance"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS cannot detect individual battery failures and requires a full string replacement"
                        },
                        {
                            "id":  "D",
                            "text":  "It is cheaper to replace all batteries at once due to bulk pricing"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When one battery in a string fails, the others are typically of the same age, have experienced the same number of charge-discharge cycles, and are statistically approaching the end of their service life as well. Replacing only the failed battery and mixing it with aging batteries would cause the new battery to be stressed by the weaker ones, reducing its life and providing unreliable backup. Replacing the entire string ensures uniform performance and predictable runtime.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-replacement",
                     "battery-string",
                     "end-of-life",
                     "maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD031",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "easy",
        "questionText":  "What should a technician look for during a visual inspection of UPS batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The color of the battery label and date of manufacture only"
                        },
                        {
                            "id":  "B",
                            "text":  "Signs of swelling, leakage, corrosion, and case damage"
                        },
                        {
                            "id":  "C",
                            "text":  "Whether the battery is warm to the touch after 30 minutes of float charge"
                        },
                        {
                            "id":  "D",
                            "text":  "The specific gravity of the electrolyte through the case"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "During a visual inspection of UPS batteries, the technician should look for signs of physical deterioration including swelling or bulging of the case (indicating internal pressure buildup), electrolyte leakage (wet spots or crystalline deposits around terminals and vents), corrosion on terminals and connectors, and any cracks or damage to the battery case. These findings indicate batteries that need immediate replacement.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "visual-inspection",
                     "battery-maintenance",
                     "swelling",
                     "corrosion"
                 ]
    },
    {
        "id":  "jr_fse_bD032",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "easy",
        "questionText":  "What does it indicate if a VRLA battery case appears to be bulging or swollen?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The battery is fully charged and operating normally"
                        },
                        {
                            "id":  "B",
                            "text":  "The battery has been stored too long and needs conditioning"
                        },
                        {
                            "id":  "C",
                            "text":  "Internal pressure has built up, likely due to overcharging or internal failure — the battery should be replaced"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery electrolyte needs to be topped up with distilled water"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A bulging or swollen VRLA battery case is a clear sign of excessive internal gas pressure, which can result from overcharging, excessive heat, or internal failure. The safety relief valve may have been unable to vent gas fast enough, or the battery chemistry may be generating gas at an abnormal rate. A swollen battery is considered failed and must be replaced immediately, as it poses a risk of rupture and electrolyte release.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-swelling",
                     "vrla",
                     "overcharging",
                     "battery-failure"
                 ]
    },
    {
        "id":  "jr_fse_bD033",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "medium",
        "questionText":  "What is the purpose of conductance or impedance testing on UPS batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To measure the exact amount of charge stored in the battery"
                        },
                        {
                            "id":  "B",
                            "text":  "To assess the internal condition of the battery and predict remaining capacity without a full discharge"
                        },
                        {
                            "id":  "C",
                            "text":  "To determine the temperature of the electrolyte"
                        },
                        {
                            "id":  "D",
                            "text":  "To verify that the battery terminals are torqued correctly"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Conductance and impedance testing are non-invasive diagnostic techniques used to assess the internal health of a battery without fully discharging it. As a battery ages, its internal resistance increases and conductance decreases. By measuring these values and comparing them to baseline or manufacturer specifications, a technician can identify weak or failing batteries and predict when they need replacement, enabling proactive maintenance.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "conductance-testing",
                     "impedance-testing",
                     "battery-testing",
                     "predictive-maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD034",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "medium",
        "questionText":  "What does a discharge capacity test verify about a UPS battery?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "That the battery terminals are free from corrosion"
                        },
                        {
                            "id":  "B",
                            "text":  "That the battery can deliver its rated capacity under actual load for the specified runtime"
                        },
                        {
                            "id":  "C",
                            "text":  "That the battery charging voltage is within specification"
                        },
                        {
                            "id":  "D",
                            "text":  "That the battery management system is functioning correctly"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A discharge capacity test is the most definitive test of a battery\u0027s health. It involves discharging the battery at a specified load current and measuring how long it takes to reach the end-voltage cutoff. This directly verifies that the battery can deliver its rated ampere-hour capacity and support the UPS load for the required backup time. A battery that fails to meet its rated capacity must be replaced.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "discharge-test",
                     "capacity-test",
                     "battery-testing",
                     "runtime"
                 ]
    },
    {
        "id":  "jr_fse_bD035",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "easy",
        "questionText":  "How is a voltage check per cell used in battery maintenance?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To determine the specific gravity of the electrolyte"
                        },
                        {
                            "id":  "B",
                            "text":  "To identify individual weak cells with voltage significantly below the string average"
                        },
                        {
                            "id":  "C",
                            "text":  "To calculate the total battery string resistance"
                        },
                        {
                            "id":  "D",
                            "text":  "To verify that the battery is in equalize charge mode"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Measuring voltage per cell or per battery in a string helps identify individual units that are significantly weaker than the others. A cell or battery with a noticeably lower voltage than the string average is often failing and may be dragging down the overall string performance. Catching these weak cells early allows for targeted replacement before a complete failure leaves the load unprotected during a power outage.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "voltage-check",
                     "battery-testing",
                     "weak-cell",
                     "maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD036",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "easy",
        "questionText":  "White crystalline deposits found around battery terminals during inspection indicate:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Normal mineral deposits from the air and require no action"
                        },
                        {
                            "id":  "B",
                            "text":  "Corrosion from electrolyte leakage or terminal oxidation, which increases resistance and requires cleaning or replacement"
                        },
                        {
                            "id":  "C",
                            "text":  "Excess flux from a previous soldering operation"
                        },
                        {
                            "id":  "D",
                            "text":  "Condensation that has dried on the terminals"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "White or bluish-white crystalline or powdery deposits around battery terminals are a sign of corrosion, typically caused by electrolyte leakage, outgassing, or terminal oxidation. Corrosion increases electrical resistance at the terminal connection, reducing current flow and potentially causing heat. Corroded terminals should be carefully cleaned using appropriate methods, and if associated with leakage, the battery should be assessed for replacement.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "corrosion",
                     "battery-inspection",
                     "terminal-maintenance",
                     "visual-inspection"
                 ]
    },
    {
        "id":  "jr_fse_bD037",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "easy",
        "questionText":  "What is float charging in the context of UPS batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A high-voltage charge applied to rapidly restore battery capacity after a deep discharge"
                        },
                        {
                            "id":  "B",
                            "text":  "A low continuous maintenance voltage applied to keep the battery fully charged without overcharging"
                        },
                        {
                            "id":  "C",
                            "text":  "A timed discharge cycle used to test battery capacity"
                        },
                        {
                            "id":  "D",
                            "text":  "A special charge mode used exclusively for Li-ion batteries"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Float charging is a low, continuous voltage applied to a fully charged battery to compensate for self-discharge and keep it at full capacity without overcharging. For VRLA batteries, the float charge voltage is typically around 2.25–2.27 volts per cell. It is the normal steady-state charging mode of most UPS systems when AC power is present and the battery is not in use.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "float-charging",
                     "charging-modes",
                     "vrla",
                     "battery-maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD038",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "medium",
        "questionText":  "What is the approximate float charge voltage per cell for a VRLA battery?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1.80–1.90 V/cell"
                        },
                        {
                            "id":  "B",
                            "text":  "2.25–2.27 V/cell"
                        },
                        {
                            "id":  "C",
                            "text":  "2.40–2.50 V/cell"
                        },
                        {
                            "id":  "D",
                            "text":  "3.60–3.70 V/cell"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The standard float charge voltage for VRLA batteries is approximately 2.25 to 2.27 volts per cell. This value is carefully chosen to maintain full charge while minimizing gassing, water loss, and plate degradation. Charging above this level accelerates corrosion and dry-out of the battery, while charging below it can lead to chronic undercharge and sulfation.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "float-voltage",
                     "vrla",
                     "charging-voltage",
                     "battery-maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD039",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "medium",
        "questionText":  "What is the purpose of equalize charging in flooded lead-acid batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To reduce the charging voltage to extend battery life"
                        },
                        {
                            "id":  "B",
                            "text":  "To apply a controlled higher voltage to reverse sulfation and balance cell voltages across the string"
                        },
                        {
                            "id":  "C",
                            "text":  "To charge all batteries in a string simultaneously at the same rate"
                        },
                        {
                            "id":  "D",
                            "text":  "To bring the battery to a storage state before long-term shutdown"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Equalize charging applies a controlled higher voltage than the normal float voltage to a battery string for a timed period. This process helps reverse sulfation (the buildup of lead sulfate crystals on the plates that reduces capacity), and it brings all cells in a string up to a uniform state of charge, correcting voltage imbalances that develop over time. Equalize charging is typically only performed on flooded (vented) lead-acid batteries.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "equalize-charging",
                     "sulfation",
                     "flooded-battery",
                     "charging-modes"
                 ]
    },
    {
        "id":  "jr_fse_bD040",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "medium",
        "questionText":  "Why is equalize charging generally NOT recommended for VRLA batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "VRLA batteries self-equalize automatically without external assistance"
                        },
                        {
                            "id":  "B",
                            "text":  "The higher equalize voltage can cause excessive gassing that the sealed valve may not vent adequately, damaging the battery"
                        },
                        {
                            "id":  "C",
                            "text":  "Equalize charging requires open access to the electrolyte, which is impossible in sealed batteries"
                        },
                        {
                            "id":  "D",
                            "text":  "VRLA batteries already operate at equalize voltage during normal float charge"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "VRLA batteries are sealed and designed to recombine internal gases under normal operating conditions. The higher voltage used in equalize charging causes excessive gassing that overwhelms the recombination capability and may also exceed the capacity of the pressure relief valve to vent safely. This leads to electrolyte dry-out, internal pressure buildup, and potentially permanent damage to the battery. Most VRLA battery manufacturers do not recommend or support equalize charging.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "equalize-charging",
                     "vrla",
                     "battery-damage",
                     "charging-modes"
                 ]
    },
    {
        "id":  "jr_fse_bD041",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "medium",
        "questionText":  "What is sulfation in a lead-acid battery?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The normal process of releasing sulfuric acid during discharge"
                        },
                        {
                            "id":  "B",
                            "text":  "The buildup of hard lead sulfate crystals on battery plates that reduces capacity and is difficult to reverse"
                        },
                        {
                            "id":  "C",
                            "text":  "The addition of sulfur compounds to the electrolyte to improve conductivity"
                        },
                        {
                            "id":  "D",
                            "text":  "The oxidation of the positive plate material during overcharging"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Sulfation refers to the buildup of hard, large lead sulfate crystals on the battery plates that occurs when a lead-acid battery is left in a discharged state for an extended period. Unlike the fine, soft lead sulfate that forms during normal discharge (which is easily converted back during charging), sulfation crystals are difficult to reverse and permanently reduce the battery\u0027s capacity and ability to accept a full charge. Equalize charging can help address mild sulfation in flooded batteries.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "sulfation",
                     "lead-acid",
                     "battery-degradation",
                     "battery-chemistry"
                 ]
    },
    {
        "id":  "jr_fse_bD042",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "easy",
        "questionText":  "During normal UPS operation when AC utility power is present, the batteries are typically maintained in which charging mode?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Equalize charge mode"
                        },
                        {
                            "id":  "B",
                            "text":  "Fast charge mode"
                        },
                        {
                            "id":  "C",
                            "text":  "Float charge mode"
                        },
                        {
                            "id":  "D",
                            "text":  "Discharge mode"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When AC utility power is present and the UPS is operating normally, the batteries are maintained in float charge mode. The UPS charger continuously applies a low maintenance voltage to keep the batteries at full charge while compensating for their natural self-discharge. Float charge ensures the batteries are always ready to provide backup power immediately when the AC input fails.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "float-charging",
                     "ups-operation",
                     "charging-modes",
                     "battery-maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD043",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "A 12V lead-acid battery contains how many cells?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "3 cells"
                        },
                        {
                            "id":  "B",
                            "text":  "4 cells"
                        },
                        {
                            "id":  "C",
                            "text":  "6 cells"
                        },
                        {
                            "id":  "D",
                            "text":  "12 cells"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A standard 12V lead-acid battery contains 6 cells connected in series. Since each lead-acid cell has a nominal voltage of 2.0 volts, six cells multiplied by 2 volts per cell equals 12 volts total. This cell count applies to all 12V lead-acid batteries, including VRLA AGM and Gel types commonly used in UPS systems.",
        "referenceBookSection":  "Battery Safety and Handling – Lead-Acid Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "lead-acid",
                     "cell-voltage",
                     "battery-math",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bD044",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which of the following best describes a key advantage of Lead-Acid batteries for UPS applications?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "They are the lightest battery technology available"
                        },
                        {
                            "id":  "B",
                            "text":  "They have the highest energy density of all battery types"
                        },
                        {
                            "id":  "C",
                            "text":  "They are reliable, well-understood, and cost-effective"
                        },
                        {
                            "id":  "D",
                            "text":  "They require no ventilation and can be installed anywhere"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Lead-Acid batteries remain the most widely used UPS battery technology primarily because they are reliable, have a well-established track record, and are cost-effective compared to newer chemistries. While they are heavier and have lower energy density than Li-ion batteries, their mature technology, widespread availability, and lower purchase price make them the practical choice for the majority of UPS installations.",
        "referenceBookSection":  "Battery Safety and Handling – Lead-Acid Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "lead-acid",
                     "battery-advantages",
                     "cost-effective",
                     "reliability"
                 ]
    },
    {
        "id":  "jr_fse_bD045",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "easy",
        "questionText":  "How often should UPS batteries typically receive a visual inspection in a standard maintenance schedule?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Once every 10 years"
                        },
                        {
                            "id":  "B",
                            "text":  "Quarterly or semi-annually as part of a regular preventive maintenance program"
                        },
                        {
                            "id":  "C",
                            "text":  "Only when a battery fault alarm appears on the UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Batteries never require inspection if they are VRLA type"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "UPS batteries should receive regular visual inspections as part of a preventive maintenance (PM) program, typically on a quarterly or semi-annual basis. Regular inspections allow technicians to catch early signs of battery failure such as swelling, leakage, and corrosion before they cause an unplanned outage. Waiting until a fault alarm appears means a failure has already occurred, potentially leaving the load unprotected.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-inspection",
                     "preventive-maintenance",
                     "maintenance-schedule",
                     "battery-health"
                 ]
    },
    {
        "id":  "jr_fse_bD046",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "What gas is produced by lead-acid batteries during charging that creates a fire and explosion hazard?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Carbon monoxide"
                        },
                        {
                            "id":  "B",
                            "text":  "Oxygen"
                        },
                        {
                            "id":  "C",
                            "text":  "Hydrogen"
                        },
                        {
                            "id":  "D",
                            "text":  "Nitrogen dioxide"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Lead-acid batteries produce hydrogen gas (H2) during charging as a byproduct of the electrolytic process. Hydrogen is colorless, odorless, and highly flammable. When mixed with air in concentrations between 4% and 75% by volume (the flammable range), hydrogen can ignite explosively from a spark or flame. This is why battery rooms and UPS areas must be adequately ventilated and ignition sources must be strictly controlled.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "hydrogen-gas",
                     "fire-hazard",
                     "battery-safety",
                     "ventilation"
                 ]
    },
    {
        "id":  "jr_fse_bD047",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "medium",
        "questionText":  "Which of the following is the safest way to transport large UPS batteries within a data center?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Carry them by the terminals with bare hands for a firm grip"
                        },
                        {
                            "id":  "B",
                            "text":  "Roll them on their sides to reduce the lifting weight"
                        },
                        {
                            "id":  "C",
                            "text":  "Use appropriate battery handling equipment such as a battery cart, and keep the battery upright"
                        },
                        {
                            "id":  "D",
                            "text":  "Stack multiple batteries on top of each other to save trips"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Large UPS batteries are very heavy and can cause serious injury if dropped or improperly handled. The safest method is to use dedicated battery handling equipment such as a battery cart or dolly, and to keep batteries upright as specified by the manufacturer to prevent electrolyte from reaching the vents or terminals. Batteries should never be carried by their terminals, rolled on their sides, or stacked in ways that risk dropping them.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-handling",
                     "battery-transport",
                     "safety",
                     "ergonomics"
                 ]
    },
    {
        "id":  "jr_fse_bD048",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "Before beginning battery maintenance work on a UPS, what is a critical first step?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately disconnect all battery intercell connectors"
                        },
                        {
                            "id":  "B",
                            "text":  "Review the UPS and battery manufacturer\u0027s safety documentation and follow lockout/tagout procedures"
                        },
                        {
                            "id":  "C",
                            "text":  "Turn off the battery room lights to reduce electrical hazards"
                        },
                        {
                            "id":  "D",
                            "text":  "Remove all PPE to avoid restricted movement during maintenance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Before beginning any battery maintenance work, a technician must first review the applicable safety documentation from both the UPS manufacturer and the battery manufacturer, and implement lockout/tagout (LOTO) procedures to prevent unexpected energization of the equipment. Proper planning and hazard assessment, followed by LOTO, ensures the work can be performed safely. PPE must be donned before work begins, not removed.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "lockout-tagout",
                     "battery-safety",
                     "pre-maintenance",
                     "safety-procedures"
                 ]
    },
    {
        "id":  "jr_fse_bD049",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "In a Gel VRLA battery, what material is used to suspend the electrolyte?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Fiberglass mat"
                        },
                        {
                            "id":  "B",
                            "text":  "Silica gel"
                        },
                        {
                            "id":  "C",
                            "text":  "Polymer foam"
                        },
                        {
                            "id":  "D",
                            "text":  "Carbon mesh"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a Gel VRLA battery, the sulfuric acid electrolyte is mixed with fine silica powder to form a gel-like consistency. This immobilizes the electrolyte, makes the battery truly spill-proof, and allows operation in various orientations. The gel electrolyte also provides good performance in high-temperature environments and reduces the risk of electrolyte stratification compared to flooded cells.",
        "referenceBookSection":  "Battery Safety and Handling – VRLA Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "gel-battery",
                     "vrla",
                     "electrolyte",
                     "battery-construction"
                 ]
    },
    {
        "id":  "jr_fse_bD050",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "Which statement correctly contrasts AGM and Gel VRLA batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "AGM batteries use silica gel while Gel batteries use fiberglass mat"
                        },
                        {
                            "id":  "B",
                            "text":  "AGM batteries absorb electrolyte into a fiberglass mat, while Gel batteries suspend electrolyte in a silica gel"
                        },
                        {
                            "id":  "C",
                            "text":  "AGM batteries are flooded type while Gel batteries are sealed type"
                        },
                        {
                            "id":  "D",
                            "text":  "AGM and Gel batteries are identical in construction and chemistry"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The key difference between AGM and Gel VRLA batteries lies in how the electrolyte is immobilized. In AGM batteries, the liquid sulfuric acid electrolyte is absorbed into and held by a tightly compressed fiberglass (glass mat) separator. In Gel batteries, the electrolyte is thickened with silica into a gel form. Both designs are sealed and maintenance-free but have different optimal charge voltage requirements and performance characteristics.",
        "referenceBookSection":  "Battery Safety and Handling – VRLA Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "agm",
                     "gel-battery",
                     "vrla",
                     "battery-comparison"
                 ]
    },
    {
        "id":  "jr_fse_bD051",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Why is Li-ion the lightest of the common UPS battery chemistries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Because lithium is the lightest metal and provides high energy per unit weight"
                        },
                        {
                            "id":  "B",
                            "text":  "Because Li-ion batteries do not contain any metal electrodes"
                        },
                        {
                            "id":  "C",
                            "text":  "Because they use air as one of the electrode materials"
                        },
                        {
                            "id":  "D",
                            "text":  "Because they are manufactured with thinner cases than lead-acid batteries"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Lithium is the lightest of all metals on the periodic table, and Li-ion batteries leverage this property along with their highly efficient electrochemical reactions to achieve exceptional energy density by both weight (gravimetric) and volume (volumetric). This means a Li-ion UPS battery pack can deliver the same energy as a much heavier lead-acid pack, which is a significant advantage in weight-sensitive applications like retrofit installations.",
        "referenceBookSection":  "Battery Safety and Handling – Li-ion Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "li-ion",
                     "lightweight",
                     "energy-density",
                     "battery-types"
                 ]
    },
    {
        "id":  "jr_fse_bD052",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "medium",
        "questionText":  "A technician notices a strong rotten-egg odor in the UPS battery room. What does this most likely indicate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A nearby HVAC system is drawing in outdoor air"
                        },
                        {
                            "id":  "B",
                            "text":  "Overcharging is causing excessive hydrogen sulfide gas to be released from the batteries"
                        },
                        {
                            "id":  "C",
                            "text":  "The batteries are in normal float charge and the smell is expected"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery room temperature is too cold, causing the electrolyte to solidify"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A strong rotten-egg odor in a battery room is typically caused by hydrogen sulfide (H2S) gas being released from overcharging lead-acid batteries. Overcharging causes excessive gassing and can also heat the electrolyte, releasing hydrogen sulfide along with hydrogen gas. This is both a health hazard (H2S is toxic) and a fire hazard. The technician should ventilate the area immediately, investigate the charging voltage, and ensure no ignition sources are present.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "hydrogen-sulfide",
                     "overcharging",
                     "battery-safety",
                     "gas-hazard"
                 ]
    },
    {
        "id":  "jr_fse_bD053",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "medium",
        "questionText":  "After a UPS has supplied a long discharge event, the charger switches to a higher charge current to restore battery capacity quickly. What charging phase is this?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Float charge phase"
                        },
                        {
                            "id":  "B",
                            "text":  "Equalize charge phase"
                        },
                        {
                            "id":  "C",
                            "text":  "Bulk or recharge phase"
                        },
                        {
                            "id":  "D",
                            "text":  "Trickle charge phase"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "After a significant discharge event, the UPS charger enters a bulk or recharge phase in which it applies a higher current to rapidly restore the battery\u0027s charge. Once the battery reaches near full charge (typically indicated by voltage reaching a set threshold), the charger transitions to the lower float charge voltage for maintenance. This multi-stage charging approach balances fast recovery with long-term battery health.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "bulk-charging",
                     "recharge",
                     "charging-modes",
                     "post-discharge"
                 ]
    },
    {
        "id":  "jr_fse_bD054",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "easy",
        "questionText":  "Which type of lead-acid battery is typically the only one that supports equalize charging?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "VRLA AGM"
                        },
                        {
                            "id":  "B",
                            "text":  "VRLA Gel"
                        },
                        {
                            "id":  "C",
                            "text":  "Flooded (vented) lead-acid"
                        },
                        {
                            "id":  "D",
                            "text":  "Li-ion"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Equalize charging is typically only supported and recommended for flooded (vented) lead-acid batteries. Flooded batteries have removable vent caps that allow the excess hydrogen and oxygen gases produced during equalize charging to escape safely. VRLA batteries (both AGM and Gel) are sealed and cannot safely vent the large volumes of gas that equalize charging generates, risking battery damage or rupture.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "equalize-charging",
                     "flooded-battery",
                     "vrla",
                     "charging-modes"
                 ]
    },
    {
        "id":  "jr_fse_bD055",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "medium",
        "questionText":  "What does increased internal resistance in a battery indicate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The battery is in excellent condition and fully charged"
                        },
                        {
                            "id":  "B",
                            "text":  "The battery is degrading and losing its ability to deliver current effectively"
                        },
                        {
                            "id":  "C",
                            "text":  "The battery needs to be equalize charged immediately"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery terminals need to be re-torqued to specification"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Increased internal resistance in a battery is a key indicator of battery aging and degradation. As batteries degrade, plate sulfation, corrosion, and electrolyte changes all contribute to higher internal resistance. A battery with high internal resistance cannot deliver its rated current efficiently — it will experience a greater voltage drop under load, generate more heat, and may not provide the expected backup runtime. Impedance and conductance testing measures this resistance to assess battery health.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "internal-resistance",
                     "battery-degradation",
                     "impedance-testing",
                     "battery-health"
                 ]
    },
    {
        "id":  "jr_fse_bD056",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "easy",
        "questionText":  "When installing a new battery string in a UPS, the batteries in the string should all be:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "From different manufacturers to ensure redundancy"
                        },
                        {
                            "id":  "B",
                            "text":  "Of varying ages and capacities to average out performance"
                        },
                        {
                            "id":  "C",
                            "text":  "Of the same type, capacity, and ideally from the same production batch"
                        },
                        {
                            "id":  "D",
                            "text":  "At least partially discharged before installation to prevent overcharging"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "For optimal performance and longevity, all batteries in a UPS string should be of the same type, same rated capacity (Ah), same manufacturer, and ideally from the same production batch. Matching batteries ensures uniform internal resistance, charge acceptance, and discharge characteristics across the string. Mismatched batteries cause uneven charging and discharging, leading to premature failure and reduced backup runtime.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery-installation",
                     "battery-matching",
                     "battery-string",
                     "best-practices"
                 ]
    },
    {
        "id":  "jr_fse_bD057",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "What does the acronym PPE stand for in safety terminology?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Primary Power Equipment"
                        },
                        {
                            "id":  "B",
                            "text":  "Personal Protective Equipment"
                        },
                        {
                            "id":  "C",
                            "text":  "Preventive Power Engineering"
                        },
                        {
                            "id":  "D",
                            "text":  "Professional Protection Ensemble"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PPE stands for Personal Protective Equipment. It refers to the wearable protective gear designed to protect a technician from workplace hazards such as chemical splashes, electrical arc flash, and physical injuries. When working with UPS batteries, appropriate PPE includes safety glasses or a face shield, acid-resistant gloves, protective footwear, and appropriate work clothing. PPE is the last line of defense in a safety hierarchy and must always be worn during battery work.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ppe",
                     "acronym",
                     "battery-safety",
                     "safety-fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bD058",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "Which battery type would be the best choice for a UPS application in an environment with extreme temperature fluctuations ranging from -20°C to +50°C?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "VRLA AGM"
                        },
                        {
                            "id":  "B",
                            "text":  "Nickel-Cadmium (Ni-Cd)"
                        },
                        {
                            "id":  "C",
                            "text":  "Lithium-Ion (Li-ion)"
                        },
                        {
                            "id":  "D",
                            "text":  "NiMH"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Nickel-Cadmium (Ni-Cd) batteries are specifically known for their ability to operate reliably across a very wide range of extreme temperatures, making them suitable for environments with temperature fluctuations from as low as -20°C to +50°C or beyond. Lead-acid, NiMH, and standard Li-ion batteries have narrower optimal operating temperature ranges and may experience significantly reduced capacity or damage at temperature extremes.",
        "referenceBookSection":  "Battery Safety and Handling – Ni-Cd Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "ni-cd",
                     "temperature",
                     "battery-selection",
                     "extreme-environments"
                 ]
    },
    {
        "id":  "jr_fse_bD059",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "easy",
        "questionText":  "During a battery visual inspection, you observe an oily wet residue around one of the battery terminals and a white crystalline crust. What action should you take?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Wipe the residue off with a dry cloth and continue normal operation"
                        },
                        {
                            "id":  "B",
                            "text":  "Document the finding, treat the wet residue as a potential acid hazard, and assess the battery for replacement"
                        },
                        {
                            "id":  "C",
                            "text":  "Add distilled water to the battery to dilute the leaked electrolyte"
                        },
                        {
                            "id":  "D",
                            "text":  "Apply electrical tape over the terminals to seal the leakage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An oily wet residue combined with white crystalline deposits around battery terminals indicates electrolyte leakage. This is a serious finding that should be documented, and the area should be treated as a potential acid hazard requiring PPE. The battery showing this leakage is likely failing and should be assessed for replacement. Attempting to add water, seal with tape, or simply wipe it away without proper evaluation is unsafe and ineffective.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "electrolyte-leakage",
                     "visual-inspection",
                     "battery-failure",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bD060",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "Which of the following correctly lists UPS battery types from lowest to highest energy density?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Li-ion → NiMH → Ni-Cd → Lead-Acid"
                        },
                        {
                            "id":  "B",
                            "text":  "Lead-Acid → Ni-Cd → NiMH → Li-ion"
                        },
                        {
                            "id":  "C",
                            "text":  "NiMH → Lead-Acid → Li-ion → Ni-Cd"
                        },
                        {
                            "id":  "D",
                            "text":  "Ni-Cd → Li-ion → Lead-Acid → NiMH"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The correct order from lowest to highest energy density is: Lead-Acid (lowest, approximately 30–50 Wh/kg), Ni-Cd (approximately 40–60 Wh/kg), NiMH (approximately 60–120 Wh/kg), and Li-ion (highest, approximately 100–265 Wh/kg). Understanding relative energy density helps technicians explain why Li-ion UPS systems can be significantly smaller and lighter than equivalent lead-acid systems.",
        "referenceBookSection":  "Battery Safety and Handling – Types of Batteries in UPS",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "energy-density",
                     "battery-comparison",
                     "battery-types",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bD061",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "medium",
        "questionText":  "Why should battery interconnect cables and terminal hardware be inspected and cleaned during a battery replacement?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Because new batteries require higher resistance connections to limit inrush current"
                        },
                        {
                            "id":  "B",
                            "text":  "Because corroded or loose hardware increases resistance, generates heat, and can cause connection failures"
                        },
                        {
                            "id":  "C",
                            "text":  "Because the cable insulation color must match the new battery brand"
                        },
                        {
                            "id":  "D",
                            "text":  "Because cleaning the hardware allows the UPS to recognize that new batteries have been installed"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Battery interconnect cables and terminal hardware should be carefully inspected and cleaned during any battery replacement because corrosion, oxidation, and loose connections increase the electrical resistance of the battery string. High resistance connections generate heat under load, reduce efficiency, can cause voltage drops that impair UPS performance, and in severe cases can lead to connection failures or fires. Clean, tight, properly torqued connections are essential for a reliable battery installation.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "interconnect-cables",
                     "terminal-cleaning",
                     "resistance",
                     "installation"
                 ]
    },
    {
        "id":  "jr_fse_bD062",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Float Charging vs Equalize Charging",
        "difficulty":  "medium",
        "questionText":  "A UPS technician measures the float charge voltage on a VRLA battery string and finds it is set to 2.45 V/cell instead of the recommended 2.25–2.27 V/cell. What is the likely consequence?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The batteries will charge faster and have improved capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "The batteries will experience accelerated water loss, gassing, and shortened lifespan"
                        },
                        {
                            "id":  "C",
                            "text":  "The batteries will be protected from deep discharge events"
                        },
                        {
                            "id":  "D",
                            "text":  "There is no consequence; VRLA batteries can tolerate any charge voltage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A float charge voltage of 2.45 V/cell significantly exceeds the recommended 2.25–2.27 V/cell for VRLA batteries. This overvoltage causes excessive electrolysis, producing large amounts of hydrogen and oxygen gas that the internal recombination catalyst cannot handle, leading to water loss (dry-out), plate corrosion, elevated temperature, and dramatically shortened battery service life. Correct float voltage is critical to maximizing VRLA battery longevity.",
        "referenceBookSection":  "Battery Safety and Handling – Float Charging vs Equalize Charging",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "float-voltage",
                     "overcharging",
                     "vrla",
                     "battery-damage"
                 ]
    },
    {
        "id":  "jr_fse_bD063",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "medium",
        "questionText":  "What is a \u0027baseline\u0027 measurement in the context of battery impedance testing?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The lowest impedance value ever measured on any battery in the field"
                        },
                        {
                            "id":  "B",
                            "text":  "An initial impedance measurement taken when the battery is new, used as a reference point for future comparisons"
                        },
                        {
                            "id":  "C",
                            "text":  "The maximum allowable impedance as set by the UPS manufacturer"
                        },
                        {
                            "id":  "D",
                            "text":  "The impedance value that triggers an automatic battery replacement alarm"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A baseline measurement in battery impedance testing is the initial measurement taken when the battery is new and in good condition. This baseline serves as a reference point for all future measurements. As the battery ages, its impedance will increase relative to the baseline. By tracking the trend of impedance increase over time and comparing to the baseline, technicians can predict when a battery is approaching end of life and schedule replacement before failure occurs.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "impedance-testing",
                     "baseline",
                     "battery-testing",
                     "predictive-maintenance"
                 ]
    },
    {
        "id":  "jr_fse_bD064",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "easy",
        "questionText":  "Which of the following items should a technician NEVER bring near a battery being charged?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A digital multimeter"
                        },
                        {
                            "id":  "B",
                            "text":  "A data collection tablet"
                        },
                        {
                            "id":  "C",
                            "text":  "An open flame or lit cigarette"
                        },
                        {
                            "id":  "D",
                            "text":  "A torque wrench with insulated handle"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "An open flame or lit cigarette must never be brought near a charging battery because hydrogen gas produced during charging can ignite when exposed to any flame or ignition source. Even a small amount of hydrogen mixed with air can create a flammable or explosive mixture. The prohibition on open flames is one of the most fundamental battery room safety rules and must be enforced at all times.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "open-flame",
                     "hydrogen-gas",
                     "battery-safety",
                     "ignition-source"
                 ]
    },
    {
        "id":  "jr_fse_bD065",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "easy",
        "questionText":  "What characteristic of NiMH batteries makes them preferable to Ni-Cd from a memory effect standpoint?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "NiMH batteries have more severe memory effect than Ni-Cd"
                        },
                        {
                            "id":  "B",
                            "text":  "NiMH batteries exhibit less memory effect than Ni-Cd, requiring less disciplined discharge cycling"
                        },
                        {
                            "id":  "C",
                            "text":  "NiMH batteries are completely immune to any form of memory effect"
                        },
                        {
                            "id":  "D",
                            "text":  "NiMH and Ni-Cd have identical memory effect characteristics"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Memory effect is a phenomenon in which a battery \u0027remembers\u0027 a shallow discharge depth and gradually loses capacity if repeatedly partially discharged before recharging. Ni-Cd batteries are significantly more susceptible to memory effect than NiMH batteries. NiMH batteries exhibit less memory effect, meaning they do not require the disciplined full-discharge cycling that Ni-Cd batteries need to maintain full capacity, making them more convenient in UPS and other applications.",
        "referenceBookSection":  "Battery Safety and Handling – NiMH Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "memory-effect",
                     "nimh",
                     "ni-cd",
                     "battery-characteristics"
                 ]
    },
    {
        "id":  "jr_fse_bD066",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Removal and Installation",
        "difficulty":  "medium",
        "questionText":  "After completing a battery string installation, what test should be performed before returning the UPS to service?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately perform a full 100% discharge test to verify capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "Verify total string voltage, check all connection torques, confirm proper polarity, and allow the batteries to complete an initial charge cycle"
                        },
                        {
                            "id":  "C",
                            "text":  "Leave the system disconnected for 24 hours to allow batteries to self-charge"
                        },
                        {
                            "id":  "D",
                            "text":  "Perform equalize charging for 8 hours on the new VRLA string before connecting the load"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "After completing a battery string installation, the technician should verify the total string voltage with a multimeter, confirm all connection torques meet specification, verify correct polarity throughout the string (to prevent reverse-polarity damage to the UPS), and allow the batteries to complete an initial charge cycle before the system is stressed with a full discharge test. These steps confirm the installation is correct before returning the system to service.",
        "referenceBookSection":  "Battery Safety and Handling – Removal and Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "post-installation",
                     "string-voltage",
                     "polarity",
                     "installation-verification"
                 ]
    },
    {
        "id":  "jr_fse_bD067",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "medium",
        "questionText":  "When working on a battery string with multiple batteries, the total string voltage can be much higher than a single battery. Why is this significant from a safety perspective?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Higher string voltage reduces the fault current, making the work safer"
                        },
                        {
                            "id":  "B",
                            "text":  "Higher string voltage increases the potential for severe electric shock, arc flash, and arc blast hazards"
                        },
                        {
                            "id":  "C",
                            "text":  "Higher string voltage only affects the UPS charger, not the technician"
                        },
                        {
                            "id":  "D",
                            "text":  "Battery string voltage is always limited to 12V regardless of the number of batteries"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When batteries are connected in series to form a string, their voltages add together. A UPS battery string may operate at 48V, 96V, 240V, or even higher. This elevated voltage significantly increases the risk of severe electric shock compared to a single 12V battery, and can produce dangerous arc flash and arc blast if a short circuit occurs. Higher voltage means more energy available for an arc, requiring correspondingly higher levels of PPE and greater caution.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "string-voltage",
                     "arc-flash",
                     "electric-shock",
                     "battery-safety"
                 ]
    },
    {
        "id":  "jr_fse_bD068",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Testing and Maintenance",
        "difficulty":  "easy",
        "questionText":  "What maintenance action helps prevent corrosion on battery terminals?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Applying petroleum jelly or approved anti-corrosion compound after cleaning and tightening the terminals"
                        },
                        {
                            "id":  "B",
                            "text":  "Leaving the terminals exposed to air to prevent moisture buildup"
                        },
                        {
                            "id":  "C",
                            "text":  "Painting the terminals with standard latex paint"
                        },
                        {
                            "id":  "D",
                            "text":  "Wrapping each terminal in aluminum foil to block moisture"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "After cleaning and properly torquing battery terminals, applying a thin coating of petroleum jelly or an approved battery terminal anti-corrosion compound helps prevent future corrosion. These materials create a protective barrier that excludes oxygen and moisture from the metal terminal surfaces, slowing the oxidation process. This simple preventive measure can significantly extend the interval between terminal cleaning maintenance actions.",
        "referenceBookSection":  "Battery Safety and Handling – Testing and Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "terminal-maintenance",
                     "corrosion-prevention",
                     "battery-maintenance",
                     "best-practices"
                 ]
    },
    {
        "id":  "jr_fse_bD069",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Types of Batteries in UPS",
        "difficulty":  "medium",
        "questionText":  "A data center manager is comparing UPS battery options and asks about the trade-off for Li-ion. Which response is most accurate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Li-ion is cheapest upfront but has the shortest lifespan of all options"
                        },
                        {
                            "id":  "B",
                            "text":  "Li-ion has higher upfront cost but offers longer service life, lower weight, and higher energy density, which can reduce total cost of ownership"
                        },
                        {
                            "id":  "C",
                            "text":  "Li-ion batteries require more maintenance than lead-acid and are not suitable for critical data center applications"
                        },
                        {
                            "id":  "D",
                            "text":  "Li-ion batteries are identical in performance to VRLA but cost slightly more"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Li-ion batteries have a higher initial purchase price than VRLA lead-acid batteries. However, they offer a longer service life (10+ years vs. 3–5 years for VRLA), significantly lower weight, higher energy density, and reduced maintenance requirements. When evaluated over the full life of the UPS installation, the total cost of ownership for Li-ion can be comparable to or lower than VRLA, especially when accounting for fewer battery replacements, reduced labor, and potential floor space savings.",
        "referenceBookSection":  "Battery Safety and Handling – Li-ion Batteries",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "li-ion",
                     "total-cost-of-ownership",
                     "battery-selection",
                     "data-center"
                 ]
    },
    {
        "id":  "jr_fse_bD070",
        "examLevel":  "jr_fse",
        "category":  "Battery Safety and Handling",
        "subcategory":  "Battery Safety Precautions",
        "difficulty":  "medium",
        "questionText":  "A new technician asks why it is important to remove metal jewelry such as rings and bracelets before working on UPS batteries. What is the correct explanation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Jewelry can interfere with the battery\u0027s electromagnetic field and cause false readings"
                        },
                        {
                            "id":  "B",
                            "text":  "Metal jewelry can create a short-circuit path between battery terminals and grounded surfaces, causing severe burns from arcing"
                        },
                        {
                            "id":  "C",
                            "text":  "Jewelry is prohibited only in data centers for aesthetic and cleanliness reasons"
                        },
                        {
                            "id":  "D",
                            "text":  "Rings and bracelets can absorb electrolyte and cause a chemical reaction with the battery acid"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Metal jewelry such as rings, bracelets, and necklaces are conductors of electricity and can create accidental short-circuit paths between energized battery terminals and grounded surfaces or other terminals. Even a momentary contact can cause a massive current to flow through the jewelry, generating intense heat that can cause severe burns to the skin beneath the jewelry in milliseconds. Removing all metal jewelry is a non-negotiable safety requirement before working on any energized electrical equipment, including batteries.",
        "referenceBookSection":  "Battery Safety and Handling – Battery Safety Precautions",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "jewelry",
                     "short-circuit",
                     "battery-safety",
                     "burns"
                 ]
    },
    {
        "id":  "jr_fse_bE001",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of a rectifier in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Convert AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Convert DC to AC"
                        },
                        {
                            "id":  "C",
                            "text":  "Regulate output voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Filter harmonic distortion"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "A rectifier converts AC (alternating current) to DC (direct current). In a UPS, the rectifier takes utility AC power and converts it to DC, which is used to charge the batteries and supply the inverter stage.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "rectifier",
                     "ac-to-dc",
                     "ups-fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bE002",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "How many diodes are used in a half-wave rectifier?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Four"
                        },
                        {
                            "id":  "B",
                            "text":  "Two"
                        },
                        {
                            "id":  "C",
                            "text":  "One"
                        },
                        {
                            "id":  "D",
                            "text":  "Six"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A half-wave rectifier uses a single diode. It only allows one half of the AC cycle to pass through, blocking the other half. This results in a pulsating DC output that uses only half of the available AC waveform.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "rectifier",
                     "half-wave",
                     "diode"
                 ]
    },
    {
        "id":  "jr_fse_bE003",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "How many diodes are used in a full-wave bridge rectifier?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "One"
                        },
                        {
                            "id":  "B",
                            "text":  "Two"
                        },
                        {
                            "id":  "C",
                            "text":  "Four"
                        },
                        {
                            "id":  "D",
                            "text":  "Eight"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A full-wave bridge rectifier uses four diodes arranged in a bridge configuration. This arrangement allows both the positive and negative halves of the AC cycle to be converted to DC, making it more efficient than a half-wave rectifier.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "rectifier",
                     "full-wave",
                     "bridge",
                     "diode"
                 ]
    },
    {
        "id":  "jr_fse_bE004",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What type of output does a rectifier produce before filtering?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Pure DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Pure AC"
                        },
                        {
                            "id":  "C",
                            "text":  "Pulsating DC"
                        },
                        {
                            "id":  "D",
                            "text":  "Square wave AC"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Before filtering, a rectifier produces pulsating DC. The output voltage rises and falls in pulses rather than being a steady constant level. Capacitors are added to smooth this pulsating DC into a more stable DC voltage suitable for charging batteries.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "rectifier",
                     "pulsating-dc",
                     "filtering"
                 ]
    },
    {
        "id":  "jr_fse_bE005",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What component is commonly used to smooth the pulsating DC output of a rectifier?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Resistor"
                        },
                        {
                            "id":  "B",
                            "text":  "Inductor"
                        },
                        {
                            "id":  "C",
                            "text":  "Capacitor"
                        },
                        {
                            "id":  "D",
                            "text":  "Transformer"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Capacitors are used to smooth the pulsating DC output of a rectifier. The capacitor charges up during the peak of each pulse and discharges between pulses, filling in the gaps and reducing the ripple to produce a steadier DC voltage level.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "rectifier",
                     "capacitor",
                     "smoothing",
                     "ripple"
                 ]
    },
    {
        "id":  "jr_fse_bE006",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of an inverter in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Convert AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Convert DC to AC"
                        },
                        {
                            "id":  "C",
                            "text":  "Step up the battery voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Charge the UPS batteries"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An inverter converts DC (direct current) to AC (alternating current). In a UPS, the inverter takes DC power from the batteries and converts it into AC power to supply the connected load, allowing the load to operate normally even when utility power fails.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "inverter",
                     "dc-to-ac",
                     "ups-fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bE007",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which inverter output type is considered best for sensitive electronic equipment?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Square wave"
                        },
                        {
                            "id":  "B",
                            "text":  "Modified sine wave"
                        },
                        {
                            "id":  "C",
                            "text":  "Pure sine wave"
                        },
                        {
                            "id":  "D",
                            "text":  "Triangular wave"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A pure sine wave inverter produces the cleanest, smoothest AC output, closely matching utility power. This is best for sensitive electronic equipment such as servers, medical devices, and audio equipment, which may be damaged or malfunction when supplied with lower-quality waveforms.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "inverter",
                     "pure-sine-wave",
                     "sensitive-equipment"
                 ]
    },
    {
        "id":  "jr_fse_bE008",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "medium",
        "questionText":  "In a double-conversion UPS, what is the correct order of power flow through the main components?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Inverter → Battery → Rectifier → Load"
                        },
                        {
                            "id":  "B",
                            "text":  "Rectifier → Battery/DC Bus → Inverter → Load"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery → Rectifier → Load → Inverter"
                        },
                        {
                            "id":  "D",
                            "text":  "Rectifier → Load → Inverter → Battery"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a double-conversion UPS, AC power enters the rectifier which converts it to DC. This DC charges the batteries and feeds the inverter. The inverter then converts the DC back to clean AC power to supply the connected load. The load is always powered through the inverter.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "double-conversion",
                     "ups-topology",
                     "power-flow"
                 ]
    },
    {
        "id":  "jr_fse_bE009",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A full-wave bridge rectifier uses both halves of the AC cycle. How does this compare to a half-wave rectifier in terms of DC output efficiency?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Full-wave produces half the DC output of half-wave"
                        },
                        {
                            "id":  "B",
                            "text":  "Both produce identical DC outputs"
                        },
                        {
                            "id":  "C",
                            "text":  "Full-wave produces a higher average DC output and less ripple"
                        },
                        {
                            "id":  "D",
                            "text":  "Half-wave produces less ripple than full-wave"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Because a full-wave bridge rectifier utilizes both the positive and negative halves of the AC input cycle, it produces a higher average DC output voltage and significantly less ripple compared to a half-wave rectifier that only uses one half of the cycle.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "rectifier",
                     "full-wave",
                     "half-wave",
                     "ripple"
                 ]
    },
    {
        "id":  "jr_fse_bE010",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Diode Failure Modes",
        "difficulty":  "medium",
        "questionText":  "What happens when a diode in a rectifier circuit fails in a shorted condition?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The rectifier operates at half capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "The shorted diode acts as a wire and will likely blow the upstream fuse"
                        },
                        {
                            "id":  "C",
                            "text":  "Ripple increases on the DC output"
                        },
                        {
                            "id":  "D",
                            "text":  "The DC output voltage drops by 50%"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When a diode fails shorted, it behaves like a direct wire connection, eliminating the rectifying action in that branch. This allows excessive current to flow through the circuit, which will typically blow the upstream fuse or trip the upstream overcurrent protection device.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "diode",
                     "failure-mode",
                     "shorted",
                     "fuse"
                 ]
    },
    {
        "id":  "jr_fse_bE011",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Diode Failure Modes",
        "difficulty":  "medium",
        "questionText":  "A diode in a full-wave bridge rectifier fails open. What is the most likely symptom observed on an oscilloscope?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "No DC output whatsoever"
                        },
                        {
                            "id":  "B",
                            "text":  "Doubled output voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Half-wave operation with increased ripple and approximately 50% lower DC output"
                        },
                        {
                            "id":  "D",
                            "text":  "A clean, steady DC voltage with no ripple"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When a diode fails open in a full-wave bridge rectifier, the circuit loses one of the four diodes needed to rectify both halves of the AC cycle. The result is effectively half-wave operation: the DC output drops by approximately 50% and increased ripple becomes visible on the oscilloscope.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "diode",
                     "failure-mode",
                     "open",
                     "oscilloscope",
                     "ripple"
                 ]
    },
    {
        "id":  "jr_fse_bE012",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "IGBT",
        "difficulty":  "easy",
        "questionText":  "What does IGBT stand for?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Internal Gate Bypass Transistor"
                        },
                        {
                            "id":  "B",
                            "text":  "Insulated Gate Bipolar Transistor"
                        },
                        {
                            "id":  "C",
                            "text":  "Integrated Ground Bipolar Terminal"
                        },
                        {
                            "id":  "D",
                            "text":  "Induced Gate Bridge Transformer"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "IGBT stands for Insulated Gate Bipolar Transistor. It is a type of semiconductor switching device that combines the easy gate-drive characteristics of a MOSFET with the high-current and low-saturation-voltage capability of a bipolar transistor, making it ideal for modern UPS inverters.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "igbt",
                     "inverter",
                     "semiconductor"
                 ]
    },
    {
        "id":  "jr_fse_bE013",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "IGBT",
        "difficulty":  "easy",
        "questionText":  "Where are IGBTs commonly used in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In the battery charger relay"
                        },
                        {
                            "id":  "B",
                            "text":  "In modern inverter stages"
                        },
                        {
                            "id":  "C",
                            "text":  "As input fuses"
                        },
                        {
                            "id":  "D",
                            "text":  "In the static bypass switch only"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "IGBTs are used in modern UPS inverters as the main switching devices. They switch at high frequencies under PWM control to synthesize an AC sine wave output from the DC bus. Their efficiency and fast switching characteristics make them the preferred device in contemporary UPS designs.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "igbt",
                     "inverter",
                     "ups-components"
                 ]
    },
    {
        "id":  "jr_fse_bE014",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "IGBT",
        "difficulty":  "medium",
        "questionText":  "An IGBT in a UPS inverter fails shorted. What is the most likely immediate result?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The output voltage increases above normal"
                        },
                        {
                            "id":  "B",
                            "text":  "The output waveform shows a missing half-cycle"
                        },
                        {
                            "id":  "C",
                            "text":  "A DC bus short occurs and the DC fuse blows"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery charger stops working"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When an IGBT fails shorted, it creates a direct short circuit across the DC bus. This causes a very high fault current to flow, which blows the DC bus fuse. The DC bus short is a serious fault condition that protects other components from the excessive current caused by the shorted device.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "igbt",
                     "failure-mode",
                     "dc-bus",
                     "fuse"
                 ]
    },
    {
        "id":  "jr_fse_bE015",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "IGBT",
        "difficulty":  "medium",
        "questionText":  "An IGBT in a UPS inverter fails open. What symptom would a technician most likely observe at the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The DC fuse blows immediately"
                        },
                        {
                            "id":  "B",
                            "text":  "A missing half-cycle on the output waveform and an output voltage error"
                        },
                        {
                            "id":  "C",
                            "text":  "The output voltage doubles"
                        },
                        {
                            "id":  "D",
                            "text":  "Pure DC appears at the output"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When an IGBT fails open, it can no longer switch during its assigned portion of the AC synthesis cycle. The result is a missing half-cycle on the output waveform, which distorts the AC output and causes the UPS to report an output voltage error because the waveform is incomplete.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "igbt",
                     "failure-mode",
                     "output-voltage",
                     "waveform"
                 ]
    },
    {
        "id":  "jr_fse_bE016",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "In a UPS, what does the rectifier do with the DC power it produces?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Sends it directly to the load"
                        },
                        {
                            "id":  "B",
                            "text":  "Uses it to charge the batteries"
                        },
                        {
                            "id":  "C",
                            "text":  "Converts it back to AC immediately"
                        },
                        {
                            "id":  "D",
                            "text":  "Stores it in capacitors only"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a UPS, the rectifier converts incoming AC utility power to DC and uses that DC power to charge the batteries. The DC bus also feeds the inverter, but battery charging is the key function of the rectifier that enables the UPS to supply backup power during outages.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "rectifier",
                     "battery-charging",
                     "ups-fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bE017",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which component in a double-conversion UPS is responsible for powering the connected load?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Rectifier"
                        },
                        {
                            "id":  "B",
                            "text":  "Battery"
                        },
                        {
                            "id":  "C",
                            "text":  "Inverter"
                        },
                        {
                            "id":  "D",
                            "text":  "Bypass switch"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a double-conversion UPS, the inverter is always responsible for powering the connected load. The inverter converts DC from the battery bus back into clean AC power. The load never receives power directly from the utility input in normal operation.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "inverter",
                     "double-conversion",
                     "load"
                 ]
    },
    {
        "id":  "jr_fse_bE018",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "medium",
        "questionText":  "Why is a modified sine wave inverter considered inferior to a pure sine wave inverter for powering sensitive equipment?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It produces a lower output voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "It cannot convert DC to AC"
                        },
                        {
                            "id":  "C",
                            "text":  "It produces a stepped waveform with harmonic content that can stress or damage sensitive electronics"
                        },
                        {
                            "id":  "D",
                            "text":  "It requires more battery capacity"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A modified sine wave is an approximation of a sine wave with distinct steps and flat tops, which introduces harmonic distortion. This harmonic content can cause overheating, noise, and malfunction in sensitive electronics such as medical equipment, variable-speed drives, and audio equipment that expect clean utility-grade power.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "inverter",
                     "modified-sine-wave",
                     "harmonics",
                     "sensitive-equipment"
                 ]
    },
    {
        "id":  "jr_fse_bE019",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Diode Failure Modes",
        "difficulty":  "medium",
        "questionText":  "A UPS rectifier blows its input fuse repeatedly. A technician suspects a shorted diode. Why would a shorted diode cause the fuse to blow?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A shorted diode increases the resistance in the circuit"
                        },
                        {
                            "id":  "B",
                            "text":  "A shorted diode acts as a wire, allowing excessive current to flow and overloading the fuse"
                        },
                        {
                            "id":  "C",
                            "text":  "A shorted diode reduces the AC voltage below acceptable levels"
                        },
                        {
                            "id":  "D",
                            "text":  "A shorted diode causes the capacitors to discharge rapidly"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A diode that fails shorted behaves like a conductor with very low resistance, effectively a wire. This removes the rectifying function in that branch and allows uncontrolled current to flow. The excessive current exceeds the fuse rating, causing it to blow as a protective measure to prevent further circuit damage.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "diode",
                     "shorted",
                     "fuse",
                     "troubleshooting"
                 ]
    },
    {
        "id":  "jr_fse_bE020",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the simplest type of inverter output waveform?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Pure sine wave"
                        },
                        {
                            "id":  "B",
                            "text":  "Modified sine wave"
                        },
                        {
                            "id":  "C",
                            "text":  "Square wave"
                        },
                        {
                            "id":  "D",
                            "text":  "Triangular wave"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The simplest inverter output waveform is the square wave. It abruptly switches between two voltage levels with no gradual transition, making it simple and inexpensive to produce. However, the high harmonic content of a square wave makes it unsuitable for sensitive electronic loads.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "inverter",
                     "square-wave",
                     "waveform"
                 ]
    },
    {
        "id":  "jr_fse_bE021",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "A half-wave rectifier uses one half of the AC cycle. What happens to the other half of the cycle?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It is stored in a capacitor"
                        },
                        {
                            "id":  "B",
                            "text":  "It is blocked by the diode"
                        },
                        {
                            "id":  "C",
                            "text":  "It is converted to heat"
                        },
                        {
                            "id":  "D",
                            "text":  "It is fed back to the utility"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a half-wave rectifier, the single diode only conducts during one half of the AC cycle (either positive or negative). During the other half cycle, the diode is reverse-biased and blocks current flow. This means only one half of the AC cycle is used, making half-wave rectifiers less efficient than full-wave designs.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "rectifier",
                     "half-wave",
                     "diode",
                     "ac-cycle"
                 ]
    },
    {
        "id":  "jr_fse_bE022",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "IGBT",
        "difficulty":  "medium",
        "questionText":  "Why are IGBTs preferred over older bipolar transistors in modern UPS inverters?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "IGBTs are cheaper and easier to solder"
                        },
                        {
                            "id":  "B",
                            "text":  "IGBTs combine easy gate control with high-current capability and efficient switching"
                        },
                        {
                            "id":  "C",
                            "text":  "IGBTs do not require a DC bus to operate"
                        },
                        {
                            "id":  "D",
                            "text":  "IGBTs can operate on AC input directly"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "IGBTs are preferred in modern UPS inverters because they combine the simple voltage-driven gate control of a MOSFET with the high-current and low-saturation-voltage advantages of a bipolar transistor. This combination enables efficient, fast switching at the high frequencies required for PWM-based inverter control.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "igbt",
                     "inverter",
                     "switching",
                     "efficiency"
                 ]
    },
    {
        "id":  "jr_fse_bE023",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Diode Failure Modes",
        "difficulty":  "medium",
        "questionText":  "A technician uses an oscilloscope to measure the DC output of a rectifier and sees excessive ripple at twice the line frequency. What does this likely indicate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The capacitor filter is working normally"
                        },
                        {
                            "id":  "B",
                            "text":  "One diode has failed open, causing half-wave operation"
                        },
                        {
                            "id":  "C",
                            "text":  "The input AC voltage is too high"
                        },
                        {
                            "id":  "D",
                            "text":  "The load is drawing too little current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Excessive ripple on the DC output of a full-wave rectifier, particularly at the line frequency rather than twice the line frequency expected from full-wave operation, indicates that one diode has failed open. The circuit has reverted to half-wave operation, halving the ripple frequency and roughly halving the average DC output voltage.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "diode",
                     "oscilloscope",
                     "ripple",
                     "troubleshooting"
                 ]
    },
    {
        "id":  "jr_fse_bE024",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "easy",
        "questionText":  "During a utility power outage, which component of the double-conversion UPS supplies power to the connected load?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The rectifier directly"
                        },
                        {
                            "id":  "B",
                            "text":  "The static bypass"
                        },
                        {
                            "id":  "C",
                            "text":  "The inverter, drawing DC from the batteries"
                        },
                        {
                            "id":  "D",
                            "text":  "The transfer switch connecting utility directly to load"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "During a utility power outage in a double-conversion UPS, the rectifier stops receiving input power. The inverter continues to power the load by drawing DC power from the batteries. Because the load is always powered through the inverter, there is zero transfer time when utility power fails.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "inverter",
                     "battery",
                     "power-outage",
                     "double-conversion"
                 ]
    },
    {
        "id":  "jr_fse_bE025",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Rectifier Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which rectifier type — half-wave or full-wave bridge — provides a higher average DC output voltage from the same AC input?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Half-wave rectifier"
                        },
                        {
                            "id":  "B",
                            "text":  "Full-wave bridge rectifier"
                        },
                        {
                            "id":  "C",
                            "text":  "Both produce identical DC output voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "It depends on the number of capacitors used"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The full-wave bridge rectifier provides a higher average DC output voltage because it rectifies both halves of the AC input cycle. The half-wave rectifier only uses one half-cycle, so its average output is roughly half that of a full-wave rectifier with the same AC input voltage.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "rectifier",
                     "full-wave",
                     "half-wave",
                     "dc-output"
                 ]
    },
    {
        "id":  "jr_fse_bE026",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "IGBT",
        "difficulty":  "medium",
        "questionText":  "After replacing a failed IGBT in a UPS inverter, a technician verifies the repair. Which measurement would confirm that the IGBT is functioning correctly?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The DC bus fuse has blown again"
                        },
                        {
                            "id":  "B",
                            "text":  "A clean, full-cycle AC sine wave is present at the inverter output"
                        },
                        {
                            "id":  "C",
                            "text":  "The output waveform shows a flat section on one half-cycle"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery voltage has increased"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "After replacing a failed IGBT, the technician should verify the repair by measuring the inverter output with an oscilloscope or true-RMS meter. A clean, full-cycle AC sine wave at the correct voltage and frequency confirms the IGBT is conducting properly and the inverter is synthesizing a complete waveform.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "igbt",
                     "troubleshooting",
                     "verification",
                     "inverter-output"
                 ]
    },
    {
        "id":  "jr_fse_bE027",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Inverter Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A UPS inverter is described as producing a \u0027square wave\u0027 output. Why is this output type generally avoided for modern critical loads?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Square waves have a lower peak voltage than sine waves"
                        },
                        {
                            "id":  "B",
                            "text":  "Square waves cannot power resistive loads"
                        },
                        {
                            "id":  "C",
                            "text":  "Square waves contain high levels of harmonics that can overheat and damage sensitive electronics"
                        },
                        {
                            "id":  "D",
                            "text":  "Square waves have a lower frequency than utility power"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A square wave contains significant odd-order harmonic content (3rd, 5th, 7th harmonics, etc.) beyond the fundamental frequency. These harmonics cause increased heating in transformers and motors, can generate audible noise, and may cause malfunction or damage in sensitive electronic equipment designed for clean sine wave power.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "inverter",
                     "square-wave",
                     "harmonics",
                     "sensitive-equipment"
                 ]
    },
    {
        "id":  "jr_fse_bE028",
        "examLevel":  "jr_fse",
        "category":  "Rectifiers and Inverters",
        "subcategory":  "Diode Failure Modes",
        "difficulty":  "medium",
        "questionText":  "When troubleshooting a rectifier with a suspected open diode, which test instrument would best reveal the increased ripple on the DC output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Clamp meter measuring AC current"
                        },
                        {
                            "id":  "B",
                            "text":  "Oscilloscope set to view the DC bus voltage waveform"
                        },
                        {
                            "id":  "C",
                            "text":  "Infrared thermometer"
                        },
                        {
                            "id":  "D",
                            "text":  "Insulation resistance tester (megohmmeter)"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An oscilloscope is the best tool for detecting increased ripple on a DC bus. By setting the oscilloscope to view the DC bus voltage over time, a technician can directly observe the ripple waveform. Increased ripple amplitude at the line frequency — instead of twice the line frequency — is a clear indicator of an open diode causing half-wave rectification.",
        "referenceBookSection":  "Rectifiers and Inverters",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "diode",
                     "oscilloscope",
                     "ripple",
                     "troubleshooting"
                 ]
    },
    {
        "id":  "jr_fse_bE029",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the primary function of a transformer?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Convert AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Change AC voltage from one level to another"
                        },
                        {
                            "id":  "C",
                            "text":  "Store electrical energy"
                        },
                        {
                            "id":  "D",
                            "text":  "Convert DC to AC"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A transformer changes AC voltage levels using electromagnetic induction between its primary and secondary windings. It can step voltage up or step it down, depending on the turns ratio. Transformers are fundamental to power distribution and are used throughout UPS systems to match voltage levels.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "transformer",
                     "voltage",
                     "ac"
                 ]
    },
    {
        "id":  "jr_fse_bE030",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What physical principle allows a transformer to change voltage levels?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Electrostatic induction"
                        },
                        {
                            "id":  "B",
                            "text":  "Electromagnetic induction"
                        },
                        {
                            "id":  "C",
                            "text":  "Thermoelectric conversion"
                        },
                        {
                            "id":  "D",
                            "text":  "Photoelectric effect"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Transformers operate on the principle of electromagnetic induction. An alternating current in the primary winding creates a changing magnetic field in the core, which induces a voltage in the secondary winding. The ratio of turns between primary and secondary determines the ratio of voltages.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "transformer",
                     "electromagnetic-induction",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bE031",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Why does a transformer NOT work with DC (direct current)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "DC voltage is too high for transformers"
                        },
                        {
                            "id":  "B",
                            "text":  "DC creates a static magnetic field that does not induce voltage in the secondary winding"
                        },
                        {
                            "id":  "C",
                            "text":  "DC destroys the iron core of the transformer"
                        },
                        {
                            "id":  "D",
                            "text":  "DC cannot flow through the primary winding insulation"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Transformers require a changing magnetic field to induce voltage in the secondary winding. DC creates a static (non-changing) magnetic field in the core, which produces no induction in the secondary winding. Only AC, with its constantly changing magnitude and direction, creates the changing flux needed for transformer operation.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "transformer",
                     "dc",
                     "electromagnetic-induction"
                 ]
    },
    {
        "id":  "jr_fse_bE032",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Types",
        "difficulty":  "easy",
        "questionText":  "In a step-up transformer, how does the number of turns in the secondary winding compare to the primary winding?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Secondary has fewer turns than the primary"
                        },
                        {
                            "id":  "B",
                            "text":  "Secondary has the same number of turns as the primary"
                        },
                        {
                            "id":  "C",
                            "text":  "Secondary has more turns than the primary"
                        },
                        {
                            "id":  "D",
                            "text":  "The number of turns does not affect voltage"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a step-up transformer, the secondary winding has more turns than the primary winding. The turns ratio directly determines the voltage ratio: if the secondary has twice as many turns as the primary, the secondary voltage will be twice the primary voltage. This is used to increase voltage for transmission efficiency.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "transformer",
                     "step-up",
                     "turns-ratio"
                 ]
    },
    {
        "id":  "jr_fse_bE033",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Types",
        "difficulty":  "easy",
        "questionText":  "In a step-down transformer, how does the secondary voltage compare to the primary voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Secondary voltage is higher than primary voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Secondary voltage equals primary voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Secondary voltage is lower than primary voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Secondary voltage is always zero"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In a step-down transformer, the secondary winding has fewer turns than the primary, so the secondary voltage is lower than the primary voltage. Step-down transformers are commonly used to reduce distribution voltages to utilization voltages suitable for equipment, such as reducing 480V to 120V.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "transformer",
                     "step-down",
                     "turns-ratio",
                     "voltage"
                 ]
    },
    {
        "id":  "jr_fse_bE034",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Types",
        "difficulty":  "medium",
        "questionText":  "A transformer has 200 turns on the primary and 400 turns on the secondary. If 120V AC is applied to the primary, what is the secondary voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "60V"
                        },
                        {
                            "id":  "B",
                            "text":  "120V"
                        },
                        {
                            "id":  "C",
                            "text":  "240V"
                        },
                        {
                            "id":  "D",
                            "text":  "480V"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The turns ratio is secondary/primary = 400/200 = 2:1. Applying this ratio to the primary voltage: 120V × 2 = 240V. This is a step-up transformer because the secondary has more turns and produces a higher voltage. The same ratio applies to voltages as to the number of turns.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "transformer",
                     "turns-ratio",
                     "voltage-calculation",
                     "step-up"
                 ]
    },
    {
        "id":  "jr_fse_bE035",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Types",
        "difficulty":  "medium",
        "questionText":  "What is the primary purpose of an isolation transformer in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To step up the output voltage to a higher level"
                        },
                        {
                            "id":  "B",
                            "text":  "To provide galvanic isolation and block common-mode noise"
                        },
                        {
                            "id":  "C",
                            "text":  "To convert AC to DC for the battery charger"
                        },
                        {
                            "id":  "D",
                            "text":  "To increase the power factor of the UPS"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An isolation transformer provides galvanic isolation between its primary and secondary circuits, meaning there is no direct electrical connection between input and output. This blocks common-mode noise from the input side reaching the output, protects connected equipment, and allows a new neutral-ground bond to be established on the secondary side.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "isolation-transformer",
                     "galvanic-isolation",
                     "common-mode-noise"
                 ]
    },
    {
        "id":  "jr_fse_bE036",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Types",
        "difficulty":  "medium",
        "questionText":  "An isolation transformer allows a new neutral-ground bond on the secondary side. Why is this significant in a UPS installation?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It increases the output voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "It allows the UPS output to serve as a separately derived system with its own ground reference"
                        },
                        {
                            "id":  "C",
                            "text":  "It prevents the transformer from overheating"
                        },
                        {
                            "id":  "D",
                            "text":  "It reduces the number of output circuits needed"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When an isolation transformer is used, its secondary winding is electrically isolated from the primary, allowing the installer to bond neutral to ground on the secondary. This creates a separately derived system with its own ground reference, which is important for NEC compliance, safety, and proper ground fault protection on the UPS output circuits.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "isolation-transformer",
                     "neutral-ground-bond",
                     "separately-derived-system"
                 ]
    },
    {
        "id":  "jr_fse_bE037",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Circuit Breaker Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is the primary purpose of a circuit breaker?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To convert AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "To store energy during power outages"
                        },
                        {
                            "id":  "C",
                            "text":  "To protect circuits from overload and short-circuit conditions"
                        },
                        {
                            "id":  "D",
                            "text":  "To regulate output voltage"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A circuit breaker is an overcurrent protection device that automatically trips to interrupt circuit current when it detects an overload or short-circuit condition. It protects wiring and equipment from damage due to excessive current, and unlike a fuse, it can be reset and reused after the fault has been cleared.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "circuit-breaker",
                     "overcurrent-protection",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bE038",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Circuit Breaker Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is a key advantage of a circuit breaker over a fuse?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Circuit breakers provide faster response to faults"
                        },
                        {
                            "id":  "B",
                            "text":  "Circuit breakers can be reset and reused after a trip"
                        },
                        {
                            "id":  "C",
                            "text":  "Circuit breakers cost less than fuses"
                        },
                        {
                            "id":  "D",
                            "text":  "Circuit breakers can handle higher voltages than fuses"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A key advantage of a circuit breaker over a fuse is that it is resettable. After a circuit breaker trips due to an overload or short circuit, a technician can investigate the cause, clear the fault, and then reset the breaker to restore power. A fuse, by contrast, must be replaced once it has blown.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "circuit-breaker",
                     "fuse",
                     "resettable"
                 ]
    },
    {
        "id":  "jr_fse_bE039",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Circuit Breaker Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A circuit breaker on a UPS output panel trips unexpectedly. What should the technician do BEFORE resetting it?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately reset it and observe whether it trips again"
                        },
                        {
                            "id":  "B",
                            "text":  "Replace it with a higher-rated breaker"
                        },
                        {
                            "id":  "C",
                            "text":  "Investigate and identify the root cause of the trip before resetting"
                        },
                        {
                            "id":  "D",
                            "text":  "Bypass it using a jumper wire"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Before resetting a tripped circuit breaker, the technician must investigate and identify the root cause of the trip. Resetting without identifying the cause could expose the circuit to continued fault conditions, risking equipment damage, fire, or personal injury. The fault — whether overload, short circuit, or equipment failure — must be cleared before resetting.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "circuit-breaker",
                     "troubleshooting",
                     "safety",
                     "root-cause"
                 ]
    },
    {
        "id":  "jr_fse_bE040",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Circuit Breaker Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A circuit breaker trips on overload. What does \u0027overload\u0027 mean in this context?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The voltage is too high"
                        },
                        {
                            "id":  "B",
                            "text":  "The circuit current exceeds the breaker\u0027s rated amperage for a sustained period"
                        },
                        {
                            "id":  "C",
                            "text":  "The frequency is outside the acceptable range"
                        },
                        {
                            "id":  "D",
                            "text":  "The insulation resistance has dropped too low"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An overload trip occurs when the current flowing through the circuit exceeds the circuit breaker\u0027s rated amperage for a sustained period. The breaker\u0027s thermal element heats up in proportion to the excess current and eventually opens the circuit. This protects wiring insulation and connected equipment from damage due to sustained excessive current.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "circuit-breaker",
                     "overload",
                     "overcurrent"
                 ]
    },
    {
        "id":  "jr_fse_bE041",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A transformer primary has 100 turns and secondary has 50 turns. The primary voltage is 240V. What is the secondary voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "480V"
                        },
                        {
                            "id":  "B",
                            "text":  "240V"
                        },
                        {
                            "id":  "C",
                            "text":  "120V"
                        },
                        {
                            "id":  "D",
                            "text":  "60V"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The turns ratio is secondary/primary = 50/100 = 0.5. Multiplying the primary voltage by the turns ratio: 240V × 0.5 = 120V. This is a step-down transformer because the secondary has fewer turns and therefore produces a lower output voltage than the primary input voltage.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "transformer",
                     "turns-ratio",
                     "voltage-calculation",
                     "step-down"
                 ]
    },
    {
        "id":  "jr_fse_bE042",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What are the two main windings of a transformer called?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Input and output windings"
                        },
                        {
                            "id":  "B",
                            "text":  "High and low windings"
                        },
                        {
                            "id":  "C",
                            "text":  "Primary and secondary windings"
                        },
                        {
                            "id":  "D",
                            "text":  "Series and shunt windings"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The two main windings of a transformer are called the primary winding and the secondary winding. Power is applied to the primary winding, which creates a changing magnetic field in the core. This field induces a voltage in the secondary winding. The turns ratio between these two windings determines the voltage transformation ratio.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "transformer",
                     "primary",
                     "secondary",
                     "windings"
                 ]
    },
    {
        "id":  "jr_fse_bE043",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Types",
        "difficulty":  "medium",
        "questionText":  "How does an isolation transformer help protect sensitive loads from power line noise?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "By converting AC to DC and back to AC"
                        },
                        {
                            "id":  "B",
                            "text":  "By blocking common-mode noise through galvanic isolation between primary and secondary"
                        },
                        {
                            "id":  "C",
                            "text":  "By increasing the output voltage to override noise"
                        },
                        {
                            "id":  "D",
                            "text":  "By using a larger core to absorb noise energy"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An isolation transformer protects loads from power line noise by providing galvanic isolation — there is no direct electrical connection between the primary and secondary circuits. Common-mode noise on the input cannot cross the isolation barrier to the secondary. Only the desired electromagnetic energy transfer occurs through the magnetic core.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "isolation-transformer",
                     "common-mode-noise",
                     "galvanic-isolation",
                     "power-quality"
                 ]
    },
    {
        "id":  "jr_fse_bE044",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Circuit Breaker Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which two conditions can cause a circuit breaker to trip?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Overvoltage and undervoltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Overload and short circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "High frequency and low frequency"
                        },
                        {
                            "id":  "D",
                            "text":  "High temperature and high humidity"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A circuit breaker is designed to trip on two main fault conditions: overload (sustained current above the breaker\u0027s rating that heats the thermal element) and short circuit (a sudden very high fault current that causes the magnetic trip element to open the breaker near-instantaneously). Both conditions represent overcurrent situations that can damage wiring and equipment.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "circuit-breaker",
                     "overload",
                     "short-circuit",
                     "trip"
                 ]
    },
    {
        "id":  "jr_fse_bE045",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A technician applies DC voltage to the primary of a transformer. What happens?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The secondary produces DC output at the turns ratio"
                        },
                        {
                            "id":  "B",
                            "text":  "Nothing useful; DC creates a static field that does not induce secondary voltage, and the primary winding may overheat"
                        },
                        {
                            "id":  "C",
                            "text":  "The transformer converts DC to AC automatically"
                        },
                        {
                            "id":  "D",
                            "text":  "The secondary produces a higher AC voltage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Applying DC to a transformer primary creates a static (unchanging) magnetic field in the core. Because there is no changing flux, no voltage is induced in the secondary winding. Additionally, the primary winding\u0027s only impedance to DC is its resistance, so high DC current flows and the primary winding can overheat and burn out.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "transformer",
                     "dc",
                     "electromagnetic-induction",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bE046",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Circuit Breaker Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What distinguishes a circuit breaker from a fuse in terms of reusability?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Fuses can be reset; circuit breakers must be replaced"
                        },
                        {
                            "id":  "B",
                            "text":  "Circuit breakers can be reset; fuses must be replaced"
                        },
                        {
                            "id":  "C",
                            "text":  "Both must be replaced after a fault"
                        },
                        {
                            "id":  "D",
                            "text":  "Neither needs replacement after a fault"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A circuit breaker is resettable after it trips, meaning a technician can restore power by switching it back to the ON position once the fault has been cleared. A fuse, by contrast, is a single-use device: when it blows, the fusible element is permanently destroyed and the fuse must be physically replaced with a new one.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "circuit-breaker",
                     "fuse",
                     "resettable",
                     "overcurrent-protection"
                 ]
    },
    {
        "id":  "jr_fse_bE047",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Types",
        "difficulty":  "easy",
        "questionText":  "A transformer with equal turns on primary and secondary is sometimes called a 1:1 transformer. What is its main practical use?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Stepping voltage up"
                        },
                        {
                            "id":  "B",
                            "text":  "Stepping voltage down"
                        },
                        {
                            "id":  "C",
                            "text":  "Providing isolation without changing voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Converting AC to DC"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "A 1:1 transformer has the same number of turns on both windings and therefore does not change the voltage level. Its main practical use is isolation — providing galvanic isolation between the primary and secondary circuits without altering the voltage. This blocks common-mode noise and allows a new neutral-ground bond on the secondary side.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "transformer",
                     "isolation",
                     "1:1-ratio"
                 ]
    },
    {
        "id":  "jr_fse_bE048",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Circuit Breaker Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A short circuit occurs downstream of a circuit breaker. How does the circuit breaker respond compared to an overload trip?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The breaker trips slowly using the thermal element, just like an overload"
                        },
                        {
                            "id":  "B",
                            "text":  "The breaker trips near-instantaneously using the magnetic element due to the very high fault current"
                        },
                        {
                            "id":  "C",
                            "text":  "The breaker does not trip; it only responds to overloads"
                        },
                        {
                            "id":  "D",
                            "text":  "The breaker locks out permanently and cannot be reset"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "During a short circuit, the fault current is extremely high — many times the normal rated current. This high current activates the circuit breaker\u0027s magnetic trip mechanism (solenoid), which opens the breaker contacts almost instantaneously. This is much faster than the thermal trip used for overloads, providing rapid protection against catastrophic fault currents.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "circuit-breaker",
                     "short-circuit",
                     "magnetic-trip",
                     "fault-current"
                 ]
    },
    {
        "id":  "jr_fse_bE049",
        "examLevel":  "jr_fse",
        "category":  "Transformers and Circuit Breakers",
        "subcategory":  "Transformer Fundamentals",
        "difficulty":  "medium",
        "questionText":  "What determines the voltage transformation ratio of a transformer?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The weight of the transformer core"
                        },
                        {
                            "id":  "B",
                            "text":  "The gauge of the wire used in the windings"
                        },
                        {
                            "id":  "C",
                            "text":  "The ratio of turns between the primary and secondary windings"
                        },
                        {
                            "id":  "D",
                            "text":  "The frequency of the AC input"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The voltage transformation ratio of a transformer is determined by the turns ratio — the ratio of the number of turns in the secondary winding to the number of turns in the primary winding. If the secondary has twice as many turns as the primary, the secondary voltage is twice the primary voltage. This fundamental relationship is expressed as Vs/Vp = Ns/Np.",
        "referenceBookSection":  "Transformers and Circuit Breakers",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "transformer",
                     "turns-ratio",
                     "voltage-ratio",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bE050",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What does PWM stand for?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Power Wave Modulation"
                        },
                        {
                            "id":  "B",
                            "text":  "Pulse Width Modulation"
                        },
                        {
                            "id":  "C",
                            "text":  "Phase Width Management"
                        },
                        {
                            "id":  "D",
                            "text":  "Periodic Waveform Method"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PWM stands for Pulse Width Modulation. It is a technique used to control the average voltage delivered to a circuit by varying the width (on-time) of a series of pulses. PWM is widely used in UPS inverters to synthesize an AC sine wave from a DC source efficiently.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  40,
        "tags":  [
                     "pwm",
                     "fundamentals",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bE051",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What does \u0027duty cycle\u0027 mean in the context of PWM?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The frequency at which pulses repeat"
                        },
                        {
                            "id":  "B",
                            "text":  "The ratio of the on-time to the total period of a pulse signal"
                        },
                        {
                            "id":  "C",
                            "text":  "The peak voltage of the pulses"
                        },
                        {
                            "id":  "D",
                            "text":  "The number of pulses per second"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Duty cycle is the ratio of the on-time (the time the signal is high) to the total period of a single pulse cycle. It is usually expressed as a percentage. A 50% duty cycle means the signal is high for half the period and low for the other half. PWM controls average output voltage by adjusting this duty cycle.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "pwm",
                     "duty-cycle",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bE052",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "How does increasing the PWM duty cycle affect the average output voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It decreases the average output voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "It has no effect on output voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "It increases the average output voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "It increases the output frequency"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Increasing the PWM duty cycle means the signal is on for a greater proportion of each period. Since average voltage is directly proportional to duty cycle, a higher duty cycle delivers more average voltage to the load. Conversely, decreasing the duty cycle reduces the average output voltage.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "pwm",
                     "duty-cycle",
                     "voltage-control"
                 ]
    },
    {
        "id":  "jr_fse_bE053",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "In a UPS inverter, PWM is used to synthesize which type of waveform?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A DC voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "An AC sine wave"
                        },
                        {
                            "id":  "C",
                            "text":  "A square wave DC signal"
                        },
                        {
                            "id":  "D",
                            "text":  "A sawtooth wave for battery charging"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a UPS inverter, PWM is used to synthesize an AC sine wave from the DC bus voltage. By rapidly switching the inverter\u0027s IGBTs with varying pulse widths following a sinusoidal pattern, the average voltage across the output approximates a smooth sine wave — especially after filtering with output inductors and capacitors.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "pwm",
                     "inverter",
                     "sine-wave",
                     "igbt"
                 ]
    },
    {
        "id":  "jr_fse_bE054",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What happens to the average output voltage when the PWM duty cycle is reduced to a low value?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The average output voltage increases significantly"
                        },
                        {
                            "id":  "B",
                            "text":  "The average output voltage decreases"
                        },
                        {
                            "id":  "C",
                            "text":  "The output frequency increases"
                        },
                        {
                            "id":  "D",
                            "text":  "The output becomes pure DC"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When the PWM duty cycle is reduced, the signal is on for a smaller proportion of each period, delivering less energy to the load. This results in a lower average output voltage. PWM control uses this relationship to precisely regulate output voltage — lower duty cycle means less average voltage, higher duty cycle means more average voltage.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "pwm",
                     "duty-cycle",
                     "voltage-control"
                 ]
    },
    {
        "id":  "jr_fse_bE055",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "Why is PWM more efficient than linear voltage regulation for controlling output voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "PWM uses resistors to drop excess voltage, wasting less heat"
                        },
                        {
                            "id":  "B",
                            "text":  "PWM switches devices fully on or off, minimizing power dissipation in the switching elements"
                        },
                        {
                            "id":  "C",
                            "text":  "PWM operates at lower voltages, reducing heat generation"
                        },
                        {
                            "id":  "D",
                            "text":  "PWM does not require any filtering components"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PWM is efficient because the switching devices (such as IGBTs) are either fully on (low voltage drop, low power loss) or fully off (zero current, zero power loss). In a linear regulator, the control device operates in its linear region with both significant voltage drop and current flow simultaneously, dissipating considerable power as heat.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "pwm",
                     "efficiency",
                     "switching",
                     "igbt"
                 ]
    },
    {
        "id":  "jr_fse_bE056",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "What role does filtering play after PWM switching in a UPS inverter output stage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Filtering increases the switching frequency"
                        },
                        {
                            "id":  "B",
                            "text":  "Filtering converts the PWM pulses into a smooth AC sine wave by averaging out the high-frequency switching"
                        },
                        {
                            "id":  "C",
                            "text":  "Filtering increases the output voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Filtering converts AC back to DC for battery charging"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "After PWM switching produces a series of high-frequency pulses with varying widths, output filtering (typically inductors and capacitors) smooths these pulses into a clean AC sine wave. The filter averages out the high-frequency switching component, leaving only the desired fundamental sine wave frequency. Good filtering reduces harmonic distortion in the output.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "pwm",
                     "filtering",
                     "inverter-output",
                     "harmonics"
                 ]
    },
    {
        "id":  "jr_fse_bE057",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "Which of the following is an advantage of using PWM in a UPS inverter?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "PWM eliminates the need for a DC bus"
                        },
                        {
                            "id":  "B",
                            "text":  "PWM allows precise voltage control and can achieve low harmonic distortion with proper filtering"
                        },
                        {
                            "id":  "C",
                            "text":  "PWM allows the inverter to operate without IGBTs"
                        },
                        {
                            "id":  "D",
                            "text":  "PWM increases battery run time by storing energy in the switching elements"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PWM offers precise voltage control because the output voltage is determined by the duty cycle, which can be adjusted rapidly and accurately by the inverter control circuit. Combined with appropriate output filtering, PWM inverters achieve low total harmonic distortion (THD), making them well-suited for powering sensitive electronic loads.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "pwm",
                     "voltage-control",
                     "harmonics",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bE058",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "A PWM signal has a duty cycle of 100%. What does this mean for the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The signal is always off, producing zero voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "The signal is always on, producing the maximum output voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "The signal alternates at maximum frequency"
                        },
                        {
                            "id":  "D",
                            "text":  "The duty cycle is undefined at 100%"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A 100% duty cycle means the PWM signal is in the on state for the entire period — it never turns off. This delivers the full supply voltage to the load continuously, producing the maximum possible average output voltage. A 0% duty cycle, conversely, means the signal is always off and the output voltage is zero.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "pwm",
                     "duty-cycle",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bE059",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "medium",
        "questionText":  "How does a UPS inverter use PWM to create a sine wave from a DC source?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "By switching the DC at exactly 60Hz to directly create the sine wave frequency"
                        },
                        {
                            "id":  "B",
                            "text":  "By rapidly switching IGBTs at high frequency with varying duty cycles that follow a sinusoidal pattern, then filtering"
                        },
                        {
                            "id":  "C",
                            "text":  "By passing DC through a transformer to naturally create AC"
                        },
                        {
                            "id":  "D",
                            "text":  "By using a mechanical inverter to rotate the DC voltage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A UPS inverter creates a sine wave from DC by switching IGBTs at a high carrier frequency (often tens of kHz) while continuously varying the duty cycle of each pulse according to a sinusoidal reference signal. After output filtering removes the high-frequency switching components, the averaged result is a clean fundamental sine wave at the desired output frequency (50 or 60 Hz).",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "pwm",
                     "inverter",
                     "igbt",
                     "sine-wave",
                     "filtering"
                 ]
    },
    {
        "id":  "jr_fse_bE060",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "Why does PWM-based voltage control result in less heat generation compared to linear control?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "PWM uses less current than linear control"
                        },
                        {
                            "id":  "B",
                            "text":  "PWM switches are either fully on or fully off, so very little power is dissipated in the switching device itself"
                        },
                        {
                            "id":  "C",
                            "text":  "PWM control uses lower voltage DC sources"
                        },
                        {
                            "id":  "D",
                            "text":  "PWM uses ceramic capacitors that absorb heat"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In PWM control, switching devices such as IGBTs spend virtually no time in a partially-conducting (linear) state. When fully on, the voltage drop across the switch is very small, so power loss (P = I × V) is minimal. When fully off, current is zero, so there is also no power loss. This contrasts with linear control where the device continuously dissipates power as heat.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "pwm",
                     "efficiency",
                     "heat",
                     "igbt"
                 ]
    },
    {
        "id":  "jr_fse_bE061",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "A PWM signal has a period of 1ms and is on for 0.25ms. What is the duty cycle?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "75%"
                        },
                        {
                            "id":  "B",
                            "text":  "50%"
                        },
                        {
                            "id":  "C",
                            "text":  "25%"
                        },
                        {
                            "id":  "D",
                            "text":  "10%"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Duty cycle is calculated as on-time divided by total period, expressed as a percentage. Here: 0.25ms / 1ms = 0.25 = 25%. A 25% duty cycle means the signal is on for one quarter of each period, delivering one quarter of the maximum possible average voltage to the load.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pwm",
                     "duty-cycle",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_bE062",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "What type of harmonic distortion does a well-designed PWM inverter with good output filtering produce?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Very high harmonic distortion, similar to a square wave"
                        },
                        {
                            "id":  "B",
                            "text":  "Low harmonic distortion, producing an output close to a pure sine wave"
                        },
                        {
                            "id":  "C",
                            "text":  "Only even harmonics"
                        },
                        {
                            "id":  "D",
                            "text":  "Only third harmonic distortion"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A well-designed PWM inverter with good output filtering produces low total harmonic distortion (THD), resulting in an output waveform that closely approximates a pure sine wave. The high-frequency PWM switching components are effectively filtered out, leaving a clean fundamental frequency output suitable for sensitive electronic equipment.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pwm",
                     "harmonics",
                     "thd",
                     "filtering",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bE063",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "In PWM, what quantity is being modulated (varied) to control average output voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The amplitude (height) of each pulse"
                        },
                        {
                            "id":  "B",
                            "text":  "The width (on-time) of each pulse"
                        },
                        {
                            "id":  "C",
                            "text":  "The polarity of each pulse"
                        },
                        {
                            "id":  "D",
                            "text":  "The color of each pulse on an oscilloscope"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In Pulse Width Modulation, it is the width — the on-time duration — of each pulse that is modulated. The amplitude of the pulses remains constant (at the supply voltage level), but varying the width of each pulse changes how long the voltage is applied, which directly controls the average voltage delivered to the load.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "pwm",
                     "fundamentals",
                     "pulse-width"
                 ]
    },
    {
        "id":  "jr_fse_bE064",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "A UPS inverter uses PWM with a high switching frequency. What is the primary benefit of using a higher switching frequency?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Higher switching frequency increases the output voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Higher switching frequency makes output filtering easier and allows smaller filter components"
                        },
                        {
                            "id":  "C",
                            "text":  "Higher switching frequency eliminates the need for IGBTs"
                        },
                        {
                            "id":  "D",
                            "text":  "Higher switching frequency increases battery run time"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Using a higher PWM switching frequency pushes the harmonic content to higher frequencies that are easier to filter. This allows the output filter inductors and capacitors to be smaller and still achieve good filtering performance. Higher switching frequencies also improve the resolution of the synthesized sine wave, reducing harmonic distortion in the output.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "pwm",
                     "switching-frequency",
                     "filtering",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bE065",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "medium",
        "questionText":  "If a UPS inverter PWM duty cycle is varied sinusoidally at 60Hz while the switching carrier frequency is 20kHz, what does the output look like after filtering?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A 20kHz square wave"
                        },
                        {
                            "id":  "B",
                            "text":  "A 60Hz AC sine wave"
                        },
                        {
                            "id":  "C",
                            "text":  "A pulsating DC signal"
                        },
                        {
                            "id":  "D",
                            "text":  "A 60Hz square wave"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When the PWM duty cycle is varied sinusoidally at 60Hz (the desired output frequency) while switching at a much higher carrier frequency (20kHz), the output filter removes the 20kHz switching components. What remains is the 60Hz fundamental sine wave — a clean AC output at the intended utility frequency, suitable for powering connected loads.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  70,
        "tags":  [
                     "pwm",
                     "inverter",
                     "filtering",
                     "sine-wave",
                     "frequency"
                 ]
    },
    {
        "id":  "jr_fse_bE066",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "easy",
        "questionText":  "Which of the following best describes a key advantage of PWM voltage control?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It requires no semiconductor switches"
                        },
                        {
                            "id":  "B",
                            "text":  "It provides precise and efficient voltage control"
                        },
                        {
                            "id":  "C",
                            "text":  "It eliminates the need for output filtering"
                        },
                        {
                            "id":  "D",
                            "text":  "It only works at low power levels"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PWM provides both precise and efficient voltage control. Precision comes from the ability to rapidly and accurately adjust the duty cycle under microprocessor control. Efficiency comes from the switching devices operating in a binary (fully on/fully off) mode with minimal power dissipation. These characteristics make PWM ideal for UPS inverter control.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  55,
        "tags":  [
                     "pwm",
                     "efficiency",
                     "voltage-control",
                     "advantages"
                 ]
    },
    {
        "id":  "jr_fse_bE067",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "medium",
        "questionText":  "Two PWM signals have the same frequency. Signal A has a 70% duty cycle and Signal B has a 30% duty cycle. Which produces a higher average output voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Signal B (30% duty cycle)"
                        },
                        {
                            "id":  "B",
                            "text":  "Signal A (70% duty cycle)"
                        },
                        {
                            "id":  "C",
                            "text":  "Both produce the same average voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Neither produces any useful voltage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Signal A with a 70% duty cycle produces a higher average output voltage than Signal B with a 30% duty cycle. Average output voltage is directly proportional to duty cycle: if the supply is 100V, Signal A produces an average of 70V while Signal B produces an average of only 30V. Higher duty cycle always means more average voltage delivered to the load.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "pwm",
                     "duty-cycle",
                     "average-voltage",
                     "comparison"
                 ]
    },
    {
        "id":  "jr_fse_bE068",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "A UPS manufacturer claims their inverter produces \u0027low THD output.\u0027 What does THD mean and why does it matter for connected loads?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Total Heat Dissipation; lower is better for inverter cooling"
                        },
                        {
                            "id":  "B",
                            "text":  "Total Harmonic Distortion; lower THD means a cleaner sine wave that is safer for sensitive electronic equipment"
                        },
                        {
                            "id":  "C",
                            "text":  "Transfer Hold-up Duration; longer is better for battery backup time"
                        },
                        {
                            "id":  "D",
                            "text":  "Thermal High Duty; indicates the inverter can handle high temperatures"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "THD stands for Total Harmonic Distortion, a measure of how much the output waveform deviates from a pure sine wave due to harmonic frequencies. Lower THD means the output is cleaner and closer to an ideal sine wave. Sensitive electronic equipment such as servers and medical devices operates most reliably and safely when supplied with low-THD power.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "pwm",
                     "thd",
                     "harmonics",
                     "sensitive-equipment",
                     "power-quality"
                 ]
    },
    {
        "id":  "jr_fse_bE069",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Fundamentals",
        "difficulty":  "easy",
        "questionText":  "Which component type is primarily used as the switching device in a PWM UPS inverter?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Standard diodes"
                        },
                        {
                            "id":  "B",
                            "text":  "Electrolytic capacitors"
                        },
                        {
                            "id":  "C",
                            "text":  "IGBTs (Insulated Gate Bipolar Transistors)"
                        },
                        {
                            "id":  "D",
                            "text":  "Wire-wound resistors"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "IGBTs (Insulated Gate Bipolar Transistors) are the primary switching devices used in modern PWM UPS inverters. They are turned on and off at high frequency by the inverter control circuit to implement the PWM pattern. IGBTs are chosen because of their fast switching speed, high-current capability, and efficient operation.",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  50,
        "tags":  [
                     "pwm",
                     "igbt",
                     "inverter",
                     "switching-device"
                 ]
    },
    {
        "id":  "jr_fse_bE070",
        "examLevel":  "jr_fse",
        "category":  "Pulse Width Modulation",
        "subcategory":  "PWM Advantages",
        "difficulty":  "medium",
        "questionText":  "Compared to a square wave inverter, a PWM inverter with proper filtering offers which combination of benefits?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Simpler circuit and higher harmonic distortion"
                        },
                        {
                            "id":  "B",
                            "text":  "Efficient operation, precise voltage control, and low harmonic distortion"
                        },
                        {
                            "id":  "C",
                            "text":  "Lower efficiency but better battery life"
                        },
                        {
                            "id":  "D",
                            "text":  "Higher output voltage and more heat generation"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A PWM inverter with proper output filtering outperforms a square wave inverter in three key areas: efficiency (switching devices operate in saturation or cutoff, not in linear mode), precise voltage control (duty cycle adjustments are fast and accurate under digital control), and low harmonic distortion (good filtering reduces THD to levels safe for sensitive equipment).",
        "referenceBookSection":  "Pulse Width Modulation (PWM)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  65,
        "tags":  [
                     "pwm",
                     "efficiency",
                     "voltage-control",
                     "harmonics",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bF001",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Binary System",
        "difficulty":  "easy",
        "questionText":  "Digital logic circuits operate using which numbering system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Decimal (base 10)"
                        },
                        {
                            "id":  "B",
                            "text":  "Binary (base 2)"
                        },
                        {
                            "id":  "C",
                            "text":  "Hexadecimal (base 16)"
                        },
                        {
                            "id":  "D",
                            "text":  "Octal (base 8)"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Digital logic uses the binary numbering system, where every value is represented as either 0 or 1. These two states correspond to off/on, false/true, or low/high voltage, making binary the foundation of all digital electronic circuits.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "binary",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bF002",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Binary System",
        "difficulty":  "easy",
        "questionText":  "In digital logic, what does a binary value of \u00270\u0027 represent?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "On / high voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "True"
                        },
                        {
                            "id":  "C",
                            "text":  "Off / low voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "An error condition"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In digital logic, a binary \u00270\u0027 represents the OFF state, which corresponds to a low voltage level. Conversely, a binary \u00271\u0027 represents the ON state or high voltage. These two states are the entire basis of digital circuit operation.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "binary",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bF003",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - AND",
        "difficulty":  "easy",
        "questionText":  "An AND gate with two inputs (A and B) produces an output of 1 only when:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Either A or B is 1"
                        },
                        {
                            "id":  "B",
                            "text":  "Both A and B are 0"
                        },
                        {
                            "id":  "C",
                            "text":  "Both A and B are 1"
                        },
                        {
                            "id":  "D",
                            "text":  "A is 1 and B is 0"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The AND gate produces a HIGH (1) output only when ALL of its inputs are HIGH (1) simultaneously. If even one input is LOW (0), the output is 0. This is analogous to two switches wired in series — both must be closed for current to flow.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "and-gate",
                     "logic-gates"
                 ]
    },
    {
        "id":  "jr_fse_bF004",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - AND",
        "difficulty":  "easy",
        "questionText":  "For a two-input AND gate, how many rows in its truth table produce an output of 1?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "One row"
                        },
                        {
                            "id":  "B",
                            "text":  "Two rows"
                        },
                        {
                            "id":  "C",
                            "text":  "Three rows"
                        },
                        {
                            "id":  "D",
                            "text":  "Four rows"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "A two-input AND gate has four possible input combinations (00, 01, 10, 11). Only the combination where both inputs are 1 (the last row: 11) produces an output of 1. All other three combinations produce an output of 0.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "and-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF005",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - OR",
        "difficulty":  "easy",
        "questionText":  "An OR gate produces an output of 1 when:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "All inputs are 0"
                        },
                        {
                            "id":  "B",
                            "text":  "All inputs must be 1"
                        },
                        {
                            "id":  "C",
                            "text":  "Any one or more inputs are 1"
                        },
                        {
                            "id":  "D",
                            "text":  "Inputs are different from each other"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "An OR gate outputs a 1 whenever ANY of its inputs is 1. The only time an OR gate outputs a 0 is when ALL inputs are 0. This is analogous to two switches in parallel — current flows if either or both switches are closed.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "or-gate",
                     "logic-gates"
                 ]
    },
    {
        "id":  "jr_fse_bF006",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - OR",
        "difficulty":  "easy",
        "questionText":  "For a two-input OR gate with inputs A=0 and B=0, what is the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1"
                        },
                        {
                            "id":  "B",
                            "text":  "0"
                        },
                        {
                            "id":  "C",
                            "text":  "Undefined"
                        },
                        {
                            "id":  "D",
                            "text":  "It depends on the gate design"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An OR gate outputs 0 only when ALL inputs are 0. With A=0 and B=0, neither input is high, so the output is 0. Any other combination where at least one input equals 1 would produce a 1 output.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "or-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF007",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - NOT",
        "difficulty":  "easy",
        "questionText":  "A NOT gate (inverter) with an input of 1 produces what output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1"
                        },
                        {
                            "id":  "B",
                            "text":  "0"
                        },
                        {
                            "id":  "C",
                            "text":  "2"
                        },
                        {
                            "id":  "D",
                            "text":  "The same as the input"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A NOT gate, also called an inverter, always produces the opposite of its input. When the input is 1 (HIGH), the output is 0 (LOW). When the input is 0, the output is 1. The NOT gate is the simplest logic gate and has only one input.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "not-gate",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bF008",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - NOT",
        "difficulty":  "easy",
        "questionText":  "The NOT gate is also commonly referred to as a(n):",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Amplifier"
                        },
                        {
                            "id":  "B",
                            "text":  "Buffer"
                        },
                        {
                            "id":  "C",
                            "text":  "Inverter"
                        },
                        {
                            "id":  "D",
                            "text":  "Multiplexer"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The NOT gate is commonly called an inverter because it inverts or complements its input signal. Whatever logic state enters the gate comes out as the opposite state. It is symbolized by a triangle with a bubble (small circle) at the output.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "not-gate",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_bF009",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - NAND",
        "difficulty":  "easy",
        "questionText":  "A NAND gate is best described as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "An OR gate followed by a NOT gate"
                        },
                        {
                            "id":  "B",
                            "text":  "An AND gate followed by a NOT gate"
                        },
                        {
                            "id":  "C",
                            "text":  "A NOT gate followed by an AND gate"
                        },
                        {
                            "id":  "D",
                            "text":  "Two NOT gates in series"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "NAND stands for NOT-AND. It is functionally equivalent to an AND gate whose output is then fed through a NOT gate (inverter). The result is that the NAND gate outputs 0 only when ALL inputs are 1, and outputs 1 in all other cases.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "nand-gate",
                     "logic-gates"
                 ]
    },
    {
        "id":  "jr_fse_bF010",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - NAND",
        "difficulty":  "medium",
        "questionText":  "For a two-input NAND gate with both inputs at 1, what is the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1"
                        },
                        {
                            "id":  "B",
                            "text":  "0"
                        },
                        {
                            "id":  "C",
                            "text":  "Undefined"
                        },
                        {
                            "id":  "D",
                            "text":  "The same as an AND gate output"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A NAND gate outputs 0 only when ALL inputs are 1. Since both inputs are 1, the underlying AND operation produces 1, and then the NOT operation inverts it to 0. For all other input combinations, the NAND gate output is 1.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "nand-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF011",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - NOR",
        "difficulty":  "easy",
        "questionText":  "A NOR gate is best described as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "An AND gate followed by a NOT gate"
                        },
                        {
                            "id":  "B",
                            "text":  "An OR gate followed by a NOT gate"
                        },
                        {
                            "id":  "C",
                            "text":  "A NOT gate followed by an OR gate"
                        },
                        {
                            "id":  "D",
                            "text":  "Two OR gates in series"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "NOR stands for NOT-OR. It is the combination of an OR gate whose output is connected to a NOT gate (inverter). The NOR gate outputs 1 only when ALL inputs are 0. If any input is 1, the output is 0 — the exact opposite of an OR gate.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "nor-gate",
                     "logic-gates"
                 ]
    },
    {
        "id":  "jr_fse_bF012",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - NOR",
        "difficulty":  "medium",
        "questionText":  "A two-input NOR gate has inputs A=0 and B=0. What is the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0"
                        },
                        {
                            "id":  "B",
                            "text":  "1"
                        },
                        {
                            "id":  "C",
                            "text":  "Undefined"
                        },
                        {
                            "id":  "D",
                            "text":  "Same as an OR gate"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A NOR gate outputs 1 only when ALL inputs are 0. With A=0 and B=0, the underlying OR operation produces 0, and the NOT operation inverts it to 1. Any other input combination where at least one input is 1 would produce a 0 output.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "nor-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF013",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - XOR",
        "difficulty":  "easy",
        "questionText":  "An XOR (Exclusive OR) gate produces an output of 1 when:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Both inputs are the same value"
                        },
                        {
                            "id":  "B",
                            "text":  "Both inputs are 1"
                        },
                        {
                            "id":  "C",
                            "text":  "The inputs are different from each other"
                        },
                        {
                            "id":  "D",
                            "text":  "Both inputs are 0"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The XOR gate outputs 1 when its inputs are different (one is 0 and the other is 1). When both inputs are the same (both 0 or both 1), the XOR gate outputs 0. This \u0027exclusive\u0027 behavior differentiates it from a standard OR gate.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "xor-gate",
                     "logic-gates"
                 ]
    },
    {
        "id":  "jr_fse_bF014",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - XOR",
        "difficulty":  "medium",
        "questionText":  "For a two-input XOR gate with A=1 and B=1, what is the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1"
                        },
                        {
                            "id":  "B",
                            "text":  "0"
                        },
                        {
                            "id":  "C",
                            "text":  "2"
                        },
                        {
                            "id":  "D",
                            "text":  "Undefined"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An XOR gate outputs 1 only when the inputs are DIFFERENT. When A=1 and B=1, both inputs are the same, so the output is 0. The four XOR truth table rows are: 0,0→0; 0,1→1; 1,0→1; 1,1→0.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "xor-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF015",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Boolean Algebra",
        "difficulty":  "easy",
        "questionText":  "Boolean algebra is a mathematical system designed to handle:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Analog voltage calculations"
                        },
                        {
                            "id":  "B",
                            "text":  "Logical (true/false) operations"
                        },
                        {
                            "id":  "C",
                            "text":  "Complex number operations"
                        },
                        {
                            "id":  "D",
                            "text":  "Trigonometric functions"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Boolean algebra, developed by George Boole, is a mathematical system for performing logical operations using variables that can only take values of true (1) or false (0). It forms the mathematical foundation for all digital logic design, including the gates used in UPS control circuits.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "boolean-algebra",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bF016",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Truth Tables",
        "difficulty":  "easy",
        "questionText":  "What is the purpose of a truth table in digital logic?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To measure the voltage across a gate"
                        },
                        {
                            "id":  "B",
                            "text":  "To show all possible input combinations and their corresponding outputs"
                        },
                        {
                            "id":  "C",
                            "text":  "To list the specifications of a logic gate"
                        },
                        {
                            "id":  "D",
                            "text":  "To display the physical pin layout of an IC chip"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A truth table is a systematic way of listing every possible combination of input values for a logic gate or circuit and showing the resulting output for each combination. Truth tables make it easy to verify circuit behavior and understand the logic function of any gate.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "digital-logic",
                     "truth-table",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bF017",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Truth Tables",
        "difficulty":  "medium",
        "questionText":  "How many rows does a truth table for a gate with THREE inputs have?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "3"
                        },
                        {
                            "id":  "B",
                            "text":  "6"
                        },
                        {
                            "id":  "C",
                            "text":  "8"
                        },
                        {
                            "id":  "D",
                            "text":  "16"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The number of rows in a truth table equals 2 raised to the power of the number of inputs (2^n). For three inputs, that is 2^3 = 8 rows. Each row represents a unique combination of the three input values (000, 001, 010, 011, 100, 101, 110, 111).",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "truth-table",
                     "logic-gates"
                 ]
    },
    {
        "id":  "jr_fse_bF018",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - AND",
        "difficulty":  "medium",
        "questionText":  "Which statement correctly describes the AND gate\u0027s behavior using a series circuit analogy?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It is like two switches in parallel — current flows if either switch is closed"
                        },
                        {
                            "id":  "B",
                            "text":  "It is like two switches in series — current flows only if both switches are closed"
                        },
                        {
                            "id":  "C",
                            "text":  "It is like a single switch that inverts the signal"
                        },
                        {
                            "id":  "D",
                            "text":  "It is like a switch that opens when current flows"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The AND gate behaves like two switches connected in series. Just as current can only flow through a series circuit when all switches are closed, the AND gate only produces a HIGH output when all of its inputs are HIGH. This analogy helps visualize how AND logic works in relay-based control circuits.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "and-gate",
                     "circuit-analogy"
                 ]
    },
    {
        "id":  "jr_fse_bF019",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Relay Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is a relay in the context of electrical control systems?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A type of capacitor used to store charge"
                        },
                        {
                            "id":  "B",
                            "text":  "An electrically operated switch"
                        },
                        {
                            "id":  "C",
                            "text":  "A transformer that steps up voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "A resistor used to limit current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A relay is an electrically operated switch. A small control current energizes an electromagnetic coil, which then mechanically moves contacts to open or close a separate circuit. This allows a low-power control signal to switch a much larger load, and forms the basis of relay logic control systems.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "relay",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bF020",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Ladder Diagram",
        "difficulty":  "easy",
        "questionText":  "In a ladder logic diagram, what do the two vertical lines on either side represent?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Input and output terminals of a relay"
                        },
                        {
                            "id":  "B",
                            "text":  "The positive and negative rails of the power supply"
                        },
                        {
                            "id":  "C",
                            "text":  "Phase A and Phase B of a three-phase supply"
                        },
                        {
                            "id":  "D",
                            "text":  "The signal wire and the ground wire"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a ladder logic diagram, the two vertical lines are called the power rails, representing the two sides of the power supply (positive/L1 and negative/L2 or neutral). The horizontal rungs between the rails contain the logic contacts and output coils, resembling the rungs of a ladder.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "ladder-diagram",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_bF021",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Ladder Diagram",
        "difficulty":  "easy",
        "questionText":  "In ladder logic, the horizontal lines connecting the two power rails are called:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Buses"
                        },
                        {
                            "id":  "B",
                            "text":  "Rungs"
                        },
                        {
                            "id":  "C",
                            "text":  "Rails"
                        },
                        {
                            "id":  "D",
                            "text":  "Conductors"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The horizontal lines in a ladder diagram are called rungs, just like the rungs of a physical ladder. Each rung represents a single logic statement or control circuit. Rungs contain contacts (inputs) on the left side and an output coil on the right side.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "ladder-diagram",
                     "rungs"
                 ]
    },
    {
        "id":  "jr_fse_bF022",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Contacts - NO",
        "difficulty":  "easy",
        "questionText":  "What is the default state of a Normally Open (NO) contact in a ladder diagram?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Closed — it passes current normally"
                        },
                        {
                            "id":  "B",
                            "text":  "Open — it does not pass current until its coil is energized"
                        },
                        {
                            "id":  "C",
                            "text":  "Oscillating between open and closed"
                        },
                        {
                            "id":  "D",
                            "text":  "Closed only when de-energized"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Normally Open (NO) contact is open (not conducting) in its default, de-energized state. When the associated relay coil is energized, the contact closes and allows current to flow through that rung. The NO contact symbol in a ladder diagram is --| |--, showing a gap between the two lines.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "normally-open",
                     "contacts"
                 ]
    },
    {
        "id":  "jr_fse_bF023",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Contacts - NC",
        "difficulty":  "easy",
        "questionText":  "What is the default state of a Normally Closed (NC) contact?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Open — it does not pass current until energized"
                        },
                        {
                            "id":  "B",
                            "text":  "Closed — it passes current until its coil is energized"
                        },
                        {
                            "id":  "C",
                            "text":  "It alternates between open and closed"
                        },
                        {
                            "id":  "D",
                            "text":  "It only passes current at high voltages"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Normally Closed (NC) contact is closed (conducting) in its default, de-energized state. When the associated relay coil is energized, the NC contact opens, interrupting current flow. The NC symbol in ladder diagrams is --|/|--, with a diagonal slash through the contact symbol indicating its normally closed state.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "normally-closed",
                     "contacts"
                 ]
    },
    {
        "id":  "jr_fse_bF024",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Contacts - NO",
        "difficulty":  "medium",
        "questionText":  "The ladder logic symbol --| |-- represents which type of contact?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Normally Closed (NC) contact"
                        },
                        {
                            "id":  "B",
                            "text":  "Output coil"
                        },
                        {
                            "id":  "C",
                            "text":  "Normally Open (NO) contact"
                        },
                        {
                            "id":  "D",
                            "text":  "Timer contact"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The symbol --| |-- with two vertical lines separated by a gap represents a Normally Open (NO) contact in ladder logic. The gap between the lines indicates that the contact is open in its normal, de-energized state. This is the most common contact type used in ladder diagrams.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "relay-logic",
                     "normally-open",
                     "ladder-symbols"
                 ]
    },
    {
        "id":  "jr_fse_bF025",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Output Coil",
        "difficulty":  "easy",
        "questionText":  "In a ladder logic diagram, the symbol --( )-- placed on the right side of a rung represents:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A Normally Open contact"
                        },
                        {
                            "id":  "B",
                            "text":  "A Normally Closed contact"
                        },
                        {
                            "id":  "C",
                            "text":  "An output coil (such as a motor, light, solenoid, or relay coil)"
                        },
                        {
                            "id":  "D",
                            "text":  "A ground connection"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The symbol --( )-- placed on the right side of a ladder rung represents an output coil. This coil is energized or de-energized depending on the logic state of the contacts to its left. It can represent many real-world devices such as a motor starter coil, a pilot light, a solenoid valve, or a relay coil.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "output-coil",
                     "ladder-symbols"
                 ]
    },
    {
        "id":  "jr_fse_bF026",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Output Coil",
        "difficulty":  "easy",
        "questionText":  "Where is the output coil symbol always placed in a ladder logic rung?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "On the left side, closest to the left power rail"
                        },
                        {
                            "id":  "B",
                            "text":  "In the middle of the rung"
                        },
                        {
                            "id":  "C",
                            "text":  "On the right side, closest to the right power rail"
                        },
                        {
                            "id":  "D",
                            "text":  "Anywhere in the rung is acceptable"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "By convention, the output coil symbol --( )-- is always placed at the right side of a ladder logic rung, adjacent to the right power rail. All logic contacts (inputs) are placed to the left of the coil. This convention makes ladder diagrams easy to read — logic flows left to right.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "output-coil",
                     "ladder-diagram"
                 ]
    },
    {
        "id":  "jr_fse_bF027",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Motor Start/Stop Circuit",
        "difficulty":  "medium",
        "questionText":  "In a motor start/stop ladder logic circuit, what is the purpose of the \u0027holding contact\u0027 (seal-in contact)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To stop the motor when overloaded"
                        },
                        {
                            "id":  "B",
                            "text":  "To keep the motor running after the momentary Start button is released"
                        },
                        {
                            "id":  "C",
                            "text":  "To reverse the motor direction"
                        },
                        {
                            "id":  "D",
                            "text":  "To limit the motor starting current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The holding contact (also called a seal-in contact) is a Normally Open contact wired in parallel with the Start button. When the Start button is pressed, the motor coil energizes and the holding contact closes. It then maintains the circuit path even after the momentary Start button is released, keeping the motor running.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "relay-logic",
                     "motor-control",
                     "seal-in-contact"
                 ]
    },
    {
        "id":  "jr_fse_bF028",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Motor Start/Stop Circuit",
        "difficulty":  "medium",
        "questionText":  "In a motor start/stop circuit, the Stop button contact is wired as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A Normally Open contact in parallel with the Start button"
                        },
                        {
                            "id":  "B",
                            "text":  "A Normally Closed contact in series with the circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "A Normally Open contact in series with the motor"
                        },
                        {
                            "id":  "D",
                            "text":  "A Normally Closed contact in parallel with the motor coil"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The Stop button in a motor control ladder circuit uses a Normally Closed (NC) contact wired in series with the rung. In its normal state the contact is closed, allowing the circuit to function. When the Stop button is pressed, the NC contact opens, breaking the circuit and de-energizing the motor coil.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "relay-logic",
                     "motor-control",
                     "stop-circuit"
                 ]
    },
    {
        "id":  "jr_fse_bF029",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "UPS Applications",
        "difficulty":  "medium",
        "questionText":  "How are relays used in UPS systems as interlocks?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To increase the output voltage during high-load conditions"
                        },
                        {
                            "id":  "B",
                            "text":  "To ensure one operation completes before another operation begins"
                        },
                        {
                            "id":  "C",
                            "text":  "To convert AC power to DC power"
                        },
                        {
                            "id":  "D",
                            "text":  "To regulate battery charge current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In UPS systems, relays are used as interlocks to enforce a specific sequence of operations. An interlock ensures that a prerequisite condition is met (such as a transfer being complete) before the next step in a process can begin. This prevents unsafe or out-of-sequence operations that could damage equipment or endanger personnel.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "relay-logic",
                     "ups",
                     "interlocks"
                 ]
    },
    {
        "id":  "jr_fse_bF030",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Relay Fundamentals",
        "difficulty":  "medium",
        "questionText":  "Relay logic can implement Boolean logical operations. A series arrangement of NO contacts in a rung is equivalent to which gate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "OR gate"
                        },
                        {
                            "id":  "B",
                            "text":  "NOT gate"
                        },
                        {
                            "id":  "C",
                            "text":  "AND gate"
                        },
                        {
                            "id":  "D",
                            "text":  "XOR gate"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "When two or more Normally Open contacts are connected in series on a ladder rung, the output coil is only energized when ALL contacts are closed simultaneously. This series behavior is identical to an AND gate in digital logic, where all inputs must be 1 for the output to be 1.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "relay-logic",
                     "boolean-algebra",
                     "and-gate"
                 ]
    },
    {
        "id":  "jr_fse_bF031",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Relay Fundamentals",
        "difficulty":  "medium",
        "questionText":  "A parallel arrangement of NO contacts on a ladder rung is equivalent to which Boolean logic gate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "AND gate"
                        },
                        {
                            "id":  "B",
                            "text":  "OR gate"
                        },
                        {
                            "id":  "C",
                            "text":  "NOT gate"
                        },
                        {
                            "id":  "D",
                            "text":  "NAND gate"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When two or more Normally Open contacts are connected in parallel on a ladder rung, the output coil is energized when ANY one (or more) of the contacts is closed. This parallel behavior mirrors the OR gate, where the output is 1 if any input is 1.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "relay-logic",
                     "boolean-algebra",
                     "or-gate"
                 ]
    },
    {
        "id":  "jr_fse_bF032",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Fundamentals",
        "difficulty":  "easy",
        "questionText":  "What is a Programmable Logic Controller (PLC)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A type of analog signal processor"
                        },
                        {
                            "id":  "B",
                            "text":  "An industrial computer that executes ladder logic or control programs"
                        },
                        {
                            "id":  "C",
                            "text":  "A specialized battery charger for UPS systems"
                        },
                        {
                            "id":  "D",
                            "text":  "A protocol for communicating between UPS units"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Programmable Logic Controller (PLC) is a ruggedized industrial computer designed to execute control programs, most commonly written in ladder logic. PLCs replaced banks of hardwired relays in industrial control systems, offering flexibility, reliability, and ease of programming and troubleshooting.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "plc",
                     "fundamentals",
                     "industrial-control"
                 ]
    },
    {
        "id":  "jr_fse_bF033",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Architecture",
        "difficulty":  "easy",
        "questionText":  "Which of the following is NOT a standard component of a PLC?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "CPU (Central Processing Unit)"
                        },
                        {
                            "id":  "B",
                            "text":  "I/O modules"
                        },
                        {
                            "id":  "C",
                            "text":  "Cathode ray tube display"
                        },
                        {
                            "id":  "D",
                            "text":  "Power supply"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The standard components of a PLC are the CPU, I/O modules, power supply, and a programming device (such as a laptop or handheld programmer). A cathode ray tube (CRT) display is not a standard PLC component — PLCs do not typically have built-in monitors, though they can interface with separate HMI displays.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "plc",
                     "architecture",
                     "components"
                 ]
    },
    {
        "id":  "jr_fse_bF034",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Architecture",
        "difficulty":  "easy",
        "questionText":  "What is the role of I/O modules in a PLC system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To process the control logic program"
                        },
                        {
                            "id":  "B",
                            "text":  "To provide power to the CPU"
                        },
                        {
                            "id":  "C",
                            "text":  "To interface the PLC with real-world field devices such as sensors and actuators"
                        },
                        {
                            "id":  "D",
                            "text":  "To store the PLC program permanently"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "I/O (Input/Output) modules are the interface between the PLC and the real world. Input modules receive signals from field devices like pushbuttons, limit switches, and sensors. Output modules send signals to actuators like motor starters, solenoids, and indicator lights. The CPU processes logic, while I/O modules connect it to physical equipment.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "plc",
                     "architecture",
                     "io-modules"
                 ]
    },
    {
        "id":  "jr_fse_bF035",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Advantages",
        "difficulty":  "easy",
        "questionText":  "Which of the following is a key advantage of using a PLC over traditional hardwired relay logic in a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "PLCs consume significantly more power than relay panels"
                        },
                        {
                            "id":  "B",
                            "text":  "PLCs are programmable, making control logic easy to modify without rewiring"
                        },
                        {
                            "id":  "C",
                            "text":  "PLCs require more physical space than equivalent relay panels"
                        },
                        {
                            "id":  "D",
                            "text":  "PLCs eliminate the need for any field wiring"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "One of the primary advantages of PLCs over hardwired relay logic is programmability. Changing a control sequence in a PLC requires reprogramming the software rather than physically rewiring the panel. This makes PLCs more flexible, faster to modify, and easier to troubleshoot compared to traditional relay-based control systems.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "plc",
                     "advantages",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bF036",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Advantages",
        "difficulty":  "easy",
        "questionText":  "PLCs are described as reliable for UPS control applications primarily because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "They use vacuum tubes instead of transistors"
                        },
                        {
                            "id":  "B",
                            "text":  "They have no moving parts and are designed for harsh industrial environments"
                        },
                        {
                            "id":  "C",
                            "text":  "They operate on AC power only"
                        },
                        {
                            "id":  "D",
                            "text":  "They require frequent mechanical maintenance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PLCs are highly reliable because they have no mechanical moving parts (unlike relays, which have physical contacts that wear out), and they are specifically engineered for harsh industrial environments. They are designed to withstand vibration, temperature extremes, electrical noise, and humidity, making them ideal for UPS control applications.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "plc",
                     "reliability",
                     "ups"
                 ]
    },
    {
        "id":  "jr_fse_bF037",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Fundamentals",
        "difficulty":  "medium",
        "questionText":  "What programming language is most commonly associated with PLCs and is based on the appearance of relay logic diagrams?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Python"
                        },
                        {
                            "id":  "B",
                            "text":  "Ladder Logic"
                        },
                        {
                            "id":  "C",
                            "text":  "C++"
                        },
                        {
                            "id":  "D",
                            "text":  "BASIC"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Ladder Logic is the most common programming language used for PLCs. It was intentionally designed to look like traditional relay ladder diagrams so that electricians and technicians familiar with relay panels could transition to PLCs with minimal retraining. The visual representation makes the logic easy to follow and troubleshoot.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "plc",
                     "ladder-logic",
                     "programming"
                 ]
    },
    {
        "id":  "jr_fse_bF038",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Digital Multimeter",
        "difficulty":  "easy",
        "questionText":  "What does DMM stand for in the context of test equipment?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Direct Motor Measurement"
                        },
                        {
                            "id":  "B",
                            "text":  "Digital Multimeter"
                        },
                        {
                            "id":  "C",
                            "text":  "Dual Mode Monitor"
                        },
                        {
                            "id":  "D",
                            "text":  "Distributed Measurement Module"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "DMM stands for Digital Multimeter. It is a versatile test instrument capable of measuring multiple electrical quantities including AC and DC voltage, current, and resistance. Digital multimeters display readings on a numeric digital display and are essential tools for field service engineers.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  30,
        "tags":  [
                     "test-equipment",
                     "dmm",
                     "multimeter"
                 ]
    },
    {
        "id":  "jr_fse_bF039",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Digital Multimeter",
        "difficulty":  "easy",
        "questionText":  "When using a DMM to measure voltage, the meter is connected:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In series — the circuit must be broken to insert the meter"
                        },
                        {
                            "id":  "B",
                            "text":  "In parallel — the meter is placed across (in parallel with) the component"
                        },
                        {
                            "id":  "C",
                            "text":  "Only to ground and the positive terminal"
                        },
                        {
                            "id":  "D",
                            "text":  "Through a current transformer"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Voltage is always measured in parallel (across) the component or circuit being tested. The DMM probes are placed at two points in the circuit without breaking it. A voltmeter has very high internal resistance so that connecting it in parallel draws negligible current and does not disturb the circuit.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "test-equipment",
                     "dmm",
                     "voltage-measurement"
                 ]
    },
    {
        "id":  "jr_fse_bF040",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Digital Multimeter",
        "difficulty":  "medium",
        "questionText":  "When measuring current with a DMM, how must the meter be connected?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In parallel with the load — no circuit interruption needed"
                        },
                        {
                            "id":  "B",
                            "text":  "In series — the circuit must be broken and the meter inserted in line"
                        },
                        {
                            "id":  "C",
                            "text":  "Clamped around all conductors simultaneously"
                        },
                        {
                            "id":  "D",
                            "text":  "Connected only to the neutral conductor"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Current measurement with a DMM requires breaking the circuit and inserting the meter in series so all current flows through the meter. An ammeter has very low internal resistance to minimize voltage drop. This is more disruptive than voltage measurement, which is why clamp ammeters are often preferred for current measurement in live circuits.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "test-equipment",
                     "dmm",
                     "current-measurement"
                 ]
    },
    {
        "id":  "jr_fse_bF041",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Digital Multimeter",
        "difficulty":  "medium",
        "questionText":  "Before measuring resistance with a DMM, the technician MUST:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Set the meter to the highest voltage range first"
                        },
                        {
                            "id":  "B",
                            "text":  "De-energize and discharge the circuit being tested"
                        },
                        {
                            "id":  "C",
                            "text":  "Connect the meter in series with the power source"
                        },
                        {
                            "id":  "D",
                            "text":  "Verify the battery in the component is fully charged"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Before measuring resistance, the circuit MUST be completely de-energized and any stored energy (such as capacitor charge) must be fully discharged. Attempting to measure resistance on an energized circuit will damage the DMM and produce inaccurate readings. Resistance measurement uses the meter\u0027s internal battery to supply a small test current.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "test-equipment",
                     "dmm",
                     "resistance-measurement",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bF042",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Digital Multimeter",
        "difficulty":  "medium",
        "questionText":  "A DMM rated CAT III or CAT IV is required when measuring at:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Low-voltage battery circuits below 24V"
                        },
                        {
                            "id":  "B",
                            "text":  "Signal-level circuits in control panels"
                        },
                        {
                            "id":  "C",
                            "text":  "Distribution panels and high-energy electrical systems"
                        },
                        {
                            "id":  "D",
                            "text":  "Electronic circuit boards"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "CAT (Category) III and CAT IV rated DMMs are designed for use at distribution panels and high-energy electrical systems where dangerous transient overvoltages can occur. Higher CAT ratings indicate the meter can safely withstand larger transient voltage spikes, protecting the technician from arc flash and meter explosion hazards.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "test-equipment",
                     "dmm",
                     "cat-rating",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bF043",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Clamp Ammeter",
        "difficulty":  "easy",
        "questionText":  "What is the primary advantage of a clamp ammeter over a standard DMM for measuring current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It provides more accurate readings at low frequencies"
                        },
                        {
                            "id":  "B",
                            "text":  "It measures current without breaking the circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "It can measure resistance while the circuit is energized"
                        },
                        {
                            "id":  "D",
                            "text":  "It measures voltage and current simultaneously on all three phases"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The key advantage of a clamp ammeter is that it measures current without needing to break or interrupt the circuit. The clamp jaw opens and closes around a single conductor, sensing the magnetic field generated by the current flowing through it. This makes current measurement much safer and faster compared to inserting a DMM in series.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "test-equipment",
                     "clamp-ammeter",
                     "current-measurement"
                 ]
    },
    {
        "id":  "jr_fse_bF044",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Clamp Ammeter",
        "difficulty":  "easy",
        "questionText":  "When using a clamp ammeter to measure current in a single-phase cable, the clamp jaw should be placed around:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "All conductors in the cable at once"
                        },
                        {
                            "id":  "B",
                            "text":  "Only ONE conductor at a time"
                        },
                        {
                            "id":  "C",
                            "text":  "The outer jacket of the cable only"
                        },
                        {
                            "id":  "D",
                            "text":  "The ground wire only"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The clamp of a clamp ammeter must be placed around only ONE conductor at a time. If clamped around multiple conductors carrying current in opposite directions (such as both conductors of a two-wire circuit), the magnetic fields cancel each other and the reading will be zero or inaccurate.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "test-equipment",
                     "clamp-ammeter",
                     "measurement-technique",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_bF045",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Clamp Ammeter",
        "difficulty":  "medium",
        "questionText":  "A clamp ammeter measures current by sensing the:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Voltage drop across the conductor\u0027s resistance"
                        },
                        {
                            "id":  "B",
                            "text":  "Magnetic field produced by the current flowing through the conductor"
                        },
                        {
                            "id":  "C",
                            "text":  "Temperature rise in the conductor due to current flow"
                        },
                        {
                            "id":  "D",
                            "text":  "Capacitance between the conductor and the clamp jaw"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A clamp ammeter works on the principle of electromagnetic induction. When current flows through a conductor, it generates a magnetic field proportional to the current magnitude. The clamp jaw, which forms a transformer core, senses this magnetic field and converts it to a current reading displayed on the meter.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "test-equipment",
                     "clamp-ammeter",
                     "operating-principle"
                 ]
    },
    {
        "id":  "jr_fse_bF046",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Troubleshooting Process",
        "difficulty":  "easy",
        "questionText":  "What is the recommended FIRST step when beginning to troubleshoot a UPS fault?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Replace the most likely failed component immediately"
                        },
                        {
                            "id":  "B",
                            "text":  "Disconnect all loads from the UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Perform a visual inspection of the equipment"
                        },
                        {
                            "id":  "D",
                            "text":  "Call the manufacturer\u0027s technical support line"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The first step in any troubleshooting process is a visual inspection. This involves looking for obvious signs of damage such as burned components, loose connections, leaking capacitors, tripped breakers, blown fuses, or physical damage. A visual inspection often identifies the fault quickly and without any test equipment.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "troubleshooting",
                     "visual-inspection",
                     "process"
                 ]
    },
    {
        "id":  "jr_fse_bF047",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Troubleshooting Process",
        "difficulty":  "easy",
        "questionText":  "After performing a visual inspection during UPS troubleshooting, what is the next recommended step?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately replace the battery string"
                        },
                        {
                            "id":  "B",
                            "text":  "Check the UPS event logs"
                        },
                        {
                            "id":  "C",
                            "text":  "Measure the output voltage of each power stage"
                        },
                        {
                            "id":  "D",
                            "text":  "Transfer the load to bypass"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "After a visual inspection, checking the UPS event logs (alarm history, fault logs) is the next recommended step. Event logs record fault codes, alarm timestamps, and operating conditions at the time of the event. This information helps the technician understand what happened and in what sequence, significantly narrowing down the root cause.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "troubleshooting",
                     "event-logs",
                     "process"
                 ]
    },
    {
        "id":  "jr_fse_bF048",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Troubleshooting Process",
        "difficulty":  "medium",
        "questionText":  "Which correctly lists the standard troubleshooting steps in the proper order?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Repair → Measure parameters → Visual inspection → Verify → Isolate cause"
                        },
                        {
                            "id":  "B",
                            "text":  "Visual inspection → Check event logs → Measure parameters → Isolate cause → Repair → Verify"
                        },
                        {
                            "id":  "C",
                            "text":  "Measure parameters → Repair → Visual inspection → Check event logs → Verify"
                        },
                        {
                            "id":  "D",
                            "text":  "Isolate cause → Visual inspection → Measure parameters → Repair → Check event logs"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The correct troubleshooting sequence is: (1) Visual inspection, (2) Check event logs, (3) Measure parameters, (4) Isolate the cause, (5) Repair, (6) Verify the repair. This logical sequence moves from simple non-intrusive steps to more detailed analysis, minimizing the risk of misdiagnosis or causing additional damage.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "process",
                     "methodology"
                 ]
    },
    {
        "id":  "jr_fse_bF049",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Safety - LOTO",
        "difficulty":  "easy",
        "questionText":  "What does LOTO stand for?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Load Output Transfer Operation"
                        },
                        {
                            "id":  "B",
                            "text":  "Lockout/Tagout"
                        },
                        {
                            "id":  "C",
                            "text":  "Low Output Test Operation"
                        },
                        {
                            "id":  "D",
                            "text":  "Line Output Transfer Override"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "LOTO stands for Lockout/Tagout. It is a critical safety procedure required by OSHA before performing maintenance on electrical or mechanical equipment. Lockout involves placing a physical lock on an energy isolating device (such as a circuit breaker), while Tagout involves attaching a warning tag. Together they prevent accidental energization.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "safety",
                     "loto",
                     "lockout-tagout"
                 ]
    },
    {
        "id":  "jr_fse_bF050",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Safety - LOTO",
        "difficulty":  "easy",
        "questionText":  "LOTO (Lockout/Tagout) procedures must be applied to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Only the main input breaker of the UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "All energy sources before opening electrical equipment for repair"
                        },
                        {
                            "id":  "C",
                            "text":  "Output breakers only, since inputs remain energized during service"
                        },
                        {
                            "id":  "D",
                            "text":  "Battery strings only, since AC inputs are always safe"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "LOTO must be applied to ALL energy sources before opening electrical equipment. In a UPS, this includes AC input power, static bypass input, maintenance bypass, and the battery circuit. Failing to isolate even one energy source can result in electrocution, arc flash, or unexpected equipment startup during maintenance.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "loto",
                     "energy-isolation"
                 ]
    },
    {
        "id":  "jr_fse_bF051",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Safety - LOTO",
        "difficulty":  "medium",
        "questionText":  "Why is LOTO considered a \u0027pre-repair\u0027 safety requirement?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It must be completed after the repair is verified to work correctly"
                        },
                        {
                            "id":  "B",
                            "text":  "It must be completed before opening the equipment to begin repair work"
                        },
                        {
                            "id":  "C",
                            "text":  "It is only required when working on battery systems"
                        },
                        {
                            "id":  "D",
                            "text":  "It is an optional procedure for experienced technicians"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "LOTO is a pre-repair requirement because it must be completed BEFORE the equipment is opened and repair work begins. The purpose is to prevent accidental energization of the equipment during the repair process. Applying LOTO after opening the panel provides no protection — energy must be isolated first.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "loto",
                     "pre-repair"
                 ]
    },
    {
        "id":  "jr_fse_bF052",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Troubleshooting Process",
        "difficulty":  "medium",
        "questionText":  "After completing a repair on a UPS, what is the final step in the troubleshooting process?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "File the service report and leave the site"
                        },
                        {
                            "id":  "B",
                            "text":  "Verify that the repair resolved the original fault and the UPS is operating correctly"
                        },
                        {
                            "id":  "C",
                            "text":  "Replace all electrolytic capacitors as a precaution"
                        },
                        {
                            "id":  "D",
                            "text":  "Perform a full battery discharge test"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The final step after completing a repair is always to verify that the repair was successful. This means confirming that the original fault condition is gone, the UPS is operating within specifications, and no new faults were introduced during the repair. Verification may include checking operating parameters, reviewing new event logs, and confirming load protection.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "troubleshooting",
                     "verification",
                     "process"
                 ]
    },
    {
        "id":  "jr_fse_bF053",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - AND",
        "difficulty":  "medium",
        "questionText":  "A three-input AND gate has inputs A=1, B=1, C=0. What is the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1, because two out of three inputs are 1"
                        },
                        {
                            "id":  "B",
                            "text":  "0, because not all inputs are 1"
                        },
                        {
                            "id":  "C",
                            "text":  "Undefined for three-input gates"
                        },
                        {
                            "id":  "D",
                            "text":  "1, because C is just an enable signal"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An AND gate requires ALL inputs to be 1 to produce a 1 output. With A=1, B=1, and C=0, the input C is LOW, so the output is 0 regardless of the other inputs. Even a single LOW input on an AND gate forces the output to 0. The AND rule applies to any number of inputs.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "and-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF054",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - OR",
        "difficulty":  "medium",
        "questionText":  "A three-input OR gate has inputs A=0, B=0, C=1. What is the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0, because most inputs are 0"
                        },
                        {
                            "id":  "B",
                            "text":  "1, because at least one input is 1"
                        },
                        {
                            "id":  "C",
                            "text":  "Undefined for three inputs"
                        },
                        {
                            "id":  "D",
                            "text":  "0, because the majority of inputs must be 1"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An OR gate outputs 1 if ANY one or more of its inputs is 1. With A=0, B=0, C=1, the single HIGH input on C is sufficient to make the output 1. An OR gate only outputs 0 when ALL inputs are simultaneously 0. The majority rule does not apply to an OR gate.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "or-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF055",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - NAND",
        "difficulty":  "medium",
        "questionText":  "A two-input NAND gate has inputs A=0 and B=1. What is the output?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0"
                        },
                        {
                            "id":  "B",
                            "text":  "1"
                        },
                        {
                            "id":  "C",
                            "text":  "Undefined"
                        },
                        {
                            "id":  "D",
                            "text":  "Same as an OR gate"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "For a NAND gate: first perform AND (0 AND 1 = 0), then invert (NOT 0 = 1). Therefore the output is 1. The NAND gate only outputs 0 when ALL inputs are 1. In all other input combinations, the NAND gate outputs 1.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "nand-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF056",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Logic Gates - XOR",
        "difficulty":  "medium",
        "questionText":  "Which of these input combinations will produce an output of 1 from an XOR gate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A=0, B=0"
                        },
                        {
                            "id":  "B",
                            "text":  "A=1, B=1"
                        },
                        {
                            "id":  "C",
                            "text":  "A=1, B=0"
                        },
                        {
                            "id":  "D",
                            "text":  "A=0, B=0 and A=1, B=1"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "An XOR gate outputs 1 only when the inputs are DIFFERENT. With A=1 and B=0, the inputs differ, so the output is 1. A=0, B=0 produces 0 (same values). A=1, B=1 produces 0 (same values). Only differing inputs (0,1 or 1,0) produce a 1 output from an XOR gate.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "xor-gate",
                     "truth-table"
                 ]
    },
    {
        "id":  "jr_fse_bF057",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Contacts - NC",
        "difficulty":  "medium",
        "questionText":  "The ladder diagram symbol --|/|-- with a diagonal slash represents:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A Normally Open (NO) contact"
                        },
                        {
                            "id":  "B",
                            "text":  "An output coil"
                        },
                        {
                            "id":  "C",
                            "text":  "A Normally Closed (NC) contact"
                        },
                        {
                            "id":  "D",
                            "text":  "A fuse"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The ladder diagram symbol --|/|-- with a diagonal slash through the contact represents a Normally Closed (NC) contact. The slash indicates that the contact is closed (conducting) in its normal, de-energized state. When the associated coil is energized, the NC contact opens and interrupts the current path.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "relay-logic",
                     "normally-closed",
                     "ladder-symbols"
                 ]
    },
    {
        "id":  "jr_fse_bF058",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Motor Start/Stop Circuit",
        "difficulty":  "medium",
        "questionText":  "In a motor start/stop circuit, the Start button contact type is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Normally Closed (NC), wired in series"
                        },
                        {
                            "id":  "B",
                            "text":  "Normally Open (NO), wired in parallel with the holding contact"
                        },
                        {
                            "id":  "C",
                            "text":  "Normally Open (NO), wired in series without any parallel path"
                        },
                        {
                            "id":  "D",
                            "text":  "Normally Closed (NC), wired in parallel with the Stop button"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The Start button in a motor control circuit uses a Normally Open (NO) momentary contact. It is wired in parallel with a holding (seal-in) contact. When pressed, the Start button temporarily closes, energizing the motor coil. The holding contact then takes over and maintains the circuit when the Start button is released.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "relay-logic",
                     "motor-control",
                     "start-circuit"
                 ]
    },
    {
        "id":  "jr_fse_bF059",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Architecture",
        "difficulty":  "medium",
        "questionText":  "What is the function of the CPU in a PLC?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To convert AC voltage to DC voltage for I/O modules"
                        },
                        {
                            "id":  "B",
                            "text":  "To interface with field sensors and actuators"
                        },
                        {
                            "id":  "C",
                            "text":  "To execute the control logic program and manage I/O data"
                        },
                        {
                            "id":  "D",
                            "text":  "To communicate the program to external HMI displays only"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "The CPU (Central Processing Unit) is the \u0027brain\u0027 of the PLC. It continuously executes the stored control program (ladder logic or other language), reads the current status of inputs from I/O modules, performs the logical operations defined by the program, and updates the outputs accordingly. This cycle is called the PLC scan cycle.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "plc",
                     "cpu",
                     "architecture"
                 ]
    },
    {
        "id":  "jr_fse_bF060",
        "examLevel":  "jr_fse",
        "category":  "Programmable Logic Controllers",
        "subcategory":  "PLC Advantages",
        "difficulty":  "medium",
        "questionText":  "Which advantage of PLCs makes them especially easy to troubleshoot compared to hardwired relay panels?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "PLCs use analog signals, which are easier to measure"
                        },
                        {
                            "id":  "B",
                            "text":  "PLCs can display the real-time status of contacts and coils on a programming device"
                        },
                        {
                            "id":  "C",
                            "text":  "PLCs do not require any external wiring"
                        },
                        {
                            "id":  "D",
                            "text":  "PLCs automatically repair themselves when a fault occurs"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A major troubleshooting advantage of PLCs is the ability to view the live status of every contact and output coil on a programming device or laptop connected to the PLC. Energized contacts are highlighted, allowing a technician to observe exactly where logic flow stops, which makes fault isolation much faster than probing individual relay contacts.",
        "referenceBookSection":  "Programmable Logic Controllers (PLC)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "plc",
                     "troubleshooting",
                     "advantages"
                 ]
    },
    {
        "id":  "jr_fse_bF061",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Digital Multimeter",
        "difficulty":  "easy",
        "questionText":  "Which of the following quantities can a standard DMM measure? (Select the BEST answer)",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Voltage, current, and resistance"
                        },
                        {
                            "id":  "B",
                            "text":  "Power factor, harmonics, and waveform"
                        },
                        {
                            "id":  "C",
                            "text":  "Frequency, power, and energy (kWh)"
                        },
                        {
                            "id":  "D",
                            "text":  "Temperature only"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "A standard DMM (Digital Multimeter) is designed to measure voltage (AC and DC), current (AC and DC), and resistance. These are the three fundamental electrical quantities. Some advanced DMMs also include capacitance, frequency, diode test, and continuity check functions, but voltage, current, and resistance are the core measurements.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "test-equipment",
                     "dmm",
                     "measurements"
                 ]
    },
    {
        "id":  "jr_fse_bF062",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Troubleshooting Process",
        "difficulty":  "easy",
        "questionText":  "During the \u0027measure parameters\u0027 step of UPS troubleshooting, what information does the technician gather?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The physical dimensions of the UPS cabinet"
                        },
                        {
                            "id":  "B",
                            "text":  "Electrical measurements such as voltages, currents, and frequencies using test equipment"
                        },
                        {
                            "id":  "C",
                            "text":  "The delivery date and serial number of the unit"
                        },
                        {
                            "id":  "D",
                            "text":  "The number of personnel required for the repair"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The \u0027measure parameters\u0027 step involves using test equipment (DMM, clamp ammeter, oscilloscope, etc.) to take actual electrical measurements such as input/output voltages, battery voltage, charging current, and output frequency. These measurements are compared to specifications to identify which values are out of normal range, helping to isolate the fault.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "troubleshooting",
                     "measurements",
                     "parameters"
                 ]
    },
    {
        "id":  "jr_fse_bF063",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Boolean Algebra",
        "difficulty":  "medium",
        "questionText":  "In Boolean algebra, the expression A AND 0 always equals:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A"
                        },
                        {
                            "id":  "B",
                            "text":  "1"
                        },
                        {
                            "id":  "C",
                            "text":  "0"
                        },
                        {
                            "id":  "D",
                            "text":  "NOT A"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "In Boolean algebra, anything ANDed with 0 (false) always equals 0. This is one of the fundamental identity laws: A AND 0 = 0, regardless of the value of A. This is analogous to a switch wired in series with an open circuit — no current can flow regardless of the other switch\u0027s state.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "boolean-algebra",
                     "identity-laws"
                 ]
    },
    {
        "id":  "jr_fse_bF064",
        "examLevel":  "jr_fse",
        "category":  "Digital Logics",
        "subcategory":  "Boolean Algebra",
        "difficulty":  "medium",
        "questionText":  "In Boolean algebra, the expression A OR 1 always equals:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A"
                        },
                        {
                            "id":  "B",
                            "text":  "0"
                        },
                        {
                            "id":  "C",
                            "text":  "NOT A"
                        },
                        {
                            "id":  "D",
                            "text":  "1"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "In Boolean algebra, anything ORed with 1 (true) always equals 1. This is a fundamental identity law: A OR 1 = 1, regardless of A\u0027s value. Since OR requires only one input to be 1 for the output to be 1, and one input is permanently 1, the output is always 1.",
        "referenceBookSection":  "Digital Logics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "digital-logic",
                     "boolean-algebra",
                     "identity-laws"
                 ]
    },
    {
        "id":  "jr_fse_bF065",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Relay Fundamentals",
        "difficulty":  "easy",
        "questionText":  "When a relay coil is energized, what happens to the Normally Open (NO) contacts of that relay?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "They remain open"
                        },
                        {
                            "id":  "B",
                            "text":  "They close"
                        },
                        {
                            "id":  "C",
                            "text":  "They are destroyed"
                        },
                        {
                            "id":  "D",
                            "text":  "They alternate between open and closed"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When a relay coil is energized by the control current, the electromagnetic field pulls the armature, causing the Normally Open (NO) contacts to close and become conducting. Simultaneously, any Normally Closed (NC) contacts on the same relay will open. De-energizing the coil returns all contacts to their normal positions.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "relay",
                     "normally-open"
                 ]
    },
    {
        "id":  "jr_fse_bF066",
        "examLevel":  "jr_fse",
        "category":  "Relay Logics",
        "subcategory":  "Relay Fundamentals",
        "difficulty":  "easy",
        "questionText":  "When a relay coil is de-energized, what happens to the Normally Closed (NC) contacts?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "They remain open"
                        },
                        {
                            "id":  "B",
                            "text":  "They close (return to their normally closed state)"
                        },
                        {
                            "id":  "C",
                            "text":  "They are permanently welded shut"
                        },
                        {
                            "id":  "D",
                            "text":  "They begin to oscillate"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When a relay coil is de-energized, all contacts return to their normal (default) positions. Normally Closed (NC) contacts return to the closed (conducting) state, and Normally Open (NO) contacts return to the open (non-conducting) state. A spring mechanism in the relay ensures contacts always return to normal when power is removed.",
        "referenceBookSection":  "Relay Logics (Ladder Logic)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "relay-logic",
                     "relay",
                     "normally-closed"
                 ]
    },
    {
        "id":  "jr_fse_bF067",
        "examLevel":  "jr_fse",
        "category":  "Test Equipment",
        "subcategory":  "Digital Multimeter",
        "difficulty":  "medium",
        "questionText":  "A technician needs to measure the DC voltage on a UPS battery string. How should the DMM be connected?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In series with the battery string, after breaking the circuit"
                        },
                        {
                            "id":  "B",
                            "text":  "In parallel across the battery string terminals"
                        },
                        {
                            "id":  "C",
                            "text":  "Using a clamp around the battery positive cable"
                        },
                        {
                            "id":  "D",
                            "text":  "Touching only the negative terminal with both probes"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "To measure DC voltage on a battery string, the DMM is connected in parallel — the red probe to the positive terminal and the black probe to the negative terminal. Voltage is always measured across (in parallel with) the source or component. No circuit interruption is required for voltage measurement.",
        "referenceBookSection":  "Test Equipment (Junior Level)",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "test-equipment",
                     "dmm",
                     "voltage-measurement",
                     "battery"
                 ]
    },
    {
        "id":  "jr_fse_bF068",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Safety - LOTO",
        "difficulty":  "medium",
        "questionText":  "Which of the following best describes the \u0027Lockout\u0027 part of LOTO?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Writing a warning note and placing it on the equipment"
                        },
                        {
                            "id":  "B",
                            "text":  "Placing a physical padlock on the energy isolating device to prevent it from being re-energized"
                        },
                        {
                            "id":  "C",
                            "text":  "Locking the equipment room door to prevent unauthorized entry"
                        },
                        {
                            "id":  "D",
                            "text":  "Disabling the UPS software control panel remotely"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The \u0027Lockout\u0027 component of LOTO involves placing a physical padlock on the energy isolating device (such as a breaker or disconnect switch), securing it in the OFF/open position. The technician holds the only key, physically preventing anyone from re-energizing the equipment while work is in progress. Lockout provides a positive physical barrier against energization.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "loto",
                     "lockout"
                 ]
    },
    {
        "id":  "jr_fse_bF069",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Safety - LOTO",
        "difficulty":  "medium",
        "questionText":  "What is the purpose of the \u0027Tagout\u0027 component of a LOTO procedure?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To record the equipment model and serial number for the service report"
                        },
                        {
                            "id":  "B",
                            "text":  "To attach a warning tag identifying the equipment is being serviced and must not be energized"
                        },
                        {
                            "id":  "C",
                            "text":  "To label each wire with its function before disconnecting"
                        },
                        {
                            "id":  "D",
                            "text":  "To document the fault code found in the event log"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The \u0027Tagout\u0027 part of LOTO involves attaching a standardized warning tag (danger/caution tag) to the energy isolating device. The tag communicates to all personnel that the equipment is under maintenance, identifies who applied it, and prohibits re-energization. Tagout warns others even when a physical lockout device cannot be applied.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "loto",
                     "tagout"
                 ]
    },
    {
        "id":  "jr_fse_bF070",
        "examLevel":  "jr_fse",
        "category":  "Basic Troubleshooting",
        "subcategory":  "Troubleshooting Process",
        "difficulty":  "medium",
        "questionText":  "A UPS is showing a fault alarm. After completing a visual inspection and checking event logs, the technician\u0027s next step is to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately replace all suspect components without further testing"
                        },
                        {
                            "id":  "B",
                            "text":  "Apply LOTO and disassemble the UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Measure relevant electrical parameters to gather data and isolate the fault"
                        },
                        {
                            "id":  "D",
                            "text":  "Contact the customer and recommend replacing the entire UPS"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "Following the standard troubleshooting sequence, after the visual inspection and event log review, the next step is to measure relevant electrical parameters (voltages, currents, temperatures, etc.) using appropriate test equipment. These measurements provide objective data to isolate the faulty component or subsystem before any repair action is taken.",
        "referenceBookSection":  "Basic Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "measurements",
                     "fault-isolation"
                 ]
    }
]