 panels with hazard warnings"},{"id":"B","text":"Prevent unexpected energization, startup, or release of stored energy during servicing"},{"id":"C","text":"Require PPE during electrical work"},{"id":"D","text":"Control access to electrical equipment rooms"}],"correctAnswerId":"B","explanation":"LOTO's sole purpose is to protect workers performing service or maintenance from the unexpected release of hazardous energy — electrical, hydraulic, pneumatic, thermal, chemical, or gravitational.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t1","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"An Authorized Employee under OSHA 1910.147 is:","choices":[{"id":"A","text":"Any employee authorized by management to enter an equipment room"},{"id":"B","text":"The person who applies the lockout device and performs the service or maintenance work"},{"id":"C","text":"A supervisor who approves LOTO procedures"},{"id":"D","text":"Any employee with more than one year of service"}],"correctAnswerId":"B","explanation":"The Authorized Employee is the worker who performs the LOTO procedure itself: identifies energy sources, applies lockout devices, performs the work, and removes devices upon completion.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t2","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"In the six-step LOTO procedure, which step is most commonly skipped and has caused fatalities?","choices":[{"id":"A","text":"Notifying affected employees"},{"id":"B","text":"Applying lockout devices"},{"id":"C","text":"Releasing and controlling stored energy (capacitors, springs, hydraulics)"},{"id":"D","text":"Completing the written energy control procedure"}],"correctAnswerId":"C","explanation":"Stored energy control is the most frequently omitted step. Workers isolate the utility supply and assume safety, not realizing capacitors, battery strings, or spring mechanisms still hold energy at the work location.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t3","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"When multiple workers service the same equipment, each must:","choices":[{"id":"A","text":"Share one lock designated as the \"group lock\""},{"id":"B","text":"Apply their own personal lock to a hasp on each energy-isolating device"},{"id":"C","text":"Have the lead technician apply all locks on behalf of the group"},{"id":"D","text":"Take turns — only one lock is needed if workers trade off inside the equipment"}],"correctAnswerId":"B","explanation":"Each authorized employee applies their own personal lock. This ensures no one person can re-energize the equipment while another is still inside it. A hasp accommodates multiple personal locks on a single device.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t4","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"A UPS static bypass breaker must be locked out separately from the main input breaker because:","choices":[{"id":"A","text":"OSHA requires every breaker to be locked individually"},{"id":"B","text":"The static bypass is an independent energy path that can energize the output bus regardless of the main input breaker position"},{"id":"C","text":"Static bypass breakers are rated for higher current and must use larger locks"},{"id":"D","text":"Only the static bypass breaker controls the battery string"}],"correctAnswerId":"B","explanation":"The static bypass connects utility power directly to the UPS output bus, bypassing the rectifier and inverter. Opening the main input breaker does not interrupt the static bypass path — it must be independently isolated and locked out.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t5","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"The correct shift change LOTO transfer procedure is:","choices":[{"id":"A","text":"Outgoing tech removes their lock; incoming tech applies theirs after arrival"},{"id":"B","text":"Incoming tech applies their lock BEFORE outgoing tech removes theirs"},{"id":"C","text":"Supervisor holds the lock during the changeover"},{"id":"D","text":"Written handoff documentation replaces the need for overlapping locks"}],"correctAnswerId":"B","explanation":"Continuous protection requires an overlap — the incoming tech applies their lock first, then the outgoing tech removes theirs. This ensures the energy-isolating device is locked at every moment during the transition.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t6","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"Tags alone (without locks) are permitted only when:","choices":[{"id":"A","text":"The voltage is below 120V"},{"id":"B","text":"Lockout devices physically cannot be applied due to equipment design"},{"id":"C","text":"The work will take less than 30 minutes"},{"id":"D","text":"Experienced workers agree tags are sufficient"}],"correctAnswerId":"B","explanation":"Tagout-only is permitted under OSHA 1910.147 only when the energy-isolating device cannot physically accept a lockout device. When lockout is feasible, a physical lock must be used — tags provide warning only and cannot prevent operation.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t7","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"Before removing a lock during re-energization, the authorized employee must:","choices":[{"id":"A","text":"Complete all paperwork and leave the area"},{"id":"B","text":"Verify all work is complete, tools removed, guards reinstalled, all personnel are clear, and affected employees have been notified"},{"id":"C","text":"Get written approval from the site supervisor"},{"id":"D","text":"Test the equipment controls to ensure they function normally"}],"correctAnswerId":"B","explanation":"Pre-re-energization checks include: work complete, no tools or materials inside, all covers reinstalled, all personnel clear, and affected employees notified. These must all be done before the first lock is removed.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t8","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"Why must the battery string be considered an independent energy source during UPS LOTO even after the DC contactor is opened?","choices":[{"id":"A","text":"The contactor opening discharges the battery string completely"},{"id":"B","text":"The battery terminals remain at full string voltage — opening the contactor disconnects the bus but the battery is still charged"},{"id":"C","text":"Battery energy is below the OSHA threshold for hazardous energy"},{"id":"D","text":"Only lithium-ion batteries pose a risk after contactor opening"}],"correctAnswerId":"B","explanation":"A battery is a chemical energy source — opening the contactor disconnects it from the DC bus but does not discharge the battery. The battery terminals remain at full string voltage. Physical disconnection of battery cables, or isolation of the battery by locking the contactor open, is required as a separate step.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_loto_t9","examLevel":"jr_dc_cft","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"LOTO documentation after completing service on a UPS must include:","choices":[{"id":"A","text":"Only the equipment model and part replaced"},{"id":"B","text":"Who applied and removed each lockout device, work performed, re-energization time, and equipment condition at return to service"},{"id":"C","text":"Only the OSHA violation log number"},{"id":"D","text":"Documentation is required only for injuries — not for routine LOTO"}],"correctAnswerId":"B","explanation":"LOTO documentation creates the compliance record and service history. It must capture who controlled the energy at each step, what work was done, and the equipment status upon return to service. This is required by OSHA 1910.147 and is essential for incident investigation if problems arise later.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"dct_meter-fundamentals_s0q0","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"A technician measures AC voltage with the red probe in the 10A jack. What is the most likely result?","choices":[{"id":"A","text":"Accurate reading"},{"id":"B","text":"Blown meter fuse or damaged meter"},{"id":"C","text":"Meter displays OL"},{"id":"D","text":"No effect — jacks are interchangeable"}],"correctAnswerId":"B","explanation":"The 10A jack has an internal low-resistance shunt for current measurement. Using it for voltage creates a near-short across the source, which blows the fuse and can damage the meter or cause an arc.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q1","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"Which dial position would you use to check whether a capacitor has lost its capacitance?","choices":[{"id":"A","text":"V DC"},{"id":"B","text":"Ω"},{"id":"C","text":"F (Farads)"},{"id":"D","text":"Hz"}],"correctAnswerId":"C","explanation":"The F (Farads) position measures capacitance directly. A capacitor reading more than 20% below its rated value has failed and should be replaced.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q2","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"The DMM display shows \"OL\" when measuring resistance. What does this mean?","choices":[{"id":"A","text":"Open circuit — infinite resistance or no connection"},{"id":"B","text":"Short circuit"},{"id":"C","text":"Battery is too low"},{"id":"D","text":"The jack is wrong"}],"correctAnswerId":"A","explanation":"OL (Overload) on the resistance scale means the resistance is higher than the meter can measure — effectively an open circuit. A blown fuse, broken wire, or disconnected component will cause this.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q3","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"Black probe always plugs into which jack?","choices":[{"id":"A","text":"VΩmA"},{"id":"B","text":"10A"},{"id":"C","text":"COM"},{"id":"D","text":"Any jack — color does not matter"}],"correctAnswerId":"C","explanation":"COM (Common) is the universal ground reference for the black probe. It is used on all measurement types — voltage, resistance, continuity, and capacitance.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q4","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"You measure DC voltage and get a negative reading. What is the correct interpretation?","choices":[{"id":"A","text":"The circuit is faulty"},{"id":"B","text":"Your probes are reversed relative to polarity"},{"id":"C","text":"The meter is broken"},{"id":"D","text":"The voltage is too low to measure"}],"correctAnswerId":"B","explanation":"A negative DC reading simply means the red probe is on the negative terminal and the black is on the positive. Swap the probes to get a positive reading. The circuit itself is fine.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q5","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"What does the NCV setting detect without touching conductors?","choices":[{"id":"A","text":"AC voltage presence via capacitive coupling"},{"id":"B","text":"DC current flow"},{"id":"C","text":"Resistance of insulation"},{"id":"D","text":"Capacitor charge level"}],"correctAnswerId":"A","explanation":"Non-Contact Voltage (NCV) detects the electric field surrounding an AC-energized conductor. It alerts you to live wires before you touch them. It does not work for DC voltages.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q6","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"You want to check if a diode rectifier is conducting in the correct direction. Which setting?","choices":[{"id":"A","text":"Ω"},{"id":"B","text":"Diode →|"},{"id":"C","text":"Continuity ◄)"},{"id":"D","text":"V DC"}],"correctAnswerId":"B","explanation":"Diode mode applies a small test voltage and measures the forward voltage drop. A healthy silicon diode reads 0.4–0.7V forward and OL reverse. Resistance mode cannot reliably distinguish diode states.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q7","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"Which THREE items must be configured correctly before taking a DMM measurement?","choices":[{"id":"A","text":"Dial position, probe color, display brightness"},{"id":"B","text":"Dial position, input jack, probe placement"},{"id":"C","text":"Battery level, range, probe color"},{"id":"D","text":"Jack, range, display hold"}],"correctAnswerId":"B","explanation":"Dial position sets the measurement type, input jack determines what circuit the probes connect to internally, and probe placement determines the exact measurement point on the circuit. All three must be correct for a valid reading.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q8","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"A DMM reading of 0.000Ω in resistance mode indicates:","choices":[{"id":"A","text":"Open circuit"},{"id":"B","text":"Normal resistance"},{"id":"C","text":"Near-perfect short circuit (continuity)"},{"id":"D","text":"Meter is not connected"}],"correctAnswerId":"C","explanation":"Near-zero resistance means the two probe points are electrically connected with negligible resistance — continuity. This is the expected result for a good fuse, wire, or connector.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s0q9","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"To measure the output frequency of a UPS (should be 60 Hz), which dial position?","choices":[{"id":"A","text":"V AC"},{"id":"B","text":"Hz"},{"id":"C","text":"mV DC"},{"id":"D","text":"CONT"}],"correctAnswerId":"B","explanation":"The Hz position measures frequency in Hertz. UPS inverter output should be 60 Hz ±0.1 Hz. Frequency deviations indicate inverter oscillator or load-induced instability.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q0","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"A 12V battery block reads 11.2V DC under no load. This most likely indicates:","choices":[{"id":"A","text":"Normal charge"},{"id":"B","text":"Battery nearing end of life — needs replacement"},{"id":"C","text":"Overcharge condition"},{"id":"D","text":"Shorted cell"}],"correctAnswerId":"B","explanation":"A healthy 12V block at float charge reads 13.5–14.4V. At 11.2V under no load, the battery is sulfated or has a failed cell and will not hold charge under load. It should be replaced.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q1","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"You measure 0.00V AC at the UPS output on the V AC setting. What is the most likely cause?","choices":[{"id":"A","text":"UPS output is functioning normally"},{"id":"B","text":"UPS output has failed or inverter is off"},{"id":"C","text":"Meter is broken"},{"id":"D","text":"Probes are in the wrong setting"}],"correctAnswerId":"B","explanation":"0.00V AC at the output means no AC voltage is present. The inverter may have failed, the UPS may be in a fault/off state, or the output breaker may be open.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q2","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"What does measuring V AC on a DC bus reveal?","choices":[{"id":"A","text":"Nothing useful"},{"id":"B","text":"AC ripple content — useful for filter capacitor health"},{"id":"C","text":"That an AC source is present"},{"id":"D","text":"A wiring error"}],"correctAnswerId":"B","explanation":"Switching AC to DC produces ripple. Good filter capacitors suppress this ripple to near zero. Elevated AC ripple on the DC bus indicates failing capacitors that can no longer smooth the rectified output.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q3","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Acceptable AC ripple on a 380V DC bus is typically below:","choices":[{"id":"A","text":"50V"},{"id":"B","text":"10V"},{"id":"C","text":"1% of bus voltage (~3.8V)"},{"id":"D","text":"0.01V"}],"correctAnswerId":"C","explanation":"Industry standard for DC bus ripple is typically less than 1% of bus voltage. At 380V, that is 3.8V. Higher values indicate capacitor degradation or a failing rectifier.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q4","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Red probe is on battery negative, black is on positive. The DMM reads −48.2V. What does this mean?","choices":[{"id":"A","text":"Battery is reversed — dangerous"},{"id":"B","text":"Probes are reversed relative to polarity — swap them"},{"id":"C","text":"Battery is defective"},{"id":"D","text":"Normal reading for a 48V system"}],"correctAnswerId":"B","explanation":"A negative reading in DC voltage mode simply means the red probe is on the lower potential point. Swap the probes to get +48.2V. The battery itself is fine.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q5","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Which UPS measurement point would show ~120V AC?","choices":[{"id":"A","text":"Battery positive terminal"},{"id":"B","text":"DC bus positive rail"},{"id":"C","text":"Inverter output L1 to Neutral"},{"id":"D","text":"Battery midpoint tap"}],"correctAnswerId":"C","explanation":"The inverter converts DC bus voltage to 120V AC. The output L1-to-Neutral terminals are where you measure this. Battery and DC bus terminals carry DC voltage, not AC.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q6","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"The \"one hand behind your back\" rule on live circuits serves to:","choices":[{"id":"A","text":"Improve probe accuracy"},{"id":"B","text":"Prevent current from flowing through both arms and across the heart"},{"id":"C","text":"Keep the other hand free for documentation"},{"id":"D","text":"Reduce probe contact resistance"}],"correctAnswerId":"B","explanation":"If both hands contact live conductors, current can flow arm-to-arm across the heart — a potentially fatal path. Keeping one hand behind your back eliminates that path even if the other hand slips.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q7","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"A newly replaced UPS battery string reads 14.8V per 12V block. This indicates:","choices":[{"id":"A","text":"Healthy float charge"},{"id":"B","text":"Discharged battery"},{"id":"C","text":"Overcharge — charger fault likely"},{"id":"D","text":"Normal equalization charge"}],"correctAnswerId":"C","explanation":"Float charge should be 13.5–14.4V per 12V block. At 14.8V the battery is being overcharged. Sustained overcharge causes electrolyte loss, plate corrosion, and shortened battery life. Investigate the charger voltage setpoint.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q8","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Why would you use mV DC instead of V DC for a measurement?","choices":[{"id":"A","text":"mV DC is safer for high voltage"},{"id":"B","text":"To measure small voltages like shunt drops with higher resolution"},{"id":"C","text":"mV DC works for AC too"},{"id":"D","text":"Meter accuracy is higher on mV DC for all measurements"}],"correctAnswerId":"B","explanation":"mV DC provides millivolt resolution for tiny voltage differences such as the drop across a current shunt, contact resistance, or a low-value resistor. Using V DC on such small signals produces a reading of 0.00V with no useful information.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s1q9","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"UPS output frequency should be measured with which dial setting?","choices":[{"id":"A","text":"V AC"},{"id":"B","text":"Hz"},{"id":"C","text":"mV DC"},{"id":"D","text":"Continuity"}],"correctAnswerId":"B","explanation":"The Hz position measures frequency directly. UPS inverter output frequency must be 60 Hz ±0.1 Hz (or 50 Hz for European equipment). Out-of-spec frequency causes downstream equipment to malfunction.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q0","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Why must resistance measurements be taken on de-energized circuits?","choices":[{"id":"A","text":"Resistance values are higher when energized"},{"id":"B","text":"Voltage in the circuit corrupts the reading and can damage the meter"},{"id":"C","text":"Current must be flowing to measure resistance"},{"id":"D","text":"The meter only reads kΩ when energized"}],"correctAnswerId":"B","explanation":"The DMM applies its own small test voltage/current to measure resistance. Any external voltage in the circuit adds to or subtracts from this test signal, producing an invalid reading and potentially destroying the meter.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q1","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A fuse measures OL in resistance mode. This means:","choices":[{"id":"A","text":"Fuse is good — low resistance"},{"id":"B","text":"Fuse is blown — open circuit"},{"id":"C","text":"Fuse is shorted"},{"id":"D","text":"Meter scale is wrong"}],"correctAnswerId":"B","explanation":"OL (overload) in resistance mode means infinite resistance — no current path exists through the fuse. This is the electrical signature of a blown fuse (open element). A good fuse reads near 0Ω.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q2","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A good silicon diode tested in forward bias (red to anode) should read approximately:","choices":[{"id":"A","text":"0.0V (short)"},{"id":"B","text":"0.4–0.7V forward drop"},{"id":"C","text":"12V supply voltage"},{"id":"D","text":"OL (open)"}],"correctAnswerId":"B","explanation":"Silicon diodes have a characteristic 0.4–0.7V forward voltage drop when conducting. Schottky diodes are lower (0.2–0.4V). Germanium diodes are around 0.3V. Anything outside these ranges indicates a faulty diode.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q3","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A power diode reads 0.0V in both forward and reverse bias. This indicates:","choices":[{"id":"A","text":"Healthy diode"},{"id":"B","text":"Open diode"},{"id":"C","text":"Shorted diode — must be replaced"},{"id":"D","text":"Normal for SCRs"}],"correctAnswerId":"C","explanation":"A diode that conducts in both directions (0.0V both ways) has a shorted junction. It will not rectify — only pass current unconditionally. It must be replaced immediately.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q4","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A 4700µF capacitor reads 2800µF. The ±20% tolerance gives a minimum of 3760µF. Should it be replaced?","choices":[{"id":"A","text":"No — within tolerance"},{"id":"B","text":"Yes — 2800µF is 40% below rated, outside acceptable range"},{"id":"C","text":"Only if it looks physically damaged"},{"id":"D","text":"Replace only if it reads 0µF"}],"correctAnswerId":"B","explanation":"2800µF is 59.6% of rated — 40% below rated, well outside the ±20% tolerance. This capacitor has significant capacitance loss and must be replaced. Failing filter capacitors increase ripple and stress downstream components.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q5","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Continuity mode beeps when resistance is approximately below:","choices":[{"id":"A","text":"0.001Ω"},{"id":"B","text":"30Ω"},{"id":"C","text":"1000Ω"},{"id":"D","text":"∞ (always beeps)"}],"correctAnswerId":"B","explanation":"Most DMMs trigger the continuity beep when resistance drops below approximately 20–50Ω (30Ω is typical). This is fast for wire checks and fuses, but do not rely on continuity mode to detect high resistance connections — use the Ω scale for that.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q6","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Contact resistance on a bus bar connection that reads 0.8Ω indicates:","choices":[{"id":"A","text":"Normal and acceptable"},{"id":"B","text":"Elevated — oxidation or loose hardware"},{"id":"C","text":"Open circuit"},{"id":"D","text":"Short circuit"}],"correctAnswerId":"B","explanation":"Good bus bar connections should read below 0.1Ω. At 0.8Ω, significant heat will develop under load (P = I²R). This indicates corrosion, overtorqued hardware, or debris in the joint. Clean and retighten.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q7","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Before measuring capacitance on a large filter cap, what must you do first?","choices":[{"id":"A","text":"Set the meter to a high voltage range"},{"id":"B","text":"Disconnect and fully discharge the capacitor"},{"id":"C","text":"Measure its voltage first"},{"id":"D","text":"Apply AC to charge it"}],"correctAnswerId":"B","explanation":"Large filter capacitors can store lethal charge (hundreds of volts, thousands of joules). You must disconnect the circuit and discharge the capacitor through a bleed resistor or load before probing it. Never assume it is discharged just because power is off.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q8","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Why does in-circuit resistance measurement give unreliable results when large capacitors are nearby?","choices":[{"id":"A","text":"Capacitors block DC"},{"id":"B","text":"Capacitors charge from the meter test current, causing the reading to drift"},{"id":"C","text":"Capacitors reduce resistance"},{"id":"D","text":"The meter auto-ranges too slowly"}],"correctAnswerId":"B","explanation":"The DMM passes a small DC current to measure resistance. Capacitors in the circuit absorb this test current and charge up, causing the displayed resistance to continuously increase as the cap charges — not the true resistance of the component under test.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s2q9","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A diode reads OL in both forward and reverse bias directions. This indicates:","choices":[{"id":"A","text":"Healthy diode — OL in reverse is normal"},{"id":"B","text":"Open (failed) diode — does not conduct in either direction"},{"id":"C","text":"Shorted diode"},{"id":"D","text":"Meter leads are in the wrong jacks"}],"correctAnswerId":"B","explanation":"OL in reverse bias is normal. But OL in forward bias means the diode junction has opened (failed open) and no longer conducts. It must be replaced. An open rectifier diode in a bridge causes half-wave rather than full-wave rectification, increasing ripple.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q0","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"The clamp meter jaw must encircle how many conductors for a valid current reading?","choices":[{"id":"A","text":"Two — positive and negative"},{"id":"B","text":"One conductor only"},{"id":"C","text":"As many as fit in the jaw"},{"id":"D","text":"None — clamp measures at a distance"}],"correctAnswerId":"B","explanation":"Only one conductor. Encircling two conductors carrying equal and opposite current causes their magnetic fields to cancel, resulting in a near-zero reading regardless of actual current.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q1","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"You clamp a two-conductor power cable without separating the wires. The reading is 0.1A but actual load is 15A. Why?","choices":[{"id":"A","text":"Clamp meter is broken"},{"id":"B","text":"Magnetic fields from equal and opposite currents cancel each other"},{"id":"C","text":"Current only flows in one conductor"},{"id":"D","text":"A DC setting was used instead of A AC"}],"correctAnswerId":"B","explanation":"With both conductors in the jaw, the current flowing toward the load and the return current create equal and opposite magnetic fields. These cancel inside the jaw, producing a near-zero reading even with heavy current flowing.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q2","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"What physical principle does the clamp meter jaw use to measure current?","choices":[{"id":"A","text":"Voltage divider ratio"},{"id":"B","text":"Magnetic field generated by current-carrying conductor"},{"id":"C","text":"Capacitance change with current"},{"id":"D","text":"Ohm's law applied to a shunt resistor"}],"correctAnswerId":"B","explanation":"Ampere's Law states that any current-carrying conductor produces a proportional magnetic field. The clamp jaw contains a Hall-effect sensor or current transformer that measures this field strength and converts it to a current reading.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q3","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"A UPS delivers 1440W at 120V AC to the load. What should the clamp meter read on the output hot conductor?","choices":[{"id":"A","text":"12A"},{"id":"B","text":"1440A"},{"id":"C","text":"1.2A"},{"id":"D","text":"120A"}],"correctAnswerId":"A","explanation":"Power = Voltage × Current, so Current = Power / Voltage = 1440W / 120V = 12A. This is the expected reading on the hot conductor with the neutral separated.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q4","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"Which clamp meter setting is used to measure battery discharge current?","choices":[{"id":"A","text":"A AC"},{"id":"B","text":"A DC"},{"id":"C","text":"V DC"},{"id":"D","text":"Hz"}],"correctAnswerId":"B","explanation":"Battery current is DC (direct current). A DC mode uses a different sensing mechanism (Hall effect rather than current transformer) to detect DC magnetic fields. A AC mode would read near zero for a DC current.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q5","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"The clamp jaw shows 0.5A when clamped around a conductor expected to carry 20A. The most likely cause:","choices":[{"id":"A","text":"Circuit is off"},{"id":"B","text":"Jaw not fully closed, wrong conductor, or both conductors in jaw"},{"id":"C","text":"Clamp meter is the correct tool for this"},{"id":"D","text":"A AC mode was used for DC"}],"correctAnswerId":"B","explanation":"Three common causes of unexpectedly low readings: jaw not fully closed (gap reduces magnetic coupling), clamping around both conductors (fields cancel), or clamping the neutral/return instead of the hot conductor.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q6","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"For very low current measurements (<0.5A), a technician wraps the conductor 5 turns through the jaw and reads 2.5A. The actual current is:","choices":[{"id":"A","text":"2.5A"},{"id":"B","text":"12.5A"},{"id":"C","text":"0.5A"},{"id":"D","text":"0.1A"}],"correctAnswerId":"C","explanation":"Wrapping the conductor N times through the jaw multiplies the magnetic field by N. Divide the reading by the number of turns: 2.5A ÷ 5 turns = 0.5A actual current.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q7","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"Which clamp meter mode would you use to check the frequency of UPS output?","choices":[{"id":"A","text":"A AC"},{"id":"B","text":"V AC"},{"id":"C","text":"Hz"},{"id":"D","text":"Ω"}],"correctAnswerId":"C","explanation":"Hz mode measures frequency directly. Most clamp meters can measure frequency from the voltage inputs (probes), not the clamp jaw. UPS output should be 60 Hz ±0.1 Hz.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q8","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"What is the main advantage of a clamp meter over a DMM for current measurement?","choices":[{"id":"A","text":"Higher accuracy"},{"id":"B","text":"No circuit interruption required"},{"id":"C","text":"Works on DC only"},{"id":"D","text":"Lower cost"}],"correctAnswerId":"B","explanation":"The clamp meter measures current without breaking the circuit. A DMM current measurement requires inserting the meter in series with the load — which means disconnecting the circuit, a major service impact on a live UPS.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s3q9","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"Adjacent high-current busbars affect clamp meter accuracy because:","choices":[{"id":"A","text":"They heat the jaw"},{"id":"B","text":"Their magnetic fields overlap with the measurement field"},{"id":"C","text":"They change the conductor's resistance"},{"id":"D","text":"They reduce AC frequency"}],"correctAnswerId":"B","explanation":"High-current adjacent busbars generate their own strong magnetic fields. If these fields reach the clamp jaw, they add to or subtract from the field being measured, introducing significant error. Maintain at least 6 inches of separation from high-current adjacent conductors.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q0","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"What does a megger (insulation resistance tester) actually measure?","choices":[{"id":"A","text":"AC voltage of insulation"},{"id":"B","text":"DC resistance between conductor and earth with high test voltage"},{"id":"C","text":"Capacitance of cable insulation"},{"id":"D","text":"Dielectric strength in V/mm"}],"correctAnswerId":"B","explanation":"A megger applies a known high DC voltage (500V, 1000V, or 2500V) and measures the DC resistance between the conductor and earth. Healthy insulation has extremely high resistance (>100 MΩ); degraded insulation has lower resistance.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q1","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"What test voltage is appropriate for a 480V UPS input cable?","choices":[{"id":"A","text":"100V DC"},{"id":"B","text":"500V DC"},{"id":"C","text":"1000V DC"},{"id":"D","text":"2500V DC"}],"correctAnswerId":"C","explanation":"The rule is approximately 2× the rated operating voltage. For a 480V cable, 1000V DC is appropriate. 500V would be insufficient to stress the insulation adequately; 2500V is for HV equipment.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q2","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"A motor winding insulation test reads 0.3 MΩ. What action is required?","choices":[{"id":"A","text":"Monitor at next annual inspection"},{"id":"B","text":"Schedule replacement within 6 months"},{"id":"C","text":"Do not re-energize — repair insulation immediately"},{"id":"D","text":"No action — 0.3 MΩ is acceptable for motors"}],"correctAnswerId":"C","explanation":"0.3 MΩ is well below the 1 MΩ danger threshold. Energizing this motor risks a phase-to-ground fault, which can cause arcing, fire, and injury. The winding must be cleaned, dried, or rewound before returning to service.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q3","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"After completing a megger test, you must:","choices":[{"id":"A","text":"Immediately re-energize the circuit"},{"id":"B","text":"Discharge the conductor/winding before touching or reconnecting"},{"id":"C","text":"Record the reading and leave test leads connected"},{"id":"D","text":"Switch to continuity mode to verify"}],"correctAnswerId":"B","explanation":"The high test voltage charges the insulation like a capacitor. After testing, the cable or winding can retain this charge for minutes to hours depending on capacitance. You must discharge it through a bleed resistor or shorting stick before handling.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q4","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"The GUARD terminal on a megger is used to:","choices":[{"id":"A","text":"Protect the meter from overvoltage"},{"id":"B","text":"Bypass surface leakage currents for accurate bulk insulation measurement"},{"id":"C","text":"Connect to the circuit being tested"},{"id":"D","text":"Provide additional test voltage"}],"correctAnswerId":"B","explanation":"Surface contamination (moisture, dirt) on a cable jacket creates leakage paths that give falsely low readings. The GUARD terminal intercepts these leakage currents before they reach the measurement circuit, so only the true bulk insulation resistance is measured.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q5","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"What is Polarization Index (PI)?","choices":[{"id":"A","text":"The ratio of test voltage to rated voltage"},{"id":"B","text":"R(10 min) ÷ R(1 min) — indicates insulation condition"},{"id":"C","text":"The peak voltage during a megger test"},{"id":"D","text":"Percentage of insulation resistance lost per year"}],"correctAnswerId":"B","explanation":"PI measures how insulation resistance changes over a 10-minute test. Good insulation continues to increase in resistance as the test current polarizes the dielectric. Contaminated insulation shows little increase (PI near 1.0 or lower).","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q6","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"An insulation resistance reading of 45 MΩ is:","choices":[{"id":"A","text":"Excellent"},{"id":"B","text":"Good — acceptable for most equipment"},{"id":"C","text":"Marginal — schedule replacement"},{"id":"D","text":"Dangerous — do not energize"}],"correctAnswerId":"B","explanation":"45 MΩ falls in the 10–100 MΩ \"Good\" range — fully acceptable for return to service. An excellent reading would be above 100 MΩ. Marginal starts below 10 MΩ and dangerous below 1 MΩ.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q7","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"Why must semiconductors (inverters, rectifiers) be disconnected before megger testing?","choices":[{"id":"A","text":"Semiconductors increase insulation resistance artificially"},{"id":"B","text":"High test voltage destroys semiconductor junctions"},{"id":"C","text":"Megger cannot measure accurately near semiconductors"},{"id":"D","text":"Semiconductors cause the megger to blow a fuse"}],"correctAnswerId":"B","explanation":"IGBT gates, rectifier diodes, MOSFETs, and SCRs have maximum reverse voltage ratings in the range of 100–1200V. A 1000V megger test voltage will permanently destroy these junctions. Always disconnect or bypass power electronics before insulation testing.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q8","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"A technician uses 500V on a cable rated 1000V nominal. The test is:","choices":[{"id":"A","text":"Adequate — 500V exceeds normal operating voltage"},{"id":"B","text":"Insufficient — 1000V-rated cable typically requires 1000V test"},{"id":"C","text":"Dangerous — too high"},{"id":"D","text":"Correct — always use 500V for any cable"}],"correctAnswerId":"B","explanation":"The 2× rule applies: 1000V-rated cable requires approximately 1000–2500V test voltage. Using 500V understresses the insulation and may fail to reveal degradation that would be exposed at a higher voltage.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s4q9","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"Which megger terminal connects to the conductor under test?","choices":[{"id":"A","text":"EARTH (E)"},{"id":"B","text":"GUARD (G)"},{"id":"C","text":"LINE (L)"},{"id":"D","text":"COMMON (C)"}],"correctAnswerId":"C","explanation":"LINE (L) is the high-voltage output terminal that connects to the conductor being tested. EARTH (E/G) connects to chassis or earth ground. The measurement is the resistance between LINE and EARTH through the insulation.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q0","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"A UPS shows low output voltage (90V) and high output current. What is the most likely root cause?","choices":[{"id":"A","text":"Inverter failure"},{"id":"B","text":"Overloaded circuit — too much connected load"},{"id":"C","text":"Battery failure"},{"id":"D","text":"Input voltage too high"}],"correctAnswerId":"B","explanation":"Under overload, the inverter cannot maintain regulated output voltage under the excessive current demand, causing voltage to sag. Reduce load or check for a fault on the load side.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q1","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"Battery voltage is 41V for a 48V nominal system, and charging current is 0.1A. What does this combination indicate?","choices":[{"id":"A","text":"Normal — batteries are on trickle charge"},{"id":"B","text":"Charger circuit failure"},{"id":"C","text":"Battery short circuit"},{"id":"D","text":"Normal float charge current for a full battery"}],"correctAnswerId":"B","explanation":"A deeply discharged battery (41V vs 54.4V float target) should be receiving maximum charge current from a working charger. Near-zero charge current with a low battery means the charger has failed — not that the battery is full.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q2","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"When should you use a megger during a UPS fault investigation?","choices":[{"id":"A","text":"As the first diagnostic step"},{"id":"B","text":"Only after de-energizing and LOTO — for insulation checks"},{"id":"C","text":"While the UPS is running under load"},{"id":"D","text":"To check the output voltage"}],"correctAnswerId":"B","explanation":"Megger testing is always the last step because it requires a fully de-energized circuit with LOTO applied. It is used to rule out insulation degradation as a contributing cause once voltage and current measurements have been taken on the live system.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q3","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"What is the correct diagnostic sequence for a UPS input breaker tripping issue?","choices":[{"id":"A","text":"Replace breaker first, then investigate"},{"id":"B","text":"Clamp meter input current → DMM input voltage → megger cable insulation"},{"id":"C","text":"Megger the input cable first, then check voltage"},{"id":"D","text":"Remove load first, then reset breaker without measuring"}],"correctAnswerId":"B","explanation":"Measure input current to see if it is approaching breaker rating. Check input voltage for sags that increase current draw. Then, after de-energizing, megger the cable to rule out insulation leakage as a nuisance trip cause. This sequence goes from easiest/least invasive to most invasive.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q4","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"DC bus voltage is normal but output voltage is low. This isolates the fault to:","choices":[{"id":"A","text":"Input utility problem"},{"id":"B","text":"Battery charger circuit"},{"id":"C","text":"Inverter drive circuit or output transformer"},{"id":"D","text":"Load-side issue"}],"correctAnswerId":"C","explanation":"A normal DC bus means the rectifier is working. The fault between the DC bus and the AC output must be in the inverter stage itself — drive circuit, IGBTs, gate drivers, or output transformer.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q5","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"Which measurement tool can check charging current without disconnecting the battery?","choices":[{"id":"A","text":"DMM in current mode (10A jack)"},{"id":"B","text":"Clamp meter in A DC mode"},{"id":"C","text":"Megger"},{"id":"D","text":"Oscilloscope current probe"}],"correctAnswerId":"B","explanation":"The clamp meter measures DC charging current without interrupting the circuit by clamping around one separated battery conductor. Using a DMM in 10A current mode would require breaking the battery circuit — a service disruption.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q6","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"Why must all readings be documented during troubleshooting?","choices":[{"id":"A","text":"Documentation is optional"},{"id":"B","text":"Legal and technical record — baseline for future comparison and liability"},{"id":"C","text":"Only for new installations"},{"id":"D","text":"Required by the clamp meter manufacturer"}],"correctAnswerId":"B","explanation":"Your field measurements are the baseline for trend analysis (is this getting worse?), proof of work performed (warranty and liability), and diagnostic context for the next technician. Undocumented measurements are essentially useless after the fact.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q7","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"A technician finds the DC bus voltage is below specification. What upstream component should be investigated first?","choices":[{"id":"A","text":"Inverter"},{"id":"B","text":"Output transformer"},{"id":"C","text":"Rectifier and input stage"},{"id":"D","text":"Battery charger protection relay"}],"correctAnswerId":"C","explanation":"The DC bus is fed by the rectifier/charger stage. A low DC bus indicates insufficient charging from the rectifier — caused by low input voltage, a failed rectifier diode, SCR, or filter capacitor, or a failed power factor correction stage.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q8","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"After an insulation test shows 2 MΩ on a battery cable, the correct action is:","choices":[{"id":"A","text":"Continue normal operation — 2 MΩ is fine"},{"id":"B","text":"Schedule replacement at next planned outage"},{"id":"C","text":"Do not re-energize — replace immediately"},{"id":"D","text":"Increase test voltage to 2500V to re-test"}],"correctAnswerId":"B","explanation":"2 MΩ is in the marginal range (1–10 MΩ). It is not immediately dangerous (which would be <1 MΩ) but indicates degraded insulation that will worsen with continued heat cycling. Schedule replacement within the next maintenance window — do not defer past 6 months.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_s5q9","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"What does \"systematic troubleshooting\" mean in practice?","choices":[{"id":"A","text":"Always replace the most expensive component first"},{"id":"B","text":"Follow a logical sequence from symptom to measurement to isolation to root cause"},{"id":"C","text":"Use all three meters on every test point"},{"id":"D","text":"Consult the manual only after trying random fixes"}],"correctAnswerId":"B","explanation":"Systematic troubleshooting means starting with the symptom, forming a hypothesis about the root cause, taking targeted measurements to confirm or deny that hypothesis, and narrowing the fault location before replacing anything. Random part swapping is expensive and often fails to find the root cause.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t0","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"You need to measure a 380V DC bus. Which settings are correct?","choices":[{"id":"A","text":"V AC, VΩmA jack"},{"id":"B","text":"V DC, VΩmA jack"},{"id":"C","text":"V DC, 10A jack"},{"id":"D","text":"Ω, VΩmA jack"}],"correctAnswerId":"B","explanation":"DC bus is a DC voltage measurement. V DC (─) dial with red in VΩmA jack is correct. The 10A jack is only for current measurements — using it for voltage creates a near-short and blows the meter fuse.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t1","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Which clamp meter mode measures battery charge current correctly?","choices":[{"id":"A","text":"A AC"},{"id":"B","text":"A DC"},{"id":"C","text":"V DC"},{"id":"D","text":"Hz"}],"correctAnswerId":"B","explanation":"Battery charge/discharge current is DC. A DC mode uses a Hall-effect sensor to detect DC magnetic fields. A AC would read near zero because DC has no alternating magnetic field component.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t2","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"An insulation resistance reading of 0.5 MΩ on a 120V cable means:","choices":[{"id":"A","text":"Excellent — proceed normally"},{"id":"B","text":"Good — acceptable"},{"id":"C","text":"Marginal — schedule replacement"},{"id":"D","text":"Dangerous — do not re-energize until repaired"}],"correctAnswerId":"D","explanation":"0.5 MΩ is below the 1 MΩ danger threshold. This cable has severely degraded insulation and poses a real risk of phase-to-ground fault, arcing, and fire. Do not re-energize. The cable must be repaired or replaced before return to service.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t3","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"You want to check for AC ripple on the DC bus. Which setting?","choices":[{"id":"A","text":"V DC"},{"id":"B","text":"V AC"},{"id":"C","text":"Hz"},{"id":"D","text":"mV DC"}],"correctAnswerId":"B","explanation":"AC ripple is the AC component present on the DC bus. Setting the DMM to V AC while probing the DC bus measures only the AC content (ripple) — the DC component is blocked by the meter's internal AC coupling. This is the standard method for capacitor health assessment.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t4","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"A fuse measures OL in Ω mode. This means the fuse is:","choices":[{"id":"A","text":"Good (low resistance)"},{"id":"B","text":"Blown (open circuit — infinite resistance)"},{"id":"C","text":"Marginal"},{"id":"D","text":"Short-circuited"}],"correctAnswerId":"B","explanation":"OL in resistance mode means the meter cannot find a conduction path through the fuse — open circuit. A blown fuse has a broken element, creating an open circuit with infinite resistance. A good fuse reads near 0Ω.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t5","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Why does clamping around both conductors of a cable give ~0A reading?","choices":[{"id":"A","text":"Clamp cannot sense DC"},{"id":"B","text":"Equal and opposite magnetic fields cancel each other in the jaw"},{"id":"C","text":"Clamp meter is malfunctioning"},{"id":"D","text":"Jaw must be on the neutral conductor"}],"correctAnswerId":"B","explanation":"The forward current and return current create equal magnetic fields in opposite directions. When both conductors are inside the jaw, these fields cancel to near zero inside the core, making the meter think no current is flowing even though significant current may be present.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t6","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Megger EARTH terminal connects to:","choices":[{"id":"A","text":"The conductor being tested"},{"id":"B","text":"Chassis/earth ground point"},{"id":"C","text":"The LINE terminal"},{"id":"D","text":"Guard terminal"}],"correctAnswerId":"B","explanation":"EARTH (E) connects to chassis ground or true earth ground. The measurement is the resistance from the LINE terminal (conductor under test) through the insulation to EARTH. This reveals any leakage path from conductor to ground.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t7","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"A capacitor rated 2200µF reads 1100µF on the F scale. This is:","choices":[{"id":"A","text":"Within tolerance (±20%)"},{"id":"B","text":"Marginal but acceptable"},{"id":"C","text":"Failed — replace (50% below rated)"},{"id":"D","text":"Acceptable for electrolytics"}],"correctAnswerId":"C","explanation":"1100µF is 50% of rated 2200µF — well outside the ±20% acceptable range (minimum: 1760µF). This capacitor has lost half its capacitance and must be replaced. Severely derated capacitors cause high bus ripple, overheating, and downstream component stress.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t8","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Battery float voltage is 54.4V nominal. You read 41.8V with 0.1A charge current. Root cause is most likely:","choices":[{"id":"A","text":"Normal trickle float charge"},{"id":"B","text":"Charger circuit failure"},{"id":"C","text":"Battery short circuit"},{"id":"D","text":"Overloaded output"}],"correctAnswerId":"B","explanation":"A 48V system with a discharged battery (41.8V) and near-zero charge current (0.1A) indicates the charger has failed. A functioning charger would push maximum charge current into a deeply discharged battery. The battery is low because the charger stopped working.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_meter-fundamentals_t9","examLevel":"jr_dc_cft","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Which test voltage is correct for an insulation test on 480V equipment?","choices":[{"id":"A","text":"250V DC"},{"id":"B","text":"500V DC"},{"id":"C","text":"1000V DC"},{"id":"D","text":"5000V DC"}],"correctAnswerId":"C","explanation":"The standard rule is approximately 2× rated operating voltage. For 480V equipment: 2 × 480V = 960V, so 1000V DC is the correct standard test voltage. 500V understresses the insulation; 5000V is used for medium-voltage HV equipment only.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"dct_ups-overview_s0q0","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"What does UPS stand for?","choices":[{"id":"A","text":"Universal Power Source"},{"id":"B","text":"Uninterruptible Power Supply"},{"id":"C","text":"Unregulated Power Switch"},{"id":"D","text":"Ultra-Pure Sine wave"}],"correctAnswerId":"B","explanation":"UPS = Uninterruptible Power Supply — it maintains continuous power to critical loads.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q1","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"A temporary voltage dip on the utility is called a:","choices":[{"id":"A","text":"Surge"},{"id":"B","text":"Sag"},{"id":"C","text":"Outage"},{"id":"D","text":"Swell"}],"correctAnswerId":"B","explanation":"A sag is a temporary reduction in voltage below nominal. A surge is a brief spike above nominal.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q2","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"A UPS is rated in:","choices":[{"id":"A","text":"Amps only"},{"id":"B","text":"kVA (kilovolt-amperes)"},{"id":"C","text":"kWh only"},{"id":"D","text":"Ohms"}],"correctAnswerId":"B","explanation":"UPS systems are rated in kVA (kilovolt-amperes), which represents apparent power capacity.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q3","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"High-frequency interference on the power line is called:","choices":[{"id":"A","text":"Sag"},{"id":"B","text":"Harmonic"},{"id":"C","text":"Noise"},{"id":"D","text":"Swell"}],"correctAnswerId":"C","explanation":"Electrical noise is high-frequency interference superimposed on the power waveform.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q4","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"Which application most critically requires a UPS?","choices":[{"id":"A","text":"Office lighting"},{"id":"B","text":"Heating system"},{"id":"C","text":"Hospital life-support equipment"},{"id":"D","text":"Electric clock"}],"correctAnswerId":"C","explanation":"Life-support equipment in hospitals cannot tolerate any power interruption — a UPS is absolutely critical.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q5","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"Harmonics in a power system refer to:","choices":[{"id":"A","text":"Musical vibration of transformers"},{"id":"B","text":"Waveform distortion at multiples of line frequency"},{"id":"C","text":"Frequency variation"},{"id":"D","text":"Voltage swells"}],"correctAnswerId":"B","explanation":"Harmonics are frequency components at integer multiples of the line frequency that distort the sine wave.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q6","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"A brief, very high voltage spike on the power line is called a:","choices":[{"id":"A","text":"Sag"},{"id":"B","text":"Swell"},{"id":"C","text":"Surge"},{"id":"D","text":"Outage"}],"correctAnswerId":"C","explanation":"A surge (transient) is a brief, high-voltage spike that can damage equipment without protection.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q7","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"Data center UPS sizing is primarily driven by:","choices":[{"id":"A","text":"Building square footage"},{"id":"B","text":"Number of employees"},{"id":"C","text":"Total kVA load of IT equipment"},{"id":"D","text":"Ambient temperature"}],"correctAnswerId":"C","explanation":"UPS sizing for data centers is based on the total kVA demand of all IT equipment plus headroom for growth.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q8","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"UPS runtime refers to:","choices":[{"id":"A","text":"Inverter switching speed"},{"id":"B","text":"How long it can power the load during an outage"},{"id":"C","text":"Input frequency range"},{"id":"D","text":"MTBF rating"}],"correctAnswerId":"B","explanation":"Runtime is how long the UPS battery can sustain the connected load during a utility outage.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s0q9","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"What Is a UPS and Why It Matters","difficulty":"easy","questionText":"Which power event is a temporary rise above normal voltage?","choices":[{"id":"A","text":"Sag"},{"id":"B","text":"Swell"},{"id":"C","text":"Outage"},{"id":"D","text":"Noise"}],"correctAnswerId":"B","explanation":"A swell is a temporary increase in voltage above nominal, typically lasting more than one cycle.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q0","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"In a standby (offline) UPS, the load normally runs on:","choices":[{"id":"A","text":"Battery only"},{"id":"B","text":"Inverter only"},{"id":"C","text":"Raw utility power"},{"id":"D","text":"A regulated transformer"}],"correctAnswerId":"C","explanation":"In standby topology, the load runs on utility. The UPS switches to battery+inverter only on outage.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q1","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"Double-conversion UPS transfer time on battery is:","choices":[{"id":"A","text":"4-25 ms"},{"id":"B","text":"2-10 ms"},{"id":"C","text":"0 ms"},{"id":"D","text":"100 ms"}],"correctAnswerId":"C","explanation":"In double-conversion, the load always runs from the inverter — no transfer needed. Time = 0ms.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q2","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"Which UPS topology provides the most protection for critical loads?","choices":[{"id":"A","text":"Standby"},{"id":"B","text":"Line-interactive"},{"id":"C","text":"Double-conversion"},{"id":"D","text":"Ferroresonant"}],"correctAnswerId":"C","explanation":"Double-conversion fully isolates the load from utility — complete protection from all power quality issues.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q3","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"Line-interactive UPS uses an _____ to handle voltage sags and swells:","choices":[{"id":"A","text":"Inverter"},{"id":"B","text":"Autotransformer (AVR)"},{"id":"C","text":"Rectifier"},{"id":"D","text":"Static bypass switch"}],"correctAnswerId":"B","explanation":"Line-interactive UPS uses an autotransformer (AVR = Automatic Voltage Regulator) to buck/boost voltage without battery.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q4","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"In double-conversion UPS, which component is always active (not bypassed)?","choices":[{"id":"A","text":"Static bypass switch"},{"id":"B","text":"Autotransformer"},{"id":"C","text":"Inverter"},{"id":"D","text":"Maintenance bypass"}],"correctAnswerId":"C","explanation":"The inverter is always on in double-conversion — the load always runs through it, never directly from utility.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q5","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"A standby UPS is most appropriate for:","choices":[{"id":"A","text":"Hospital ICU"},{"id":"B","text":"Data center"},{"id":"C","text":"SOHO computer or consumer electronics"},{"id":"D","text":"Industrial automation"}],"correctAnswerId":"C","explanation":"Standby UPS is cost-effective for low-criticality loads like home computers where brief transfer time is acceptable.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q6","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"The power path in a double-conversion UPS (in normal mode) is:","choices":[{"id":"A","text":"Utility → load directly"},{"id":"B","text":"Utility → autotransformer → load"},{"id":"C","text":"Utility → rectifier → DC bus → inverter → load"},{"id":"D","text":"Battery → inverter → load"}],"correctAnswerId":"C","explanation":"Double-conversion: AC in → Rectifier → DC bus → Inverter → AC out. Always through the rectifier/inverter chain.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q7","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"Line-interactive is an improvement over standby because it:","choices":[{"id":"A","text":"Has 0ms transfer time"},{"id":"B","text":"Handles minor voltage variations without battery"},{"id":"C","text":"Is always running from inverter"},{"id":"D","text":"Has a larger battery"}],"correctAnswerId":"B","explanation":"Line-interactive's AVR handles sags and swells without switching to battery, extending battery life.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q8","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"Which topology is least common in data centers and hospitals?","choices":[{"id":"A","text":"Double-conversion"},{"id":"B","text":"Standby"},{"id":"C","text":"Line-interactive with static bypass"},{"id":"D","text":"Online double-conversion with bypass"}],"correctAnswerId":"B","explanation":"Standby (offline) UPS is not suitable for critical facilities. Double-conversion is the standard for data centers and hospitals.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s1q9","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Topologies — Standby, Line-Interactive, Double-Conversion","difficulty":"easy","questionText":"Transfer time matters most for:","choices":[{"id":"A","text":"Resistive heating loads"},{"id":"B","text":"Incandescent lighting"},{"id":"C","text":"Servers with switching power supplies"},{"id":"D","text":"Electric motors with no electronics"}],"correctAnswerId":"C","explanation":"Modern server power supplies can handle brief interruptions, but zero-transfer-time double-conversion is still preferred in data centers.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q0","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"The component that converts AC utility power to DC in a UPS is the:","choices":[{"id":"A","text":"Inverter"},{"id":"B","text":"Rectifier"},{"id":"C","text":"Battery charger"},{"id":"D","text":"Static bypass switch"}],"correctAnswerId":"B","explanation":"The rectifier converts AC input to DC for the battery and internal DC bus.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q1","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"The maintenance bypass switch allows:","choices":[{"id":"A","text":"Automatic transfer to battery"},{"id":"B","text":"Manual removal of UPS from service while load stays energized"},{"id":"C","text":"Increasing output voltage"},{"id":"D","text":"Bypassing the battery string"}],"correctAnswerId":"B","explanation":"The maintenance bypass allows a technician to put the UPS in bypass so it can be serviced or replaced without interrupting the load.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q2","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"Why does a double-conversion UPS synchronize its inverter to utility frequency?","choices":[{"id":"A","text":"To reduce battery use"},{"id":"B","text":"To enable seamless bypass transfers without phase discontinuity"},{"id":"C","text":"To improve power factor"},{"id":"D","text":"To reduce heat"}],"correctAnswerId":"B","explanation":"If the inverter is synchronized to utility, transferring to static bypass doesn't cause a phase jump that could disturb the load.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q3","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"Static bypass transfers the load when:","choices":[{"id":"A","text":"Battery reaches 50% state of charge"},{"id":"B","text":"Manually activated by technician"},{"id":"C","text":"UPS detects overload, inverter fault, or high temperature"},{"id":"D","text":"Utility voltage is normal"}],"correctAnswerId":"C","explanation":"Static bypass activates automatically on overload, inverter fault, or thermal shutdown to maintain load power via utility.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q4","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"The DC bus in a UPS connects:","choices":[{"id":"A","text":"Input to output directly"},{"id":"B","text":"Rectifier and battery to the inverter"},{"id":"C","text":"Static bypass to the load"},{"id":"D","text":"Control circuits to power circuits"}],"correctAnswerId":"B","explanation":"The DC bus is the internal DC distribution rail connecting the rectifier output, battery string, and inverter input.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q5","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"Float voltage refers to:","choices":[{"id":"A","text":"Battery disconnect voltage"},{"id":"B","text":"The voltage maintained on batteries when fully charged"},{"id":"C","text":"Inverter output voltage"},{"id":"D","text":"DC bus ripple voltage"}],"correctAnswerId":"B","explanation":"Float voltage is the voltage applied to keep fully charged batteries topped up without overcharging (typically 2.25-2.30V/cell).","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q6","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"An improper maintenance bypass transfer sequence can:","choices":[{"id":"A","text":"Extend battery life"},{"id":"B","text":"Improve UPS efficiency"},{"id":"C","text":"Drop the load (cause an outage)"},{"id":"D","text":"Reduce transfer time"}],"correctAnswerId":"C","explanation":"If maintenance bypass steps are done in wrong order, the load can momentarily lose power — a serious incident in critical environments.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q7","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"Which component in a UPS prevents the load from losing power when the UPS is faulted?","choices":[{"id":"A","text":"Rectifier"},{"id":"B","text":"Battery"},{"id":"C","text":"Static bypass switch"},{"id":"D","text":"DC bus capacitors"}],"correctAnswerId":"C","explanation":"The static bypass switch transfers the load to utility power in milliseconds if the UPS inverter or rectifier faults.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q8","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"The battery charger in a UPS:","choices":[{"id":"A","text":"Converts DC to AC for the load"},{"id":"B","text":"Maintains the battery at proper charge state using DC bus power"},{"id":"C","text":"Controls the static bypass switch"},{"id":"D","text":"Regulates input voltage"}],"correctAnswerId":"B","explanation":"The battery charger uses DC from the rectifier to maintain the battery at full charge (float mode) or recharge after a discharge.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_s2q9","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"UPS Components and System Architecture","difficulty":"easy","questionText":"In normal (online) mode, what supplies current to the inverter input?","choices":[{"id":"A","text":"Battery only"},{"id":"B","text":"DC bus (fed by rectifier, backed up by battery)"},{"id":"C","text":"Utility AC directly"},{"id":"D","text":"Maintenance bypass switch"}],"correctAnswerId":"B","explanation":"The DC bus — sourced primarily from the rectifier — powers the inverter. The battery backs up the DC bus during outages.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t0","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"What does a UPS primarily protect against?","choices":[{"id":"A","text":"Fire hazard"},{"id":"B","text":"Power interruptions and power quality problems"},{"id":"C","text":"Ground faults"},{"id":"D","text":"Lightning strikes only"}],"correctAnswerId":"B","explanation":"UPS protects against outages, sags, swells, surges, noise, and harmonics.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t1","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Double-conversion UPS has a transfer time of:","choices":[{"id":"A","text":"4-25ms"},{"id":"B","text":"2-10ms"},{"id":"C","text":"0ms"},{"id":"D","text":"1 second"}],"correctAnswerId":"C","explanation":"0ms — the load always runs from the inverter, no transfer occurs during a utility outage.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t2","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Standby UPS topology routes the load through:","choices":[{"id":"A","text":"Always the inverter"},{"id":"B","text":"Raw utility most of the time"},{"id":"C","text":"An autotransformer always"},{"id":"D","text":"Battery always"}],"correctAnswerId":"B","explanation":"Standby (offline) UPS: load on utility normally; switches to battery+inverter only on outage.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t3","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"The autotransformer in a line-interactive UPS handles:","choices":[{"id":"A","text":"DC bus stabilization"},{"id":"B","text":"Minor voltage sags and swells"},{"id":"C","text":"Battery charging"},{"id":"D","text":"Output frequency regulation"}],"correctAnswerId":"B","explanation":"Line-interactive AVR (autotransformer) bucks/boosts voltage to handle sags and swells without using battery.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t4","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"What is the function of the static bypass switch?","choices":[{"id":"A","text":"Manual service bypass"},{"id":"B","text":"Automatic transfer to utility if UPS faults"},{"id":"C","text":"Battery discharge control"},{"id":"D","text":"Frequency regulation"}],"correctAnswerId":"B","explanation":"Static bypass automatically transfers load to utility when UPS detects overload or inverter fault.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t5","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Power path in double-conversion normal mode:","choices":[{"id":"A","text":"Utility → load"},{"id":"B","text":"Battery → load"},{"id":"C","text":"Utility → rectifier → DC bus → inverter → load"},{"id":"D","text":"Utility → autotransformer → load"}],"correctAnswerId":"C","explanation":"Always: AC input → rectifier → DC bus → inverter → AC output to load.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t6","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Float voltage is applied to batteries to:","choices":[{"id":"A","text":"Discharge them slowly"},{"id":"B","text":"Keep fully charged batteries topped up without overcharging"},{"id":"C","text":"Equalize cells"},{"id":"D","text":"Test capacity"}],"correctAnswerId":"B","explanation":"Float voltage maintains fully charged batteries at the correct state of charge without overcharging.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t7","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Maintenance bypass must be done in the correct sequence to avoid:","choices":[{"id":"A","text":"Inverter overload"},{"id":"B","text":"Dropping the load (outage)"},{"id":"C","text":"Battery overcharge"},{"id":"D","text":"Frequency errors"}],"correctAnswerId":"B","explanation":"Wrong bypass transfer sequence can momentarily disconnect the load — a critical incident.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t8","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"UPS synchronizes its inverter to utility frequency so that:","choices":[{"id":"A","text":"Battery charges faster"},{"id":"B","text":"Static bypass transfers are seamless (no phase discontinuity)"},{"id":"C","text":"Efficiency improves"},{"id":"D","text":"Input current decreases"}],"correctAnswerId":"B","explanation":"Synchronization means when static bypass transfers occur, there is no phase jump that could disturb sensitive loads.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_ups-overview_t9","examLevel":"jr_dc_cft","category":"Overview of UPS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Which critical facility most commonly uses double-conversion UPS?","choices":[{"id":"A","text":"Home office"},{"id":"B","text":"Small business"},{"id":"C","text":"Data center and hospital"},{"id":"D","text":"Retail store"}],"correctAnswerId":"C","explanation":"Data centers and hospitals require zero-transfer-time double-conversion UPS for their critical loads.","referenceBookSection":"Module 11 — Overview of UPS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["ups-overview"]},{"id":"dct_pdu-sts_s0q0","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"PDU stands for:","choices":[{"id":"A","text":"Power Display Unit"},{"id":"B","text":"Power Distribution Unit"},{"id":"C","text":"Phase Distribution Utility"},{"id":"D","text":"Primary Distribution Upstream"}],"correctAnswerId":"B","explanation":"PDU = Power Distribution Unit — distributes power from UPS to branch circuits.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q1","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"A monitored PDU differs from a metered PDU by:","choices":[{"id":"A","text":"Having more outlets"},{"id":"B","text":"Measuring branch-level current and reporting via network"},{"id":"C","text":"Having a built-in UPS"},{"id":"D","text":"Using higher voltage"}],"correctAnswerId":"B","explanation":"Monitored PDUs provide per-branch current monitoring and network reporting for remote visibility.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q2","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"A switched (smart) PDU allows:","choices":[{"id":"A","text":"Battery backup only"},{"id":"B","text":"Remote control of individual outlets"},{"id":"C","text":"Automatic voltage regulation"},{"id":"D","text":"DC distribution"}],"correctAnswerId":"B","explanation":"Switched PDUs let operators remotely power cycle individual outlets — useful for rebooting hung servers.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q3","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"Phase balance in a three-phase PDU should be verified because:","choices":[{"id":"A","text":"Unbalanced loads overheat the overloaded phase"},{"id":"B","text":"It changes output voltage"},{"id":"C","text":"It affects battery capacity"},{"id":"D","text":"It is required for UPS warranty"}],"correctAnswerId":"A","explanation":"Unbalanced phases cause one phase conductor to carry excessive current, leading to overheating.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q4","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"Branch circuit breakers in a PDU protect:","choices":[{"id":"A","text":"The UPS from overload"},{"id":"B","text":"Individual circuits from overcurrent"},{"id":"C","text":"The main input breaker"},{"id":"D","text":"Battery strings"}],"correctAnswerId":"B","explanation":"Branch breakers protect each individual circuit (and connected equipment wiring) from overcurrent.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q5","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"A 480V to 208V step-down transformer inside a PDU serves:","choices":[{"id":"A","text":"To reduce battery size"},{"id":"B","text":"To match IT equipment input voltage requirements"},{"id":"C","text":"To improve power factor only"},{"id":"D","text":"To isolate the PDU from the UPS"}],"correctAnswerId":"B","explanation":"Some large PDUs accept 480V input (more efficient for long cable runs) and step down to 208V for equipment.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q6","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"An FSE visiting a data center PDU should check:","choices":[{"id":"A","text":"Server operating system"},{"id":"B","text":"Ambient temperature only"},{"id":"C","text":"Input voltage, phase balance, breaker ratings, and neutral loading"},{"id":"D","text":"Network connectivity"}],"correctAnswerId":"C","explanation":"Field service on a PDU includes verifying input voltage, phase balance, correct breaker ratings, and neutral current loading.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q7","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"Neutral current in a three-phase system with balanced loads is:","choices":[{"id":"A","text":"Equal to each phase current"},{"id":"B","text":"Double each phase current"},{"id":"C","text":"Near zero"},{"id":"D","text":"Triple each phase current"}],"correctAnswerId":"C","explanation":"With perfectly balanced three-phase loads, phase currents cancel and neutral current approaches zero.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q8","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"A busway in a data center PDU provides:","choices":[{"id":"A","text":"Wireless power distribution"},{"id":"B","text":"A continuous tap-off rail for flexible equipment connections"},{"id":"C","text":"Battery backup"},{"id":"D","text":"Automatic load shedding"}],"correctAnswerId":"B","explanation":"Busway (or busbar) systems allow tap-off boxes to be added anywhere along the run for flexible equipment placement.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s0q9","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Power Distribution Units (PDU)","difficulty":"easy","questionText":"The main input breaker in a PDU protects:","choices":[{"id":"A","text":"Each outlet individually"},{"id":"B","text":"The entire PDU and its feeder cable"},{"id":"C","text":"Only the transformer"},{"id":"D","text":"The UPS output breaker"}],"correctAnswerId":"B","explanation":"The main input breaker is the primary overcurrent protection for the entire PDU and its supply feeder.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q0","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"RPP stands for:","choices":[{"id":"A","text":"Remote Phase Panel"},{"id":"B","text":"Remote Power Panel"},{"id":"C","text":"Relay Protection Protocol"},{"id":"D","text":"Reactive Power Panel"}],"correctAnswerId":"B","explanation":"RPP = Remote Power Panel — a sub-panel between the PDU and individual loads.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q1","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"The correct downstream distribution path is:","choices":[{"id":"A","text":"Load → RPP → PDU → UPS"},{"id":"B","text":"UPS → PDU → RPP → Load"},{"id":"C","text":"UPS → RPP → PDU → Load"},{"id":"D","text":"Battery → Load directly"}],"correctAnswerId":"B","explanation":"Power flows: UPS → PDU → RPP → Load. Each stage distributes to more branch circuits.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q2","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"Voltage drop in a long cable run is caused by:","choices":[{"id":"A","text":"Transformer losses"},{"id":"B","text":"Current × Cable resistance (V = I × R)"},{"id":"C","text":"Capacitor discharge"},{"id":"D","text":"Frequency variation"}],"correctAnswerId":"B","explanation":"Cable resistance causes voltage drop: V_drop = I × R. Long cables with high current have significant drops.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q3","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"The design target for load input voltage is typically:","choices":[{"id":"A","text":"Exact nominal with no tolerance"},{"id":"B","text":"±1% of nominal"},{"id":"C","text":"±5% of nominal"},{"id":"D","text":"±15% of nominal"}],"correctAnswerId":"C","explanation":"Distribution systems are designed to maintain load voltage within ±5% of nominal at the equipment input.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q4","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"Which breaker provides primary fault protection for connected equipment?","choices":[{"id":"A","text":"Largest-rated breaker in the chain"},{"id":"B","text":"Main PDU breaker"},{"id":"C","text":"Smallest-rated breaker closest to the load"},{"id":"D","text":"UPS output breaker"}],"correctAnswerId":"C","explanation":"The smallest-rated breaker, closest to the load, is the first to trip — providing the most specific fault isolation.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q5","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"To reduce voltage drop in a long cable run, you would:","choices":[{"id":"A","text":"Reduce the current"},{"id":"B","text":"Use a smaller AWG wire (larger diameter)"},{"id":"C","text":"Increase the length"},{"id":"D","text":"Use AC instead of DC"}],"correctAnswerId":"B","explanation":"Smaller AWG = larger wire = lower resistance = less voltage drop for the same current.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q6","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"An RPP at the end of a server row allows:","choices":[{"id":"A","text":"UPS to be relocated"},{"id":"B","text":"Shorter, more manageable branch circuits to individual racks"},{"id":"C","text":"Phase conversion"},{"id":"D","text":"Battery bypass"}],"correctAnswerId":"B","explanation":"Row-end RPPs shorten the home run cables and provide localized circuit protection close to the equipment.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q7","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"Each breaker in a distribution chain protects:","choices":[{"id":"A","text":"Only the load directly downstream"},{"id":"B","text":"Its downstream conductors and all equipment beyond"},{"id":"C","text":"The upstream transformer"},{"id":"D","text":"Only the neutral conductor"}],"correctAnswerId":"B","explanation":"Each breaker protects the conductors immediately downstream and everything connected to those conductors.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q8","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"Derating a circuit to 80% of breaker capacity (NEC rule) for continuous loads means:","choices":[{"id":"A","text":"Breaker trips at 80% of rating"},{"id":"B","text":"Maximum continuous load should not exceed 80% of breaker rating"},{"id":"C","text":"Wire is oversized by 80%"},{"id":"D","text":"PDU efficiency drops to 80%"}],"correctAnswerId":"B","explanation":"NEC requires continuous loads (3+ hours) to be limited to 80% of the breaker and conductor rating to prevent thermal issues.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s1q9","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Remote Power Panels (RPP) and Downstream Distribution","difficulty":"easy","questionText":"A data center often uses dual-corded IT equipment connected to:","choices":[{"id":"A","text":"Two circuits from the same phase"},{"id":"B","text":"Circuits from two separate PDUs (A-side and B-side)"},{"id":"C","text":"One very large circuit"},{"id":"D","text":"A single PDU with dual input breakers"}],"correctAnswerId":"B","explanation":"Dual-corded servers connect to A-side and B-side PDUs, each fed by different UPS units, for 2N redundancy.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q0","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"STS stands for:","choices":[{"id":"A","text":"Standard Transfer Switch"},{"id":"B","text":"Static Transfer Switch"},{"id":"C","text":"Synchronous Transfer System"},{"id":"D","text":"Static Termination Switch"}],"correctAnswerId":"B","explanation":"STS = Static Transfer Switch — transfers between two AC sources using semiconductor devices.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q1","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"STS transfer time is typically:","choices":[{"id":"A","text":"Less than 4ms"},{"id":"B","text":"25-50ms"},{"id":"C","text":"100ms"},{"id":"D","text":"1 second"}],"correctAnswerId":"A","explanation":"STS transfers in less than 4ms (often within a quarter cycle at 60Hz = 4.17ms) — much faster than mechanical switches.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q2","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"What type of switch element does an STS use?","choices":[{"id":"A","text":"Mechanical relay contacts"},{"id":"B","text":"SCRs or thyristors (semiconductor devices)"},{"id":"C","text":"Circuit breakers"},{"id":"D","text":"Magnetic contactors"}],"correctAnswerId":"B","explanation":"STS uses SCRs (Silicon Controlled Rectifiers) or thyristors — semiconductor devices with no moving parts.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q3","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"Why must both STS sources be synchronized before transfer?","choices":[{"id":"A","text":"To reduce power factor"},{"id":"B","text":"To prevent voltage kicks from phase differences that could damage equipment"},{"id":"C","text":"To match their kVA ratings"},{"id":"D","text":"To equalize battery charge"}],"correctAnswerId":"B","explanation":"Out-of-phase transfer produces a voltage transient (kick) between sources that can damage sensitive electronics.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q4","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"In a 2N data center, an STS connects a load to:","choices":[{"id":"A","text":"Battery direct"},{"id":"B","text":"Two independent UPS systems"},{"id":"C","text":"A single UPS with two outputs"},{"id":"D","text":"Utility only (no UPS)"}],"correctAnswerId":"B","explanation":"In 2N configurations, each load connects to two fully independent UPS systems via an STS for maximum redundancy.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q5","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"STS differs from ATS (Automatic Transfer Switch) because STS:","choices":[{"id":"A","text":"Uses mechanical contacts"},{"id":"B","text":"Has longer transfer time"},{"id":"C","text":"Uses semiconductor switches with no moving parts"},{"id":"D","text":"Cannot handle three-phase loads"}],"correctAnswerId":"C","explanation":"ATS uses mechanical contacts (slower, milliseconds-to-seconds). STS uses semiconductors (faster, <4ms, no wear).","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q6","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"STS monitors which parameters of each source?","choices":[{"id":"A","text":"Temperature only"},{"id":"B","text":"Voltage, frequency, and phase continuously"},{"id":"C","text":"Power factor only"},{"id":"D","text":"Harmonic content only"}],"correctAnswerId":"B","explanation":"STS constantly monitors source voltage magnitude, frequency, and phase to detect faults and enable synchronized transfers.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q7","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"What happens in an STS when the preferred source fails?","choices":[{"id":"A","text":"Load drops until manual reset"},{"id":"B","text":"STS transfers to alternate source in <4ms"},{"id":"C","text":"Both sources fail simultaneously"},{"id":"D","text":"Generator starts automatically"}],"correctAnswerId":"B","explanation":"On preferred source failure, STS automatically transfers load to the alternate source in less than 4 milliseconds.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q8","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"Thyristors in an STS act as:","choices":[{"id":"A","text":"Transformers"},{"id":"B","text":"Semiconductor switches that either conduct or block current"},{"id":"C","text":"Voltage regulators"},{"id":"D","text":"Capacitors"}],"correctAnswerId":"B","explanation":"Thyristors are semiconductor switches — when gate-triggered, they conduct; when current drops to zero, they block.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_s2q9","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Static Transfer Switches (STS)","difficulty":"easy","questionText":"The maximum load that an STS can handle is determined by:","choices":[{"id":"A","text":"The size of the mechanical switch"},{"id":"B","text":"Thyristor current ratings and thermal design"},{"id":"C","text":"Battery capacity"},{"id":"D","text":"The load power factor only"}],"correctAnswerId":"B","explanation":"STS capacity is limited by the continuous and surge current ratings of its thyristors and the thermal management design.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t0","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"PDU primary function is:","choices":[{"id":"A","text":"Converting DC to AC"},{"id":"B","text":"Distributing UPS output to multiple branch circuits"},{"id":"C","text":"Battery storage"},{"id":"D","text":"Rectification"}],"correctAnswerId":"B","explanation":"PDU receives power from UPS and distributes it to multiple protected branch circuits.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t1","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A switched PDU allows:","choices":[{"id":"A","text":"Automatic UPS bypass"},{"id":"B","text":"Remote individual outlet control"},{"id":"C","text":"Phase conversion"},{"id":"D","text":"Voltage regulation"}],"correctAnswerId":"B","explanation":"Switched/smart PDUs provide remote power cycling of individual outlets via network control.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t2","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"The distribution order from UPS to load is:","choices":[{"id":"A","text":"Load → RPP → PDU → UPS"},{"id":"B","text":"UPS → RPP → PDU → Load"},{"id":"C","text":"UPS → PDU → RPP → Load"},{"id":"D","text":"PDU → UPS → RPP → Load"}],"correctAnswerId":"C","explanation":"UPS → PDU → RPP → Load. Each stage subdivides and distributes to more circuits.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t3","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Voltage drop in cables is reduced by using:","choices":[{"id":"A","text":"Higher AWG (thinner) wire"},{"id":"B","text":"Lower AWG (thicker) wire"},{"id":"C","text":"AC instead of DC"},{"id":"D","text":"Longer cables"}],"correctAnswerId":"B","explanation":"Lower AWG number = thicker wire = lower resistance = less voltage drop.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t4","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"STS transfer time is:","choices":[{"id":"A","text":"1 second"},{"id":"B","text":"25ms"},{"id":"C","text":"Less than 4ms"},{"id":"D","text":"100ms"}],"correctAnswerId":"C","explanation":"STS transfers in <4ms using semiconductor switches — well within one AC cycle.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t5","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"For STS to transfer safely, the two sources must be:","choices":[{"id":"A","text":"At different voltages"},{"id":"B","text":"Synchronized (same phase)"},{"id":"C","text":"On different frequencies"},{"id":"D","text":"Completely independent with no sync"}],"correctAnswerId":"B","explanation":"Out-of-phase transfer creates a destructive voltage spike. Sources must be synchronized.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t6","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"NEC 80% rule for continuous loads means:","choices":[{"id":"A","text":"Breaker trips at 80% rating"},{"id":"B","text":"Do not exceed 80% of breaker/conductor rating continuously"},{"id":"C","text":"PDU efficiency must be above 80%"},{"id":"D","text":"Load must be reduced by 20% every hour"}],"correctAnswerId":"B","explanation":"80% rule: continuous loads must not exceed 80% of the overcurrent device and conductor rating.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t7","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Phase balance on a three-phase PDU is important because:","choices":[{"id":"A","text":"Higher voltage requires balance"},{"id":"B","text":"Imbalance overheats the most loaded phase"},{"id":"C","text":"It affects frequency"},{"id":"D","text":"It improves power factor automatically"}],"correctAnswerId":"B","explanation":"Unbalanced three-phase loading causes excess current on one phase, leading to overheating of that conductor and equipment.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t8","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"In a 2N data center configuration, each load connects to:","choices":[{"id":"A","text":"One UPS with backup"},{"id":"B","text":"Two completely independent UPS systems via STS"},{"id":"C","text":"One PDU with dual inputs"},{"id":"D","text":"A generator only"}],"correctAnswerId":"B","explanation":"2N = two complete independent systems. STS at the load switches between them automatically.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_pdu-sts_t9","examLevel":"jr_dc_cft","category":"PDU, RPP, and STS Systems","subcategory":"Module Test","difficulty":"medium","questionText":"An RPP is located:","choices":[{"id":"A","text":"At the utility entrance"},{"id":"B","text":"Upstream of the main PDU"},{"id":"C","text":"Between PDU and loads, closer to the equipment"},{"id":"D","text":"Inside the UPS"}],"correctAnswerId":"C","explanation":"RPPs are located downstream of PDUs, closer to the equipment — shortening branch circuit runs to individual racks.","referenceBookSection":"Module 12 — PDU, RPP, and STS Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["pdu-sts"]},{"id":"dct_rectifiers_s0q0","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"A rectifier converts:","choices":[{"id":"A","text":"DC to AC"},{"id":"B","text":"AC to DC"},{"id":"C","text":"Frequency up"},{"id":"D","text":"Voltage up"}],"correctAnswerId":"B","explanation":"Rectifier converts AC input to DC for the UPS internal bus and battery charging.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q1","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"Ripple on rectifier output is caused by:","choices":[{"id":"A","text":"Inverter switching"},{"id":"B","text":"Incomplete smoothing of pulsed rectified waveform"},{"id":"C","text":"Battery discharge"},{"id":"D","text":"Transformer losses"}],"correctAnswerId":"B","explanation":"Rectification produces pulsating DC, not smooth DC. Capacitors filter the ripple but cannot eliminate it entirely.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q2","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"What causes harmonic distortion on the utility supply in a UPS system?","choices":[{"id":"A","text":"Battery discharge"},{"id":"B","text":"Non-sinusoidal current drawn by the rectifier"},{"id":"C","text":"Inverter output"},{"id":"D","text":"Static bypass switch"}],"correctAnswerId":"B","explanation":"Rectifiers draw non-sinusoidal (pulsed) current from the AC supply, injecting harmonics into the utility.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q3","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"A 6-pulse three-phase rectifier produces which dominant harmonics?","choices":[{"id":"A","text":"2nd and 4th"},{"id":"B","text":"3rd and 9th"},{"id":"C","text":"5th and 7th"},{"id":"D","text":"10th and 11th"}],"correctAnswerId":"C","explanation":"A 6-pulse rectifier generates significant 5th and 7th harmonic currents.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q4","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"AFE (Active Front End) rectifier advantage:","choices":[{"id":"A","text":"Lower cost"},{"id":"B","text":"Draws near-sinusoidal current with low harmonic distortion"},{"id":"C","text":"No DC bus needed"},{"id":"D","text":"Eliminates battery requirement"}],"correctAnswerId":"B","explanation":"AFE rectifiers use IGBT switches to draw nearly sinusoidal current, greatly reducing harmonic injection into the supply.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q5","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"The rectifier must supply current for:","choices":[{"id":"A","text":"Load only"},{"id":"B","text":"Battery only"},{"id":"C","text":"Load current plus battery charging current"},{"id":"D","text":"Only during outages"}],"correctAnswerId":"C","explanation":"In normal operation, the rectifier simultaneously supplies the inverter (load) and charges the batteries.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q6","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"THDI stands for:","choices":[{"id":"A","text":"Total Heat Dissipation Index"},{"id":"B","text":"Total Harmonic Distortion of Input current"},{"id":"C","text":"Three-phase High Distribution Input"},{"id":"D","text":"Transformer Harmonic Distortion Index"}],"correctAnswerId":"B","explanation":"THDI = Total Harmonic Distortion of current (I). It quantifies harmonic pollution from the rectifier.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q7","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"A 12-pulse rectifier reduces harmonics compared to a 6-pulse design by:","choices":[{"id":"A","text":"Using a larger DC bus capacitor"},{"id":"B","text":"Using two 6-pulse bridges phase-shifted 30 degrees"},{"id":"C","text":"Filtering output more aggressively"},{"id":"D","text":"Reducing input voltage"}],"correctAnswerId":"B","explanation":"A 12-pulse rectifier uses two 6-pulse bridges with a 30° phase shift transformer, canceling the 5th and 7th harmonics.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q8","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"Rectifier output DC voltage is primarily controlled by:","choices":[{"id":"A","text":"Battery state of charge"},{"id":"B","text":"Gate control of SCRs or IGBT switching duty cycle"},{"id":"C","text":"Output transformer turns ratio"},{"id":"D","text":"Input frequency"}],"correctAnswerId":"B","explanation":"SCR firing angle or IGBT PWM duty cycle controls the output DC voltage level of the rectifier.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s0q9","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Rectifier Fundamentals","difficulty":"easy","questionText":"During battery charging, what current does the rectifier supply?","choices":[{"id":"A","text":"Zero (batteries charge from load)"},{"id":"B","text":"Load current only"},{"id":"C","text":"Battery charge current only"},{"id":"D","text":"Load current plus battery charge current"}],"correctAnswerId":"D","explanation":"The rectifier handles both the inverter load and the battery charging demand simultaneously.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q0","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"A half-wave rectifier uses how many diodes?","choices":[{"id":"A","text":"1"},{"id":"B","text":"2"},{"id":"C","text":"4"},{"id":"D","text":"6"}],"correctAnswerId":"A","explanation":"Half-wave rectifier uses a single diode — only one half-cycle passes.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q1","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"Half-wave rectifier output ripple frequency (at 60Hz AC input):","choices":[{"id":"A","text":"30Hz"},{"id":"B","text":"60Hz"},{"id":"C","text":"120Hz"},{"id":"D","text":"360Hz"}],"correctAnswerId":"B","explanation":"Half-wave: only one pulse per AC cycle → ripple at 60Hz (same as input).","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q2","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"A full-wave bridge rectifier uses how many diodes?","choices":[{"id":"A","text":"1"},{"id":"B","text":"2"},{"id":"C","text":"4"},{"id":"D","text":"6"}],"correctAnswerId":"C","explanation":"Full-wave bridge rectifier uses 4 diodes — converts both half-cycles to positive DC.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q3","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"Full-wave bridge rectifier output ripple frequency (at 60Hz):","choices":[{"id":"A","text":"30Hz"},{"id":"B","text":"60Hz"},{"id":"C","text":"120Hz"},{"id":"D","text":"360Hz"}],"correctAnswerId":"C","explanation":"Full-wave uses both half-cycles → two pulses per AC cycle → 120Hz ripple.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q4","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"A 3-phase bridge rectifier (6-pulse) uses how many diodes or SCRs?","choices":[{"id":"A","text":"2"},{"id":"B","text":"4"},{"id":"C","text":"6"},{"id":"D","text":"12"}],"correctAnswerId":"C","explanation":"3-phase bridge uses 6 diodes (or SCRs) — one pair per phase for full-wave rectification of all three phases.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q5","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"3-phase 6-pulse rectifier output ripple frequency (at 60Hz):","choices":[{"id":"A","text":"60Hz"},{"id":"B","text":"120Hz"},{"id":"C","text":"180Hz"},{"id":"D","text":"360Hz"}],"correctAnswerId":"D","explanation":"6-pulse: 6 pulses per cycle × 60Hz = 360Hz ripple — much easier to filter.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q6","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"Why is three-phase rectification preferred in UPS systems?","choices":[{"id":"A","text":"Lower cost"},{"id":"B","text":"Higher ripple at lower filtering cost"},{"id":"C","text":"Produces lower ripple (360Hz vs 120Hz) with less filtering needed"},{"id":"D","text":"Simpler control"}],"correctAnswerId":"C","explanation":"360Hz ripple is much easier to filter than 120Hz — smaller capacitors provide the same smoothing.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q7","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"In a full-wave bridge, during the negative half-cycle of AC:","choices":[{"id":"A","text":"No current flows"},{"id":"B","text":"Two of the four diodes conduct to produce positive DC output"},{"id":"C","text":"All four diodes conduct"},{"id":"D","text":"The bridge reverses polarity"}],"correctAnswerId":"B","explanation":"During the negative half-cycle, the alternate pair of diodes conducts, maintaining positive DC output polarity.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q8","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"SCRs in a controlled rectifier (vs. simple diodes) allow:","choices":[{"id":"A","text":"Full-wave operation only"},{"id":"B","text":"Control of output DC voltage by varying firing angle"},{"id":"C","text":"Higher ripple frequency"},{"id":"D","text":"Sinusoidal output directly"}],"correctAnswerId":"B","explanation":"SCRs can be switched ON at a controlled firing angle to regulate output DC voltage.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s1q9","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Half-Wave and Full-Wave Rectifiers","difficulty":"easy","questionText":"Half-wave rectifiers are NOT used in UPS systems because:","choices":[{"id":"A","text":"They are too expensive"},{"id":"B","text":"Very high ripple and low efficiency"},{"id":"C","text":"They require DC input"},{"id":"D","text":"They only work at 50Hz"}],"correctAnswerId":"B","explanation":"Half-wave rectification has unacceptably high ripple and uses only half the AC waveform, making it very inefficient.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q0","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"In a full-wave bridge during the positive half-cycle, which diodes conduct?","choices":[{"id":"A","text":"All four"},{"id":"B","text":"D1 and D2"},{"id":"C","text":"D1 and D3 (or the diagonal pair)"},{"id":"D","text":"D3 and D4"}],"correctAnswerId":"C","explanation":"In a bridge, diagonal pairs alternate: D1-D3 for positive half-cycle, D2-D4 for negative half-cycle.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q1","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"Output DC peak voltage from a bridge rectifier is approximately:","choices":[{"id":"A","text":"AC RMS voltage"},{"id":"B","text":"AC peak voltage + 1.4V"},{"id":"C","text":"AC peak voltage − 1.4V (two diode drops)"},{"id":"D","text":"AC peak voltage ÷ 1.414"}],"correctAnswerId":"C","explanation":"V_DC_peak = V_AC_peak − 2 × 0.7V = V_AC_peak − 1.4V. Two diodes always conduct in series.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q2","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"PIV (Peak Inverse Voltage) of rectifier diodes must be rated for:","choices":[{"id":"A","text":"Half the AC RMS voltage"},{"id":"B","text":"The full AC peak voltage"},{"id":"C","text":"At least twice the AC peak voltage (with margin)"},{"id":"D","text":"Average DC output voltage"}],"correctAnswerId":"C","explanation":"PIV must safely withstand the peak reverse voltage. For safety margin, diodes are rated at ≥2× expected PIV.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q3","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"Filter capacitors reduce ripple by:","choices":[{"id":"A","text":"Blocking AC and passing DC"},{"id":"B","text":"Charging at voltage peaks and discharging between peaks"},{"id":"C","text":"Adding resistance to the circuit"},{"id":"D","text":"Converting ripple to heat"}],"correctAnswerId":"B","explanation":"Capacitors charge at voltage peaks and supply current between peaks, smoothing the output voltage.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q4","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"An L-C filter after a rectifier provides:","choices":[{"id":"A","text":"AC output from DC"},{"id":"B","text":"Better ripple rejection than capacitor alone"},{"id":"C","text":"Voltage step-up"},{"id":"D","text":"Short circuit protection"}],"correctAnswerId":"B","explanation":"An inductor-capacitor (L-C) filter provides better ripple attenuation than a capacitor alone.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q5","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"Why do rectifier diodes and SCRs require heatsinks?","choices":[{"id":"A","text":"To prevent ESD"},{"id":"B","text":"They generate heat from voltage drop and must dissipate it"},{"id":"C","text":"To maintain PIV rating"},{"id":"D","text":"To reduce ripple"}],"correctAnswerId":"B","explanation":"Even with small forward voltage drops, high current through diodes dissipates significant heat (P = I × V_drop).","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q6","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"During UPS maintenance, overheating or burning at rectifier heatsinks indicates:","choices":[{"id":"A","text":"Normal high-load operation"},{"id":"B","text":"A cooling fan failure or overloaded rectifier that should be reported"},{"id":"C","text":"Battery is fully charged"},{"id":"D","text":"Static bypass is active"}],"correctAnswerId":"B","explanation":"Excessive heat at heatsinks suggests cooling failure, overload, or degraded components — must be reported and investigated.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q7","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"For 480V AC input, PIV on rectifier diodes must be rated at least:","choices":[{"id":"A","text":"480V"},{"id":"B","text":"679V"},{"id":"C","text":"At least 1000V+"},{"id":"D","text":"240V"}],"correctAnswerId":"C","explanation":"480V RMS peak = 679V. With margin (typically 2×), diodes are rated at 1200-1600V PIV for 480V AC.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q8","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"A larger DC bus capacitor provides:","choices":[{"id":"A","text":"Higher output voltage"},{"id":"B","text":"Better ripple smoothing"},{"id":"C","text":"More battery capacity"},{"id":"D","text":"Lower rectifier current"}],"correctAnswerId":"B","explanation":"Larger capacitance stores more charge, providing smoother DC output with less ripple between rectifier pulses.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_s2q9","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Bridge Rectifiers and Filtering","difficulty":"easy","questionText":"Burnt or damaged diodes in a rectifier bridge typically cause:","choices":[{"id":"A","text":"Higher output voltage"},{"id":"B","text":"Correct output from remaining diodes"},{"id":"C","text":"Loss of rectification — DC output fails or becomes half-wave"},{"id":"D","text":"Improved efficiency"}],"correctAnswerId":"C","explanation":"A failed diode in a bridge causes the circuit to lose one conduction path — output quality degrades significantly.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t0","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"A rectifier converts:","choices":[{"id":"A","text":"DC to AC"},{"id":"B","text":"AC to DC"},{"id":"C","text":"Voltage up"},{"id":"D","text":"Frequency"}],"correctAnswerId":"B","explanation":"Rectifier = AC to DC conversion.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t1","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"6-pulse three-phase rectifier ripple frequency at 60Hz:","choices":[{"id":"A","text":"60Hz"},{"id":"B","text":"120Hz"},{"id":"C","text":"180Hz"},{"id":"D","text":"360Hz"}],"correctAnswerId":"D","explanation":"6-pulse: 6 pulses per cycle × 60 = 360Hz.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t2","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"Half-wave rectifier is not used in UPS because:","choices":[{"id":"A","text":"Too expensive"},{"id":"B","text":"Very high ripple and low efficiency"},{"id":"C","text":"Requires DC input"},{"id":"D","text":"50Hz only"}],"correctAnswerId":"B","explanation":"Half-wave has high ripple and only uses half the waveform — very inefficient.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t3","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"Filter capacitors on the DC bus:","choices":[{"id":"A","text":"Convert AC to DC"},{"id":"B","text":"Smooth ripple from rectification"},{"id":"C","text":"Store backup energy long-term"},{"id":"D","text":"Control SCR firing"}],"correctAnswerId":"B","explanation":"DC bus capacitors charge at peaks and discharge between peaks to smooth the rectified voltage.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t4","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"AFE (Active Front End) rectifiers draw:","choices":[{"id":"A","text":"High harmonic current"},{"id":"B","text":"Near-sinusoidal input current with low THD"},{"id":"C","text":"DC from the battery"},{"id":"D","text":"Less current under load"}],"correctAnswerId":"B","explanation":"AFE rectifiers use IGBT switching to shape input current into a near-sinusoidal waveform.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t5","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"Bridge rectifier peak DC output = AC peak voltage minus:","choices":[{"id":"A","text":"One diode drop (0.7V)"},{"id":"B","text":"Two diode drops (≈1.4V)"},{"id":"C","text":"Three diode drops (≈2.1V)"},{"id":"D","text":"No drop — same as AC peak"}],"correctAnswerId":"B","explanation":"Two diodes always conduct in series in a bridge → 2 × 0.7V = 1.4V drop from AC peak.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t6","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"PIV rating of a diode must handle:","choices":[{"id":"A","text":"Average DC output"},{"id":"B","text":"RMS input voltage"},{"id":"C","text":"Peak reverse voltage during blocking"},{"id":"D","text":"AC average voltage"}],"correctAnswerId":"C","explanation":"PIV = Peak Inverse Voltage. The diode must withstand this reverse voltage when blocking in the circuit.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t7","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"SCRs in a controlled rectifier (vs. diodes) allow:","choices":[{"id":"A","text":"Higher ripple frequency"},{"id":"B","text":"Adjustment of output DC voltage via firing angle"},{"id":"C","text":"Full-wave in single diode"},{"id":"D","text":"Lower PIV requirement"}],"correctAnswerId":"B","explanation":"SCR firing angle control allows the output DC voltage to be regulated.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t8","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"Non-sinusoidal current drawn by a UPS rectifier causes:","choices":[{"id":"A","text":"Battery overcharge"},{"id":"B","text":"Harmonic distortion on the supply"},{"id":"C","text":"Inverter shutdown"},{"id":"D","text":"Output frequency change"}],"correctAnswerId":"B","explanation":"Pulsed current from the rectifier injects harmonics into the utility supply.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_rectifiers_t9","examLevel":"jr_dc_cft","category":"Rectifiers","subcategory":"Module Test","difficulty":"medium","questionText":"Overheated rectifier heatsinks during a service visit should be:","choices":[{"id":"A","text":"Ignored — normal at full load"},{"id":"B","text":"Noted and reported for investigation"},{"id":"C","text":"Sprayed with compressed air only"},{"id":"D","text":"Accepted as design feature"}],"correctAnswerId":"B","explanation":"Excessive heat indicates possible cooling failure, overloading, or component degradation — always report.","referenceBookSection":"Module 13 — Rectifiers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["rectifiers"]},{"id":"dct_inverters_s0q0","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"An inverter converts:","choices":[{"id":"A","text":"AC to DC"},{"id":"B","text":"DC to AC"},{"id":"C","text":"Voltage up"},{"id":"D","text":"Frequency only"}],"correctAnswerId":"B","explanation":"Inverter = DC to AC conversion. The opposite of a rectifier.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q1","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"PWM in a UPS inverter stands for:","choices":[{"id":"A","text":"Power Wave Modulation"},{"id":"B","text":"Pulse Width Modulation"},{"id":"C","text":"Phase Width Management"},{"id":"D","text":"Power Waveform Modification"}],"correctAnswerId":"B","explanation":"PWM = Pulse Width Modulation — the technique used to synthesize the AC waveform by rapidly switching DC voltage.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q2","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"Why is inverter switching frequency much higher than output frequency?","choices":[{"id":"A","text":"To save energy"},{"id":"B","text":"Higher switching frequency is easier to filter into a clean sine wave"},{"id":"C","text":"To match battery frequency"},{"id":"D","text":"Lower THD automatically"}],"correctAnswerId":"B","explanation":"High switching frequency (5-20kHz) puts ripple far above 60Hz — easy to filter with small L-C components.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q3","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"The primary switching devices in modern UPS inverters are:","choices":[{"id":"A","text":"SCRs"},{"id":"B","text":"Diodes"},{"id":"C","text":"IGBTs"},{"id":"D","text":"Thyristors"}],"correctAnswerId":"C","explanation":"IGBTs (Insulated Gate Bipolar Transistors) are the dominant switching devices in modern UPS inverters.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q4","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"Crest factor of a true sine wave is:","choices":[{"id":"A","text":"1.0"},{"id":"B","text":"1.2"},{"id":"C","text":"1.414"},{"id":"D","text":"2.0"}],"correctAnswerId":"C","explanation":"Crest factor = peak / RMS = 1.414 (√2) for a pure sine wave.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q5","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"THD of a good UPS inverter output should be:","choices":[{"id":"A","text":"Less than 5%"},{"id":"B","text":"5-10%"},{"id":"C","text":"10-20%"},{"id":"D","text":"Greater than 20%"}],"correctAnswerId":"A","explanation":"Quality UPS inverters produce output with <5% THD at rated load, suitable for sensitive equipment.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q6","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"Inverter voltage regulation (±1-2%) means:","choices":[{"id":"A","text":"Output voltage varies widely with load"},{"id":"B","text":"Output voltage stays within ±1-2% of nominal as load changes"},{"id":"C","text":"Input voltage must be within ±1-2%"},{"id":"D","text":"Battery must be above 2V per cell"}],"correctAnswerId":"B","explanation":"Voltage regulation spec: output stays within that percentage band from no-load to full-load.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q7","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"What parameter quantifies AC waveform distortion?","choices":[{"id":"A","text":"Crest factor"},{"id":"B","text":"Power factor"},{"id":"C","text":"THD (Total Harmonic Distortion)"},{"id":"D","text":"Efficiency"}],"correctAnswerId":"C","explanation":"THD measures how much harmonic content is present in the waveform relative to the fundamental.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q8","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"In normal operation, the load is powered by:","choices":[{"id":"A","text":"Battery directly through static bypass"},{"id":"B","text":"Utility through static bypass"},{"id":"C","text":"Inverter output"},{"id":"D","text":"Rectifier output directly"}],"correctAnswerId":"C","explanation":"In double-conversion, the load always gets power through the inverter — regulated, isolated from utility variations.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s0q9","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Fundamentals","difficulty":"easy","questionText":"An inverter that produces a stepped waveform instead of a true sine is problematic for:","choices":[{"id":"A","text":"Incandescent lighting"},{"id":"B","text":"Simple resistive heaters"},{"id":"C","text":"Medical equipment and variable frequency drives"},{"id":"D","text":"All loads equally"}],"correctAnswerId":"C","explanation":"Stepped/modified sine wave causes harmonic heating and control problems in sensitive loads like VFDs and medical electronics.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q0","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"A full-bridge IGBT inverter contains how many switching devices?","choices":[{"id":"A","text":"2"},{"id":"B","text":"4"},{"id":"C","text":"6"},{"id":"D","text":"8"}],"correctAnswerId":"B","explanation":"Full-bridge inverter uses 4 IGBTs (two half-bridges) to produce both positive and negative half-cycles.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q1","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"The L-C output filter in a UPS inverter:","choices":[{"id":"A","text":"Converts DC to AC"},{"id":"B","text":"Converts PWM pulses into a clean sine wave"},{"id":"C","text":"Controls battery charging"},{"id":"D","text":"Provides fault protection"}],"correctAnswerId":"B","explanation":"The L-C filter attenuates high-frequency switching content and passes the clean 60Hz sine wave to the output.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q2","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"The L-C filter cutoff frequency must be:","choices":[{"id":"A","text":"Equal to 60Hz"},{"id":"B","text":"Well above switching frequency"},{"id":"C","text":"Between 60Hz and switching frequency"},{"id":"D","text":"Below 30Hz"}],"correctAnswerId":"C","explanation":"Filter cutoff between 60Hz and switching frequency: passes 60Hz signal, rejects switching frequency (5-20kHz).","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q3","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"When a large load suddenly connects to the UPS output, voltage may briefly:","choices":[{"id":"A","text":"Rise dramatically"},{"id":"B","text":"Stay exactly constant"},{"id":"C","text":"Dip before the controller corrects it"},{"id":"D","text":"Change frequency"}],"correctAnswerId":"C","explanation":"Load steps cause brief voltage dips until the closed-loop control responds and restores voltage.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q4","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"Closed-loop voltage control in a UPS inverter:","choices":[{"id":"A","text":"Opens the static bypass on fault"},{"id":"B","text":"Continuously measures output and adjusts switching to maintain regulation"},{"id":"C","text":"Controls battery charge rate"},{"id":"D","text":"Sets the output frequency"}],"correctAnswerId":"B","explanation":"The control loop compares output voltage to reference and adjusts IGBT switching duty cycle to maintain regulation.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q5","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"PWM switching frequency of 10kHz means the switches operate at:","choices":[{"id":"A","text":"10 times per second"},{"id":"B","text":"60 times per second"},{"id":"C","text":"10,000 times per second"},{"id":"D","text":"600 times per second"}],"correctAnswerId":"C","explanation":"10kHz = 10,000 cycles per second. Each cycle has both ON and OFF transitions.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q6","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"Why must the L-C filter inductance value be carefully chosen?","choices":[{"id":"A","text":"Too high inductance causes voltage rise"},{"id":"B","text":"It determines the cutoff frequency and affects transient response"},{"id":"C","text":"It controls output current directly"},{"id":"D","text":"It sets the inverter switching frequency"}],"correctAnswerId":"B","explanation":"Inductance value determines the filter cutoff frequency (with the capacitor) and affects how fast the output can respond to load changes.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q7","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"A UPS inverter's output regulation specification of ±2% means:","choices":[{"id":"A","text":"Output frequency varies by ±2%"},{"id":"B","text":"Output voltage stays within ±2% of nominal from no-load to full-load"},{"id":"C","text":"THD is below 2%"},{"id":"D","text":"Efficiency varies by ±2%"}],"correctAnswerId":"B","explanation":"Voltage regulation spec: output voltage deviation across the full load range must be within ±2% of nominal.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q8","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"Which component in the L-C output filter is connected in series with the output?","choices":[{"id":"A","text":"Capacitor"},{"id":"B","text":"Resistor"},{"id":"C","text":"Inductor"},{"id":"D","text":"SCR"}],"correctAnswerId":"C","explanation":"The inductor is in series — it passes low-frequency (60Hz) currents and opposes the high-frequency switching current.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s1q9","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"PWM Inverters and Output Characteristics","difficulty":"easy","questionText":"The component connected in parallel with the load in the output filter:","choices":[{"id":"A","text":"Inductor"},{"id":"B","text":"Capacitor"},{"id":"C","text":"Diode"},{"id":"D","text":"SCR"}],"correctAnswerId":"B","explanation":"The capacitor is in parallel with the load — it forms a low-impedance path for high-frequency ripple, bypassing the load.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q0","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"Which parameter is most directly related to IGBT health in a UPS?","choices":[{"id":"A","text":"Output THD"},{"id":"B","text":"Output voltage"},{"id":"C","text":"IGBT junction temperature"},{"id":"D","text":"Battery state of charge"}],"correctAnswerId":"C","explanation":"IGBT junction temperature is the most direct indicator of inverter power electronics health and thermal management.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q1","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"A UPS overload alarm means:","choices":[{"id":"A","text":"Input voltage is too high"},{"id":"B","text":"Output current exceeds the UPS rated capacity"},{"id":"C","text":"Battery is overcharged"},{"id":"D","text":"DC bus voltage is low"}],"correctAnswerId":"B","explanation":"Overload: load demand exceeds UPS output capacity. Typically triggers transfer to static bypass to protect inverter.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q2","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"DC bus undervoltage alarm indicates:","choices":[{"id":"A","text":"Input voltage sag"},{"id":"B","text":"Battery fully discharged or rectifier failure"},{"id":"C","text":"Inverter overload"},{"id":"D","text":"Output short circuit"}],"correctAnswerId":"B","explanation":"DC bus undervoltage means the battery is depleted or the rectifier is not providing voltage — battery runtime is nearly exhausted.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q3","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"During a service visit, reviewing the alarm log helps:","choices":[{"id":"A","text":"Verify power factor only"},{"id":"B","text":"Identify recent events or recurring faults for investigation"},{"id":"C","text":"Check battery age"},{"id":"D","text":"Set the output voltage"}],"correctAnswerId":"B","explanation":"The alarm log reveals patterns of past faults — intermittent problems show up as repeated alarms even if none are active now.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q4","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"What happens when a UPS detects a severe overload?","choices":[{"id":"A","text":"Output voltage drops gradually"},{"id":"B","text":"UPS increases output current indefinitely"},{"id":"C","text":"Transfers to static bypass automatically"},{"id":"D","text":"Increases battery charge rate"}],"correctAnswerId":"C","explanation":"On severe overload, the UPS typically transfers the load to static bypass to protect the inverter from damage.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q5","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"Cooling fan failure in a UPS will lead to:","choices":[{"id":"A","text":"Output voltage drop"},{"id":"B","text":"Immediate rectifier failure"},{"id":"C","text":"IGBT overtemperature — potential shutdown"},{"id":"D","text":"Battery overcharge"}],"correctAnswerId":"C","explanation":"Without cooling airflow, IGBT modules and other power electronics overheat — the UPS may shut down or derate capacity.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q6","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"An output voltage unbalance alarm on a three-phase UPS indicates:","choices":[{"id":"A","text":"The inverter is in bypass mode"},{"id":"B","text":"Unequal voltages across the three output phases"},{"id":"C","text":"Load imbalance only"},{"id":"D","text":"DC bus capacitor failure"}],"correctAnswerId":"B","explanation":"Voltage unbalance alarm: phase voltages are not equal, which can damage three-phase equipment and motors.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q7","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"Load percentage (kW and kVA) monitoring is important because:","choices":[{"id":"A","text":"It sets battery charge rate"},{"id":"B","text":"It shows how close to overload the UPS is operating"},{"id":"C","text":"It determines the number of cooling fans running"},{"id":"D","text":"It sets IGBT switching frequency"}],"correctAnswerId":"B","explanation":"Knowing load % tells you headroom remaining. Operating >80% continuously risks overload on any load increase.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q8","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"THD monitoring on UPS output matters because:","choices":[{"id":"A","text":"High THD increases power factor"},{"id":"B","text":"High THD can damage sensitive electronic loads"},{"id":"C","text":"THD controls battery discharge rate"},{"id":"D","text":"THD is only relevant for input monitoring"}],"correctAnswerId":"B","explanation":"High output THD indicates waveform distortion that can cause harmonic heating, control problems, and equipment damage.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_s2q9","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Inverter Monitoring and Alarms","difficulty":"easy","questionText":"IGBT overtemperature protection typically:","choices":[{"id":"A","text":"Increases the load to generate less heat"},{"id":"B","text":"Shuts down the inverter or transfers to bypass"},{"id":"C","text":"Increases fan speed only"},{"id":"D","text":"Reduces battery voltage"}],"correctAnswerId":"B","explanation":"IGBT overtemperature protection shuts down the inverter or transfers to bypass to prevent irreversible IGBT damage.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t0","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"An inverter converts:","choices":[{"id":"A","text":"AC to DC"},{"id":"B","text":"DC to AC"},{"id":"C","text":"Voltage down"},{"id":"D","text":"Frequency only"}],"correctAnswerId":"B","explanation":"Inverter = DC to AC. The reverse of a rectifier.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t1","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"PWM stands for:","choices":[{"id":"A","text":"Power Wave Modulation"},{"id":"B","text":"Pulse Width Modulation"},{"id":"C","text":"Phase Width Management"},{"id":"D","text":"Power Waveform Method"}],"correctAnswerId":"B","explanation":"PWM = Pulse Width Modulation — synthesizes AC from rapid DC switching.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t2","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"IGBT switching frequency in a UPS inverter is typically:","choices":[{"id":"A","text":"60Hz"},{"id":"B","text":"120Hz"},{"id":"C","text":"1-2kHz"},{"id":"D","text":"5-20kHz"}],"correctAnswerId":"D","explanation":"Switching frequency is 5-20kHz — far above 60Hz output, making it easy to filter.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t3","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"A UPS inverter L-C output filter:","choices":[{"id":"A","text":"Converts AC to DC"},{"id":"B","text":"Converts PWM switching to clean sine wave"},{"id":"C","text":"Protects from overload"},{"id":"D","text":"Controls battery charge"}],"correctAnswerId":"B","explanation":"The L-C filter attenuates switching frequency and passes clean 60Hz sine wave output.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t4","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"Good UPS inverter THD should be:","choices":[{"id":"A","text":"Below 5%"},{"id":"B","text":"5-10%"},{"id":"C","text":"10-20%"},{"id":"D","text":"Above 20%"}],"correctAnswerId":"A","explanation":"Quality UPS inverters produce output with <5% THD at rated load.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t5","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"When a large load connects suddenly, the inverter output voltage briefly:","choices":[{"id":"A","text":"Rises"},{"id":"B","text":"Dips until control corrects it"},{"id":"C","text":"Stays exactly constant"},{"id":"D","text":"Changes frequency"}],"correctAnswerId":"B","explanation":"Load steps cause a brief voltage dip. The control loop responds to restore regulation.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t6","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"A UPS overload condition causes:","choices":[{"id":"A","text":"Battery to charge faster"},{"id":"B","text":"Transfer to static bypass or inverter shutdown"},{"id":"C","text":"Output frequency to drop"},{"id":"D","text":"DC bus voltage to rise"}],"correctAnswerId":"B","explanation":"Overload triggers automatic transfer to static bypass to protect the inverter.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t7","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"IGBT overtemperature in a UPS indicates:","choices":[{"id":"A","text":"Load is too light"},{"id":"B","text":"Cooling has failed or overload has caused excessive heat"},{"id":"C","text":"Battery is overcharged"},{"id":"D","text":"Rectifier is efficient"}],"correctAnswerId":"B","explanation":"IGBT overtemperature means cooling is insufficient or the device is dissipating too much power.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t8","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"The inductor in the L-C output filter is connected:","choices":[{"id":"A","text":"In parallel with the load"},{"id":"B","text":"In parallel with the capacitor"},{"id":"C","text":"In series with the output path"},{"id":"D","text":"Across the DC bus"}],"correctAnswerId":"C","explanation":"The inductor is in series — it passes 60Hz but blocks the high-frequency switching content.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_inverters_t9","examLevel":"jr_dc_cft","category":"Inverters","subcategory":"Module Test","difficulty":"medium","questionText":"Reviewing the alarm log during a UPS service visit identifies:","choices":[{"id":"A","text":"Current load only"},{"id":"B","text":"Recent and recurring faults even if no alarms are active now"},{"id":"C","text":"Battery age"},{"id":"D","text":"Inverter output voltage only"}],"correctAnswerId":"B","explanation":"Alarm logs reveal intermittent problems that may not be active during the visit but indicate developing issues.","referenceBookSection":"Module 14 — Inverters","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["inverters"]},{"id":"dct_battery-types_s0q0","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"Nominal voltage per cell in a lead-acid battery is approximately:","choices":[{"id":"A","text":"1.2V"},{"id":"B","text":"1.5V"},{"id":"C","text":"2V"},{"id":"D","text":"3.7V"}],"correctAnswerId":"C","explanation":"Lead-acid cells produce approximately 2V open-circuit. A 12V battery = 6 cells × 2V.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q1","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"The electrolyte in a lead-acid battery is:","choices":[{"id":"A","text":"Potassium hydroxide (KOH)"},{"id":"B","text":"Sulfuric acid (H₂SO₄)"},{"id":"C","text":"Lithium salt solution"},{"id":"D","text":"Distilled water only"}],"correctAnswerId":"B","explanation":"Lead-acid batteries use dilute sulfuric acid (H₂SO₄) as the electrolyte.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q2","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"During discharge, lead-acid plate material converts to:","choices":[{"id":"A","text":"Lead dioxide (PbO₂)"},{"id":"B","text":"Lead sulfate (PbSO₄)"},{"id":"C","text":"Pure lead (Pb)"},{"id":"D","text":"Sulfuric acid"}],"correctAnswerId":"B","explanation":"Both positive (PbO₂) and negative (Pb) plates convert to lead sulfate (PbSO₄) during discharge.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q3","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"A vented (flooded) lead-acid battery requires:","choices":[{"id":"A","text":"No maintenance"},{"id":"B","text":"Periodic addition of distilled water and ventilated installation"},{"id":"C","text":"Monthly replacement"},{"id":"D","text":"Sealed installation only"}],"correctAnswerId":"B","explanation":"Flooded cells lose water during charging (electrolysis). Water must be periodically replenished. Hydrogen gas requires ventilation.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q4","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"A 100Ah battery at C/8 rate supplies current for 8 hours at:","choices":[{"id":"A","text":"100A"},{"id":"B","text":"8A"},{"id":"C","text":"12.5A"},{"id":"D","text":"50A"}],"correctAnswerId":"C","explanation":"C/8 rate: 100Ah / 8h = 12.5A for 8 hours.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q5","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"What gas is released from vented lead-acid batteries during charging?","choices":[{"id":"A","text":"Oxygen only"},{"id":"B","text":"Carbon dioxide"},{"id":"C","text":"Hydrogen"},{"id":"D","text":"Nitrogen"}],"correctAnswerId":"C","explanation":"Charging generates hydrogen gas (from water electrolysis). Hydrogen is explosive — ventilation is essential.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q6","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"The Peukert effect means:","choices":[{"id":"A","text":"Battery capacity is always the same regardless of rate"},{"id":"B","text":"Higher discharge rates reduce usable battery capacity"},{"id":"C","text":"Temperature has no effect on capacity"},{"id":"D","text":"Capacity increases at high rates"}],"correctAnswerId":"B","explanation":"Peukert effect: at higher discharge rates, less total energy (Ah) is extracted from the battery before reaching cutoff voltage.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q7","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"At temperatures well below 20°C, lead-acid battery capacity:","choices":[{"id":"A","text":"Increases significantly"},{"id":"B","text":"Stays the same"},{"id":"C","text":"Decreases"},{"id":"D","text":"Doubles"}],"correctAnswerId":"C","explanation":"Cold temperatures slow the electrochemical reactions — capacity decreases, sometimes significantly at very low temperatures.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q8","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"A 48V UPS battery string using 2V cells requires how many cells in series?","choices":[{"id":"A","text":"12"},{"id":"B","text":"24"},{"id":"C","text":"48"},{"id":"D","text":"6"}],"correctAnswerId":"B","explanation":"48V / 2V per cell = 24 cells in series.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s0q9","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Lead-Acid Battery Fundamentals","difficulty":"easy","questionText":"Battery state of charge (SOC) can be estimated (in flooded cells) by measuring:","choices":[{"id":"A","text":"Current flow"},{"id":"B","text":"Electrolyte specific gravity (using a hydrometer)"},{"id":"C","text":"Battery weight"},{"id":"D","text":"Case temperature"}],"correctAnswerId":"B","explanation":"Specific gravity of flooded cell electrolyte indicates SOC — fully charged ≈ 1.265; discharged ≈ 1.120.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q0","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"VRLA stands for:","choices":[{"id":"A","text":"Very Reliable Lead-Acid"},{"id":"B","text":"Valve Regulated Lead-Acid"},{"id":"C","text":"Vented Recombining Lead-Acid"},{"id":"D","text":"Variable Rate Lead-Acid"}],"correctAnswerId":"B","explanation":"VRLA = Valve Regulated Lead-Acid. The pressure relief valve only opens if internal pressure exceeds safe limits.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q1","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"What type of electrolyte immobilization does an AGM battery use?","choices":[{"id":"A","text":"Silica gel"},{"id":"B","text":"Absorbed Glass Mat (fiberglass mat)"},{"id":"C","text":"Lithium polymer"},{"id":"D","text":"Liquid H₂SO₄ in sealed case"}],"correctAnswerId":"B","explanation":"AGM = Absorbed Glass Mat. The electrolyte is absorbed into fiberglass mat separators between the plates.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q2","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"VRLA batteries can be installed in data center equipment rooms (vs. separate battery rooms) because:","choices":[{"id":"A","text":"They produce no hydrogen"},{"id":"B","text":"They have no liquid acid to spill and produce minimal gas"},{"id":"C","text":"They run cooler"},{"id":"D","text":"They are smaller"}],"correctAnswerId":"B","explanation":"VRLAs are sealed with immobilized electrolyte — minimal spill risk and minimal gas emission allow co-location with IT equipment.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q3","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"Every 8-10°C increase above 25°C ambient temperature _____ VRLA battery life:","choices":[{"id":"A","text":"Doubles"},{"id":"B","text":"Has no effect on"},{"id":"C","text":"Halves"},{"id":"D","text":"Reduces by 10%"}],"correctAnswerId":"C","explanation":"Arrhenius equation for battery aging: every ~8-10°C above 25°C halves the expected battery design life.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q4","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"Typical VRLA (AGM) battery design life is:","choices":[{"id":"A","text":"1-2 years"},{"id":"B","text":"5-10 years"},{"id":"C","text":"15-20 years"},{"id":"D","text":"25+ years"}],"correctAnswerId":"B","explanation":"VRLA/AGM design life at 25°C is typically 5-10 years (depending on grade: standard vs. extended life). Flooded cells last 15-20 years.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q5","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"VRLA batteries cannot be truly equalized because:","choices":[{"id":"A","text":"They are too small"},{"id":"B","text":"Equalization overcharges sealed cells, causing excessive gas and drying them out"},{"id":"C","text":"Their voltage is too low"},{"id":"D","text":"Equalization only works on flooded cells with caps"}],"correctAnswerId":"B","explanation":"Equalizing charge (high voltage) in a VRLA causes excessive gas generation that the valve cannot handle — electrolyte dries out.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q6","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"VRLA battery failure can be sudden because:","choices":[{"id":"A","text":"They have low capacity"},{"id":"B","text":"Internal dry-out or cell short occurs without visible external signs"},{"id":"C","text":"They are always discharged"},{"id":"D","text":"VRLAs are mechanical devices"}],"correctAnswerId":"B","explanation":"Internally degraded VRLA cells may show normal open-circuit voltage but fail under load — only capacity testing detects this.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q7","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"The pressure relief valve in a VRLA battery opens:","choices":[{"id":"A","text":"During every charge cycle"},{"id":"B","text":"Only when internal pressure exceeds a safe limit"},{"id":"C","text":"During discharge only"},{"id":"D","text":"On a timed schedule"}],"correctAnswerId":"B","explanation":"The valve opens only when pressure exceeds the design limit — not during normal operation. Frequent valve opening indicates a problem.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q8","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"A VRLA battery stored in an environment at 40°C will reach end of life in approximately _____ the rated design life:","choices":[{"id":"A","text":"Double"},{"id":"B","text":"The same"},{"id":"C","text":"Half"},{"id":"D","text":"One-quarter"}],"correctAnswerId":"C","explanation":"40°C = 25°C + 15°C (≈1.5 temperature increments of 10°C) → approximately ½ × ½ ≈ ¼ of rated life. Actually closer to 1/4 at 40°C.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s1q9","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"VRLA Batteries and Data Center Applications","difficulty":"easy","questionText":"To verify VRLA battery health, the best method is:","choices":[{"id":"A","text":"Visual inspection alone"},{"id":"B","text":"Checking open-circuit voltage only"},{"id":"C","text":"Capacity test (discharge to known end voltage)"},{"id":"D","text":"Float voltage measurement only"}],"correctAnswerId":"C","explanation":"Capacity testing under load is the definitive way to verify a battery can actually deliver its rated capacity.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q0","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"NiCd cell nominal voltage is approximately:","choices":[{"id":"A","text":"1.0V"},{"id":"B","text":"1.2V"},{"id":"C","text":"2.0V"},{"id":"D","text":"3.7V"}],"correctAnswerId":"B","explanation":"NiCd and NiMH cells both have a nominal voltage of 1.2V per cell.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q1","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"NiCd batteries are problematic for disposal because:","choices":[{"id":"A","text":"They contain lithium"},{"id":"B","text":"Cadmium is a toxic heavy metal"},{"id":"C","text":"They are too large"},{"id":"D","text":"They contain sulfuric acid"}],"correctAnswerId":"B","explanation":"Cadmium is extremely toxic — NiCd batteries require special hazardous waste disposal.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q2","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"Memory effect in NiCd batteries:","choices":[{"id":"A","text":"Reduces charge voltage"},{"id":"B","text":"Causes the battery to remember reduced capacity from repeated partial discharge"},{"id":"C","text":"Increases capacity over time"},{"id":"D","text":"Applies to Li-ion too"}],"correctAnswerId":"B","explanation":"NiCd memory effect: repeated partial discharge trains the battery to treat partial capacity as full, reducing usable capacity.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q3","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"Li-ion cell nominal voltage is approximately:","choices":[{"id":"A","text":"1.2V"},{"id":"B","text":"2.0V"},{"id":"C","text":"3.2-3.7V"},{"id":"D","text":"6V"}],"correctAnswerId":"C","explanation":"Li-ion cells have nominal voltage of 3.2V (LiFePO₄) to 3.7V (NMC) — much higher per cell than lead-acid or NiCd.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q4","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"The primary safety risk unique to Li-ion batteries is:","choices":[{"id":"A","text":"Hydrogen gas emission"},{"id":"B","text":"Sulfuric acid spills"},{"id":"C","text":"Thermal runaway"},{"id":"D","text":"Memory effect"}],"correctAnswerId":"C","explanation":"Li-ion thermal runaway: uncontrolled self-heating reaction that can result in fire or explosion. BMS is essential.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q5","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"BMS in a Li-ion UPS system stands for:","choices":[{"id":"A","text":"Battery Monitoring Switch"},{"id":"B","text":"Battery Management System"},{"id":"C","text":"Backup Mode Selector"},{"id":"D","text":"Battery Maintenance Schedule"}],"correctAnswerId":"B","explanation":"BMS = Battery Management System. Monitors and controls cell voltage, current, temperature, and state of charge to prevent unsafe conditions.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q6","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"Li-ion batteries offer advantage over VRLA in data centers primarily through:","choices":[{"id":"A","text":"Lower initial cost"},{"id":"B","text":"Significantly smaller size and lighter weight for same capacity"},{"id":"C","text":"No BMS required"},{"id":"D","text":"Longer float voltage range"}],"correctAnswerId":"B","explanation":"Li-ion has much higher energy density — same capacity UPS is significantly smaller and lighter than VRLA version.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q7","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"Can Li-ion batteries replace VRLA in an existing UPS without modification?","choices":[{"id":"A","text":"Yes, same voltage/connection"},{"id":"B","text":"No — requires complete UPS redesign (charge algorithm, BMS interface, rack design)"},{"id":"C","text":"Only if same Ah rating"},{"id":"D","text":"Only with an adapter cable"}],"correctAnswerId":"B","explanation":"Li-ion uses completely different charge profiles, needs BMS integration, and has different physical form — not a drop-in replacement.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q8","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"NiCd batteries perform better than VRLA at low temperatures because:","choices":[{"id":"A","text":"Their chemistry is not affected by cold"},{"id":"B","text":"NiCd capacity drops less at low temperatures than lead-acid"},{"id":"C","text":"They are designed for Arctic use only"},{"id":"D","text":"They have no memory effect in cold"}],"correctAnswerId":"B","explanation":"NiCd maintains more of its capacity in cold environments — a key reason they are used in aircraft and outdoor installations.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_s2q9","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Alternative Battery Technologies (NiCd, NiMH, Li-ion)","difficulty":"easy","questionText":"Li-ion batteries for UPS applications have a potential design life of:","choices":[{"id":"A","text":"3-5 years"},{"id":"B","text":"5-10 years"},{"id":"C","text":"15-20 years"},{"id":"D","text":"25-30 years"}],"correctAnswerId":"C","explanation":"High-quality Li-ion cells in UPS service can achieve 15-20 year design life with proper thermal management and BMS.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t0","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"Lead-acid cell nominal voltage is:","choices":[{"id":"A","text":"1.2V"},{"id":"B","text":"1.5V"},{"id":"C","text":"2V"},{"id":"D","text":"3.7V"}],"correctAnswerId":"C","explanation":"Lead-acid: 2V per cell. NiCd/NiMH: 1.2V. Li-ion: 3.2-3.7V.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t1","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"VRLA stands for:","choices":[{"id":"A","text":"Very Reliable Lead-Acid"},{"id":"B","text":"Valve Regulated Lead-Acid"},{"id":"C","text":"Vented Recombining Lead-Acid"},{"id":"D","text":"Variable Rate Lead-Acid"}],"correctAnswerId":"B","explanation":"VRLA = Valve Regulated Lead-Acid — sealed with pressure relief valve.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t2","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"AGM battery electrolyte is immobilized in:","choices":[{"id":"A","text":"Silica gel"},{"id":"B","text":"Fiberglass mat (Absorbed Glass Mat)"},{"id":"C","text":"Liquid form in sealed case"},{"id":"D","text":"Polymer layer"}],"correctAnswerId":"B","explanation":"AGM uses fiberglass mat to absorb and hold the electrolyte in place.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t3","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"Every 8-10°C above 25°C _____ VRLA battery life:","choices":[{"id":"A","text":"Doubles"},{"id":"B","text":"Has no effect on"},{"id":"C","text":"Halves"},{"id":"D","text":"Quarters"}],"correctAnswerId":"C","explanation":"Rule of thumb: +8-10°C above 25°C halves VRLA design life (Arrhenius effect).","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t4","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"Hydrogen gas is a hazard from:","choices":[{"id":"A","text":"VRLA batteries only"},{"id":"B","text":"Li-ion only"},{"id":"C","text":"Vented (flooded) lead-acid charging"},{"id":"D","text":"All batteries equally"}],"correctAnswerId":"C","explanation":"Flooded lead-acid batteries produce hydrogen during charging. VRLAs produce minimal gas under normal conditions.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t5","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"Li-ion's primary risk is:","choices":[{"id":"A","text":"Sulfuric acid spillage"},{"id":"B","text":"Thermal runaway"},{"id":"C","text":"Memory effect"},{"id":"D","text":"Hydrogen gas emission"}],"correctAnswerId":"B","explanation":"Li-ion thermal runaway is the critical risk — uncontrolled heat generation that can cause fire.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t6","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"NiCd cells have nominal voltage of:","choices":[{"id":"A","text":"2V"},{"id":"B","text":"1.2V"},{"id":"C","text":"3.7V"},{"id":"D","text":"1.5V"}],"correctAnswerId":"B","explanation":"NiCd: 1.2V per cell nominal.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t7","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"VRLA batteries fail without obvious warning because:","choices":[{"id":"A","text":"They are very new technology"},{"id":"B","text":"Internal degradation (dry-out or cell short) isn't visible externally"},{"id":"C","text":"They have no voltage"},{"id":"D","text":"Float voltage monitoring is sufficient"}],"correctAnswerId":"B","explanation":"VRLA internal failure may show normal voltage on a meter but fail under real load — only capacity testing reveals this.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t8","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"To determine VRLA battery health definitively:","choices":[{"id":"A","text":"Check float voltage"},{"id":"B","text":"Inspect the case for cracks"},{"id":"C","text":"Conduct a capacity test under controlled discharge"},{"id":"D","text":"Measure ambient temperature"}],"correctAnswerId":"C","explanation":"Capacity testing is the only definitive way to verify a battery can actually deliver its rated capacity under load.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-types_t9","examLevel":"jr_dc_cft","category":"Battery Types and Chemistry","subcategory":"Module Test","difficulty":"medium","questionText":"A 48V string of lead-acid cells (2V each) requires:","choices":[{"id":"A","text":"12 cells"},{"id":"B","text":"24 cells"},{"id":"C","text":"48 cells"},{"id":"D","text":"6 cells"}],"correctAnswerId":"B","explanation":"48V / 2V per cell = 24 cells in series.","referenceBookSection":"Module 16 — Battery Types and Chemistry","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-types"]},{"id":"dct_battery-safety_s0q0","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"What are the three categories of hazard in UPS battery work?","choices":[{"id":"A","text":"Fire, flood, earthquake"},{"id":"B","text":"Electrical, chemical, physical"},{"id":"C","text":"High voltage, low voltage, DC"},{"id":"D","text":"Weight, heat, noise"}],"correctAnswerId":"B","explanation":"Battery work involves electrical hazards (arc flash, high current), chemical hazards (acid, hydrogen), and physical hazards (weight).","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q1","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"Metallic jewelry should be removed before battery work because:","choices":[{"id":"A","text":"It conducts away static electricity"},{"id":"B","text":"Rings and watches can bridge terminals and cause arc flash burns"},{"id":"C","text":"OSHA requires it for aesthetic reasons"},{"id":"D","text":"It interferes with measurements"}],"correctAnswerId":"B","explanation":"A metal ring or watch band across battery terminals can short-circuit the string — enormous current vaporizes metal and causes severe burns.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q2","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"Which PPE is required for working near open (flooded) battery cells?","choices":[{"id":"A","text":"Heavy leather gloves only"},{"id":"B","text":"Face shield, safety glasses, and acid-resistant gloves"},{"id":"C","text":"Hard hat and steel-toed boots only"},{"id":"D","text":"Rubber insulating gloves only"}],"correctAnswerId":"B","explanation":"Open cells require face shield (acid splash), safety glasses, and chemical-resistant gloves as minimum PPE.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q3","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"A 48V battery string can be hazardous despite low voltage because:","choices":[{"id":"A","text":"It can shock through thick insulation"},{"id":"B","text":"Low-voltage DC can supply thousands of amps short-circuit current — arc flash risk"},{"id":"C","text":"It contains lithium"},{"id":"D","text":"Its AC frequency is dangerous"}],"correctAnswerId":"B","explanation":"Battery strings have very low internal resistance — short-circuit current can reach thousands of amps, causing severe arc flash.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q4","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"Non-sparking tools are used around flooded batteries because:","choices":[{"id":"A","text":"They are lighter"},{"id":"B","text":"Hydrogen gas accumulation can ignite from a spark"},{"id":"C","text":"They don't damage terminals"},{"id":"D","text":"They are required for DC work"}],"correctAnswerId":"B","explanation":"Flooded batteries emit hydrogen during charging. Sparks from metallic tools can ignite accumulated hydrogen.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q5","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"Before starting battery work, you should know:","choices":[{"id":"A","text":"Battery brand and model only"},{"id":"B","text":"Location of emergency disconnect for the battery string"},{"id":"C","text":"UPS serial number only"},{"id":"D","text":"Data center cooling capacity"}],"correctAnswerId":"B","explanation":"Knowing the emergency disconnect location allows rapid power removal if an incident occurs during battery work.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q6","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"Sulfuric acid from flooded battery cells requires which chemical first aid on skin contact?","choices":[{"id":"A","text":"Neutralize with bleach immediately"},{"id":"B","text":"Apply butter or oil"},{"id":"C","text":"Flush immediately with large amounts of water for 15-20 minutes"},{"id":"D","text":"Let it dry and brush off"}],"correctAnswerId":"C","explanation":"Acid burns: flush immediately with large amounts of water for 15-20 minutes. Remove contaminated clothing. Seek medical attention.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q7","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"Chemical-resistant gloves for battery acid work should be:","choices":[{"id":"A","text":"Cotton work gloves"},{"id":"B","text":"Leather gloves"},{"id":"C","text":"Nitrile or neoprene gloves"},{"id":"D","text":"Latex surgical gloves"}],"correctAnswerId":"C","explanation":"Nitrile or neoprene gloves resist sulfuric acid. Cotton, leather, and thin latex are not adequate for acid work.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q8","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"Arc flash from a battery short circuit occurs primarily because of:","choices":[{"id":"A","text":"High voltage"},{"id":"B","text":"Very high available short-circuit current from low-impedance battery"},{"id":"C","text":"AC frequency effects"},{"id":"D","text":"Chemical reaction speed"}],"correctAnswerId":"B","explanation":"Battery short-circuit current can reach thousands of amps due to very low internal resistance — this high current causes the arc flash.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s0q9","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Hazards and PPE Requirements","difficulty":"easy","questionText":"What happens to a standard metal tool that accidentally bridges two battery terminals?","choices":[{"id":"A","text":"Nothing if voltage is low"},{"id":"B","text":"The tool shorts the circuit — enormous current flows, the tool heats or vaporizes, causing burns and fire risk"},{"id":"C","text":"The breaker trips immediately before damage"},{"id":"D","text":"Battery discharges slowly"}],"correctAnswerId":"B","explanation":"Battery short via metallic tool: thousands of amps flow instantly — the tool may vaporize/weld, causing severe burns and potential fire.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q0","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"When replacing batteries in a UPS string, best practice is to:","choices":[{"id":"A","text":"Replace only the bad cells"},{"id":"B","text":"Mix old and new of same model"},{"id":"C","text":"Replace the entire string at once"},{"id":"D","text":"Replace alternating cells to save cost"}],"correctAnswerId":"C","explanation":"Replace the whole string — mixing old and new causes the weakest (oldest) cells to fail quickly and limits string capacity.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q1","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"Why should old and new batteries not be mixed in the same string?","choices":[{"id":"A","text":"They look different"},{"id":"B","text":"Old batteries limit current flow for new ones and degrade faster"},{"id":"C","text":"The warranty is voided"},{"id":"D","text":"Old batteries have higher voltage"}],"correctAnswerId":"B","explanation":"In a series string, the weakest (oldest) battery limits the entire string's performance and is stressed by the stronger cells.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q2","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"Terminal torque specification must be followed to prevent:","choices":[{"id":"A","text":"Battery overcharge"},{"id":"B","text":"Loose connection resistance causing heat and premature failure"},{"id":"C","text":"Polarity reversal"},{"id":"D","text":"String overvoltage"}],"correctAnswerId":"B","explanation":"Undertorqued terminals have elevated resistance: generates heat under high current, accelerates corrosion, and can cause arcing or failure.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q3","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"Anti-corrosion grease on battery terminals:","choices":[{"id":"A","text":"Increases resistance"},{"id":"B","text":"Prevents oxidation that would increase connection resistance"},{"id":"C","text":"Replaces torquing"},{"id":"D","text":"Is only cosmetic"}],"correctAnswerId":"B","explanation":"Anti-corrosion compound seals terminal connections from moisture and air, preventing oxidation that increases resistance.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q4","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"After battery installation, you should measure:","choices":[{"id":"A","text":"Ambient temperature only"},{"id":"B","text":"Float voltage across each string to verify correct connection and charger operation"},{"id":"C","text":"Cell internal resistance only"},{"id":"D","text":"Short-circuit current"}],"correctAnswerId":"B","explanation":"Float voltage measurement after installation confirms correct polarity, string voltage, and that the charger is functioning properly.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q5","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"Battery polarity when connecting cells in series (cell to cell):","choices":[{"id":"A","text":"Negative to negative then positive to positive"},{"id":"B","text":"Positive of one cell to negative of the next cell"},{"id":"C","text":"Polarity doesn't matter in series"},{"id":"D","text":"Positive of all cells together, negative of all cells together"}],"correctAnswerId":"B","explanation":"Series connection: positive terminal of each cell connects to the negative terminal of the next — voltages add.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q6","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"What should be logged after a battery installation?","choices":[{"id":"A","text":"Nothing — just notify customer verbally"},{"id":"B","text":"Installation date, manufacturer, model, lot, and measured float voltage per string"},{"id":"C","text":"Customer signature only"},{"id":"D","text":"Only if installation fails initial check"}],"correctAnswerId":"B","explanation":"Accurate service records (date, battery data, measured voltages) establish baseline for future comparison and warranty claims.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q7","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"If battery specifications don't match what the UPS requires, you should:","choices":[{"id":"A","text":"Install anyway if they are close"},{"id":"B","text":"Stop and get the correct batteries before proceeding"},{"id":"C","text":"Modify the UPS settings"},{"id":"D","text":"Install one and test before getting others"}],"correctAnswerId":"B","explanation":"Installing incorrect batteries can damage the UPS charger or battery, cause warranty voidance, or create safety risks. Stop and get correct parts.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q8","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"Customer notification after battery replacement should include:","choices":[{"id":"A","text":"Only cost of replacement"},{"id":"B","text":"New projected replacement date and any observations during installation"},{"id":"C","text":"Nothing — just present the invoice"},{"id":"D","text":"Only if a problem was found"}],"correctAnswerId":"B","explanation":"Customers need the new replacement date for planning purposes and should be informed of any installation observations.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s1q9","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Installation and Connection","difficulty":"easy","questionText":"An inter-unit battery connector that is loose will:","choices":[{"id":"A","text":"Have no effect at low current"},{"id":"B","text":"Cause excessive resistance, heating, and eventual arc at high current"},{"id":"C","text":"Reduce battery capacity only"},{"id":"D","text":"Improve battery balancing"}],"correctAnswerId":"B","explanation":"Loose inter-unit connectors have high resistance — heat is generated proportional to I²R; this can cause connection failure or fire.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q0","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"Which battery test is the most definitive indicator of remaining capacity?","choices":[{"id":"A","text":"Visual inspection"},{"id":"B","text":"Float voltage measurement"},{"id":"C","text":"Internal impedance test"},{"id":"D","text":"Controlled capacity discharge test"}],"correctAnswerId":"D","explanation":"Capacity test: discharge at known current, measure time to end voltage. Actual capacity = I × t. Most definitive test available.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q1","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"Midtronics-style battery testing measures:","choices":[{"id":"A","text":"Battery capacity directly"},{"id":"B","text":"Cell internal conductance/impedance as a screening indicator"},{"id":"C","text":"Float voltage only"},{"id":"D","text":"Acid specific gravity"}],"correctAnswerId":"B","explanation":"Conductance/impedance testers apply small AC signals to measure cell internal resistance — a screening tool, not a capacity test.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q2","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"A battery string with less than ___% of rated capacity should be scheduled for replacement:","choices":[{"id":"A","text":"50%"},{"id":"B","text":"60%"},{"id":"C","text":"70%"},{"id":"D","text":"80%"}],"correctAnswerId":"D","explanation":"IEEE 1188 and most UPS manufacturers recommend replacement when capacity falls below 80% of rated.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q3","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"What does the visual inspection component of battery maintenance include?","choices":[{"id":"A","text":"Discharge testing"},{"id":"B","text":"Checking for swelling, cracks, leakage, and terminal corrosion"},{"id":"C","text":"Impedance measurement"},{"id":"D","text":"Capacity calculation"}],"correctAnswerId":"B","explanation":"Visual inspection: look for swollen cases, cracks, electrolyte leakage, terminal corrosion, and physical damage.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q4","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"A battery that passes an impedance test but fails a capacity test indicates:","choices":[{"id":"A","text":"Impedance test is always accurate"},{"id":"B","text":"Impedance tests can miss certain failure modes — capacity test is still required"},{"id":"C","text":"Both tests are equivalent"},{"id":"D","text":"The capacity test is faulty"}],"correctAnswerId":"B","explanation":"Impedance testing is a screening tool, not a replacement for capacity testing. Certain failure modes pass impedance but fail capacity.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q5","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"IEEE standard 1188 applies to:","choices":[{"id":"A","text":"Flooded lead-acid batteries"},{"id":"B","text":"VRLA batteries in standby service"},{"id":"C","text":"NiCd batteries"},{"id":"D","text":"Li-ion batteries"}],"correctAnswerId":"B","explanation":"IEEE 1188 covers recommended practice for maintenance, testing, and replacement of VRLA batteries in stationary applications.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q6","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"Equalize charging (high voltage, extended charge) is appropriate for:","choices":[{"id":"A","text":"VRLA batteries after each discharge"},{"id":"B","text":"Flooded lead-acid only"},{"id":"C","text":"All battery types"},{"id":"D","text":"Li-ion only"}],"correctAnswerId":"B","explanation":"Equalization rebalances flooded cell specific gravity differences between cells. VRLAs should not be equalized — it causes electrolyte dry-out.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q7","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"Terminal corrosion on battery terminals increases:","choices":[{"id":"A","text":"Battery capacity"},{"id":"B","text":"Connection resistance and heat generation"},{"id":"C","text":"Float voltage"},{"id":"D","text":"Cell specific gravity"}],"correctAnswerId":"B","explanation":"Corrosion is an insulating layer between the terminal and connector — it increases contact resistance and generates heat under current.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q8","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"Battery impedance trend data over time is useful because:","choices":[{"id":"A","text":"It directly shows capacity"},{"id":"B","text":"Rising impedance trend indicates aging before sudden failure"},{"id":"C","text":"It replaces all other tests"},{"id":"D","text":"It shows electrolyte level"}],"correctAnswerId":"B","explanation":"Trending impedance measurements over time reveals gradual aging. A rapid rise signals potential imminent failure.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_s2q9","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Battery Testing and Maintenance","difficulty":"easy","questionText":"During a capacity test, when should a string be removed from test?","choices":[{"id":"A","text":"At 50% capacity"},{"id":"B","text":"When any individual cell reaches the specified end voltage"},{"id":"C","text":"After exactly 8 hours regardless"},{"id":"D","text":"When ambient temperature rises"}],"correctAnswerId":"B","explanation":"The test ends when the first cell (or the string average) reaches the specified end-of-discharge voltage to protect cells from over-discharge.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t0","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Three types of battery work hazards are:","choices":[{"id":"A","text":"High, medium, low voltage"},{"id":"B","text":"Electrical, chemical, physical"},{"id":"C","text":"Acid, gas, electricity only"},{"id":"D","text":"Shock, fire, explosion only"}],"correctAnswerId":"B","explanation":"Battery hazards: electrical (arc flash, current), chemical (acid, hydrogen), physical (weight).","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t1","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Metallic jewelry must be removed before battery work because:","choices":[{"id":"A","text":"OSHA aesthetic rule"},{"id":"B","text":"Can bridge terminals causing arc flash burns"},{"id":"C","text":"It affects measurements"},{"id":"D","text":"It is required for PPE compliance only"}],"correctAnswerId":"B","explanation":"Jewelry can short terminals, drawing thousands of amps and causing severe burns and fire.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t2","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Non-sparking tools are required near flooded batteries because:","choices":[{"id":"A","text":"They are lighter"},{"id":"B","text":"Accumulated hydrogen gas can ignite from a spark"},{"id":"C","text":"They don't damage terminals"},{"id":"D","text":"DC requires non-sparking tools always"}],"correctAnswerId":"B","explanation":"Flooded batteries emit hydrogen during charge — sparks from metallic tools can ignite hydrogen.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t3","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"When replacing a battery string, best practice is to:","choices":[{"id":"A","text":"Replace only bad cells"},{"id":"B","text":"Replace entire string at once"},{"id":"C","text":"Mix old and new from same batch"},{"id":"D","text":"Replace in halves to save cost"}],"correctAnswerId":"B","explanation":"Full string replacement prevents weakest-cell limiting and ensures uniform aging across all cells.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t4","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Terminal connections must be torqued to spec to prevent:","choices":[{"id":"A","text":"Battery overcharge"},{"id":"B","text":"Excess resistance causing heat and failure"},{"id":"C","text":"Polarity reversal"},{"id":"D","text":"Over-voltage"}],"correctAnswerId":"B","explanation":"Loose terminals have high resistance: I²R heat generation causes connection degradation and potential arcing.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t5","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Most definitive battery test is:","choices":[{"id":"A","text":"Visual inspection"},{"id":"B","text":"Float voltage check"},{"id":"C","text":"Impedance test"},{"id":"D","text":"Capacity discharge test"}],"correctAnswerId":"D","explanation":"Capacity test measures actual deliverable Ah under known discharge conditions — nothing else is as definitive.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t6","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Replace a VRLA battery string when capacity falls below:","choices":[{"id":"A","text":"50%"},{"id":"B","text":"60%"},{"id":"C","text":"70%"},{"id":"D","text":"80%"}],"correctAnswerId":"D","explanation":"Industry standard (IEEE 1188): replace when capacity is below 80% of rated.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t7","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Midtronics impedance testing is:","choices":[{"id":"A","text":"A full capacity test"},{"id":"B","text":"A screening tool — elevated impedance warrants further investigation"},{"id":"C","text":"Only for flooded batteries"},{"id":"D","text":"Definitive proof of failure"}],"correctAnswerId":"B","explanation":"Impedance testing screens for degraded cells but cannot be relied on alone — capacity testing still needed.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t8","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Equalizing charge should NOT be done on VRLA batteries because:","choices":[{"id":"A","text":"They are too small"},{"id":"B","text":"It causes electrolyte dry-out through excessive gas generation"},{"id":"C","text":"It reduces voltage"},{"id":"D","text":"It is too expensive"}],"correctAnswerId":"B","explanation":"Equalization on VRLAs causes excessive gassing that the pressure valve cannot handle — electrolyte is lost permanently.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_battery-safety_t9","examLevel":"jr_dc_cft","category":"Battery Safety and Handling","subcategory":"Module Test","difficulty":"medium","questionText":"Battery test results should be documented for:","choices":[{"id":"A","text":"Legal liability only"},{"id":"B","text":"Trend analysis and warranty claims"},{"id":"C","text":"Corporate reporting only"},{"id":"D","text":"No reason — just replace when they fail"}],"correctAnswerId":"B","explanation":"Documentation enables trend analysis to predict replacement timing and supports warranty claims when batteries fail prematurely.","referenceBookSection":"Module 17 — Battery Safety and Handling","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["battery-safety"]},{"id":"dct_gen-starting-systems_s0q0","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"The Cranking Circuit","difficulty":"easy","questionText":"A generator cranks too slowly to start. Battery open-circuit voltage reads 12.7V, but during crank the terminal voltage holds 11.8V while the starter post sees only 8.9V. The fault is:","choices":[{"id":"A","text":"A weak battery"},{"id":"B","text":"Resistance in the cabling/connections between battery and starter — nearly 3V is dropping in the path under load"},{"id":"C","text":"A worn starter"},{"id":"D","text":"Thick oil"}],"correctAnswerId":"B","explanation":"The battery holds up under load; the voltage dies in transit. Segment-by-segment drop testing under crank finds the corroded lug or ground strap eating the 3 volts.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_s0q1","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"The Cranking Circuit","difficulty":"easy","questionText":"Why must cranking-circuit testing be done under crank rather than at rest?","choices":[{"id":"A","text":"Meters read better when circuits are loaded"},{"id":"B","text":"Resistances that are invisible at no load produce large voltage drops only when hundreds of amps flow"},{"id":"C","text":"Cranking warms the battery for accuracy"},{"id":"D","text":"It saves a test step"}],"correctAnswerId":"B","explanation":"V = I × R: at 500+ amps, a few milliohms of corrosion becomes volts of loss. At rest (near-zero current), the same corrosion reads as a healthy circuit.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_s0q2","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"The Cranking Circuit","difficulty":"easy","questionText":"A generator gives no response at all to a start command — no click, no crank. The first territory to check is:","choices":[{"id":"A","text":"The battery cells"},{"id":"B","text":"The control chain: E-stop switches, crank relay, controller crank output, and safety interlocks"},{"id":"C","text":"The fuel system"},{"id":"D","text":"The alternator"}],"correctAnswerId":"B","explanation":"Silence means the command never reached the solenoid. Someone's bumped E-stop is a legendary find; the interlock and relay chain is the map.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_s1q0","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Station Battery Chargers","difficulty":"easy","questionText":"A generator failed its monthly test with dead batteries. The engine alternator tests healthy, and the customer is confused: \"it charges when it runs, right?\" The explanation is:","choices":[{"id":"A","text":"The alternator is actually bad"},{"id":"B","text":"The engine runs only hours per month — the station float charger carries the battery, and it had failed"},{"id":"C","text":"The batteries were too old to charge"},{"id":"D","text":"The starter drained them"}],"correctAnswerId":"B","explanation":"A standby set's alternator contributes almost nothing across a month of sitting. The silent death of the float charger is the classic root cause behind \"mysteriously\" dead batteries.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_s1q1","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Station Battery Chargers","difficulty":"easy","questionText":"A float charger shows 13.4V at the battery, but the 3-year-old battery fails its annual load test badly. The lesson is:","choices":[{"id":"A","text":"The charger is overcharging"},{"id":"B","text":"Float voltage indicates charge state, not capacity — a sulfated battery floats pretty and dies under load"},{"id":"C","text":"The load tester is faulty"},{"id":"D","text":"Load tests damage batteries"}],"correctAnswerId":"B","explanation":"Voltage is not capacity. Only a load (or conductance) test reveals whether the battery can actually deliver cranking amps — why annual capacity testing is required practice.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_s2q0","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Cold Starts, Block Heaters, and Readiness","difficulty":"easy","questionText":"A hospital generator failed its 10-second start on a cold morning, smoking white before catching. The engine cranked strongly. The prime suspect is:","choices":[{"id":"A","text":"The starting batteries"},{"id":"B","text":"A failed block heater — the cold engine could not fire fuel promptly"},{"id":"C","text":"The alternator"},{"id":"D","text":"The transfer switch"}],"correctAnswerId":"B","explanation":"Strong crank rules out the battery side; white smoke plus delayed firing on a cold engine is the block-heater failure signature. The touch test would have caught it on PM.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_s2q1","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Cold Starts, Block Heaters, and Readiness","difficulty":"easy","questionText":"The single most preventable cause of a standby generator failing to respond to an outage is:","choices":[{"id":"A","text":"Fuel gelling"},{"id":"B","text":"The controller left in OFF or MANUAL after the last service visit"},{"id":"C","text":"Utility voltage sensing"},{"id":"D","text":"Alternator failure"}],"correctAnswerId":"B","explanation":"Not-in-auto is the industry's most embarrassing and most human failure mode. The departure ritual — verify AUTO, every visit, on the ticket — exists to make it impossible.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t0","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"The leading cause of standby generator start failures is:","choices":[{"id":"A","text":"Fuel contamination"},{"id":"B","text":"The starting system — batteries above all"},{"id":"C","text":"Alternator faults"},{"id":"D","text":"Control software"}],"correctAnswerId":"B","explanation":"Industry statistics put batteries and the starting system at the top of the failure list — why this module leads the track.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t1","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"A healthy 12V battery under crank should hold approximately:","choices":[{"id":"A","text":"12.6V"},{"id":"B","text":"Above ~9.5-10V"},{"id":"C","text":"Above 11.9V"},{"id":"D","text":"Any voltage above 6V"}],"correctAnswerId":"B","explanation":"Cranking sag is normal; collapse below ~9.5V marks a failing battery (or huge circuit drops — measure both).","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t2","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"Voltage-drop testing of cranking cables must be performed:","choices":[{"id":"A","text":"With the engine off and circuit at rest"},{"id":"B","text":"While cranking — the drops only appear under load current"},{"id":"C","text":"With the battery disconnected"},{"id":"D","text":"Only in cold weather"}],"correctAnswerId":"B","explanation":"Milliohms of corrosion become volts only at hundreds of cranking amps. Load the circuit, then measure.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t3","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"Click-no-crank with battery voltage holding firm under the attempt indicates:","choices":[{"id":"A","text":"A dead battery"},{"id":"B","text":"Burned solenoid main contacts or a failed starter"},{"id":"C","text":"An open E-stop"},{"id":"D","text":"Low coolant"}],"correctAnswerId":"B","explanation":"The solenoid engaged (click) and the battery held: the heavy-current path through the contacts/starter is the suspect.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t4","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"A standby generator battery is kept alive day to day by:","choices":[{"id":"A","text":"The engine-driven alternator"},{"id":"B","text":"The station float charger"},{"id":"C","text":"Solar trickle"},{"id":"D","text":"The transfer switch"}],"correctAnswerId":"B","explanation":"The engine runs hours per month; the float charger works 24/7. Its silent failure is the classic dead-battery root cause.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t5","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"A battery drawing heavy float current for days indicates:","choices":[{"id":"A","text":"Normal absorption"},{"id":"B","text":"A failing or sulfated battery (or a shorted cell)"},{"id":"C","text":"A strong charger"},{"id":"D","text":"Cold weather"}],"correctAnswerId":"B","explanation":"Healthy floats settle to small maintenance current; sustained heavy draw is the battery consuming itself.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t6","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"Float voltage reading correct proves:","choices":[{"id":"A","text":"The battery will crank the engine"},{"id":"B","text":"Only charge state — capacity requires load or conductance testing"},{"id":"C","text":"The charger is oversized"},{"id":"D","text":"Nothing at all"}],"correctAnswerId":"B","explanation":"Sulfated batteries float pretty and die under load; annual capacity tests exist for exactly this gap.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t7","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"Block heaters exist to:","choices":[{"id":"A","text":"Prevent battery freezing"},{"id":"B","text":"Keep the engine warm enough for immediate starting (the 10-second requirement)"},{"id":"C","text":"Warm the operator cab"},{"id":"D","text":"Heat the fuel tank"}],"correctAnswerId":"B","explanation":"Warm jacket water = flowing oil and firing cylinders on the first revolutions — the manufactured readiness of standby power.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t8","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"White exhaust smoke during a hard cold start indicates:","choices":[{"id":"A","text":"Burning oil"},{"id":"B","text":"Unburned fuel from cold cylinders — check the block heater"},{"id":"C","text":"Rich mixture"},{"id":"D","text":"Coolant leak into exhaust"}],"correctAnswerId":"B","explanation":"White = fuel vapor that failed to ignite: cold engine (heater), compression, or timing. Blue = oil; black = rich/overload.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-starting-systems_t9","examLevel":"jr_dc_cft","category":"Starting Systems & Cranking Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"The professional departure ritual at every generator site ends with verifying:","choices":[{"id":"A","text":"The paint condition"},{"id":"B","text":"Controller in AUTO, breakers closed, valves open, charger and heater energized"},{"id":"C","text":"The hour meter"},{"id":"D","text":"Fuel receipts"}],"correctAnswerId":"B","explanation":"The not-in-auto failure is 100% human and 100% preventable — the ritual, documented on the ticket, makes it so.","referenceBookSection":"Module 13 — Starting Systems & Cranking Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-starting-systems"]},{"id":"dct_gen-controls_s0q0","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"The Controller and Its Sequence","difficulty":"easy","questionText":"A generator cranks, clearly fires and runs — then the starter keeps grinding into the running engine until an overcrank alarm. The classic fault is:","choices":[{"id":"A","text":"The starter solenoid"},{"id":"B","text":"The magnetic pickup (or its wiring): the controller never saw disconnect speed from an engine it cannot hear"},{"id":"C","text":"The fuel solenoid"},{"id":"D","text":"The oil pressure sender"}],"correctAnswerId":"B","explanation":"Crank disconnect depends on the speed signal. A dead pickup leaves the controller blind to the running engine — the signature is exactly this grinding overlap.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_s0q1","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"The Controller and Its Sequence","difficulty":"easy","questionText":"A set starts, runs three seconds, and trips \"low oil pressure\" every attempt. A mechanical gauge shows 45 psi in those seconds. The fault is:","choices":[{"id":"A","text":"The oil pump"},{"id":"B","text":"The sender/switch or its circuit — pressure is real but the controller cannot see it"},{"id":"C","text":"The pickup"},{"id":"D","text":"Worn bearings"}],"correctAnswerId":"B","explanation":"Real pressure + trip = a lying sensor circuit. The mechanical-gauge verification (module 14) separates the $20 sender from the $20,000 engine every time.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_s1q0","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Alarms, Logs, and Remote Monitoring","difficulty":"easy","questionText":"A customer reports their generator \"randomly shut down last week but is fine now.\" Your first diagnostic act is:","choices":[{"id":"A","text":"A test run"},{"id":"B","text":"Reading the controller event log: the timestamped alarm and parameters around the shutdown"},{"id":"C","text":"Replacing the batteries"},{"id":"D","text":"A fuel sample"}],"correctAnswerId":"B","explanation":"The controller witnessed everything: which trip, what the temperatures/pressures were doing, for how long. The log converts the ghost story into a specific event.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_s1q1","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Alarms, Logs, and Remote Monitoring","difficulty":"easy","questionText":"After a controller replacement, the generator runs but the weekly exercise never happens and cooldown seems absent. The cause is:","choices":[{"id":"A","text":"A defective new controller"},{"id":"B","text":"Default configuration — the exercise schedule, delays, and setpoints were never programmed to match the old unit"},{"id":"C","text":"A failed pickup"},{"id":"D","text":"Wrong battery voltage"}],"correctAnswerId":"B","explanation":"The kitchen board lesson at generator scale: a controller is its configuration. Record before, program after, verify against spec.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t0","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"Crank disconnect is triggered by:","choices":[{"id":"A","text":"A timer alone"},{"id":"B","text":"The controller sensing firing speed via the magnetic pickup or alternator frequency"},{"id":"C","text":"Oil pressure"},{"id":"D","text":"The operator"}],"correctAnswerId":"B","explanation":"The speed signal proves the engine fired; crank drops out at disconnect RPM.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t1","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"A typical automatic crank cycle is:","choices":[{"id":"A","text":"Continuous until start"},{"id":"B","text":"Programmed bursts with rests (e.g., 10s crank / 10s rest × 3) then overcrank lockout"},{"id":"C","text":"One 60-second attempt"},{"id":"D","text":"Two seconds maximum"}],"correctAnswerId":"B","explanation":"Cycled cranking protects the starter and batteries; overcrank stops a hopeless no-start.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t2","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"Oil pressure must appear within seconds of firing or:","choices":[{"id":"A","text":"A warning logs"},{"id":"B","text":"The controller trips the engine — the never-bypassed protection"},{"id":"C","text":"The AVR reduces voltage"},{"id":"D","text":"Cooldown begins"}],"correctAnswerId":"B","explanation":"Bearings die in seconds unlubricated; the arming delay expires and the trip is absolute.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t3","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"Warnings differ from shutdowns because warnings:","choices":[{"id":"A","text":"Stop the engine gently"},{"id":"B","text":"Keep the set running while flagging developing problems for investigation"},{"id":"C","text":"Clear themselves"},{"id":"D","text":"Only occur off-line"}],"correctAnswerId":"B","explanation":"The two-tier hierarchy: pre-alarms ask for help; shutdowns take it. Both get investigated.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t4","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"A failed magnetic pickup can cause:","choices":[{"id":"A","text":"Low oil pressure"},{"id":"B","text":"Overcrank trips and cranking into a running engine — plus governor chaos where it feeds speed control"},{"id":"C","text":"High coolant temp"},{"id":"D","text":"AVR failure"}],"correctAnswerId":"B","explanation":"Blind to speed, the controller cannot disconnect crank; where the governor shares the signal, speed control corrupts too.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t5","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"Resistive senders are verified by:","choices":[{"id":"A","text":"Visual inspection"},{"id":"B","text":"Ohmmeter against the resistance chart AND a mechanical gauge against reality"},{"id":"C","text":"Replacement on schedule"},{"id":"D","text":"The controller display"}],"correctAnswerId":"B","explanation":"Two-source truth: the chart proves the sender, the gauge proves the engine — senders lie in both directions.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t6","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"More \"controller faults\" are actually caused by:","choices":[{"id":"A","text":"Firmware bugs"},{"id":"B","text":"Chafed, vibration-damaged wiring harnesses in the hot oily engine environment"},{"id":"C","text":"Operator error"},{"id":"D","text":"Lightning"}],"correctAnswerId":"B","explanation":"The harness lives hard; the controls lesson of every course — wiring before boards.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t7","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"Before clearing a controller event log you should:","choices":[{"id":"A","text":"Nothing — clear freely"},{"id":"B","text":"Export or photograph it — the timestamped history is diagnostic archaeology"},{"id":"C","text":"Reset all alarms twice"},{"id":"D","text":"Disconnect the battery"}],"correctAnswerId":"B","explanation":"The log is the witness statement for every intermittent; preserve it before anything erases it.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t8","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"Remote monitoring platforms earn their keep by:","choices":[{"id":"A","text":"Replacing PMs"},{"id":"B","text":"Announcing developing failures (charger loss, battery decline, failed exercises) before the outage finds them"},{"id":"C","text":"Starting generators remotely for fun"},{"id":"D","text":"Reducing fuel use"}],"correctAnswerId":"B","explanation":"Watched fleets fail rarely: the monitoring + dispatch + documentation loop is the generator PM engine.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-controls_t9","examLevel":"jr_dc_cft","category":"Generator Controllers, Sensors & Alarms","subcategory":"Module Test","difficulty":"medium","questionText":"An un-programmed exercise schedule after controller work means:","choices":[{"id":"A","text":"Nothing — exercise is optional"},{"id":"B","text":"The weekly self-test regime silently ended — verify and restore the schedule"},{"id":"C","text":"Better fuel economy"},{"id":"D","text":"The ATS takes over exercising"}],"correctAnswerId":"B","explanation":"Sites believe the exerciser is running; a defaulted controller quietly stopped it. Verify configuration after every swap.","referenceBookSection":"Module 19 — Generator Controllers, Sensors & Alarms","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-controls"]},{"id":"dct_gen-ats_s0q0","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Anatomy and the Transfer Sequence","difficulty":"easy","questionText":"During an outage the generator started and ran perfectly at the pad, but the building stayed dark; the ATS never transferred. The generator-side voltage at the ATS sensing terminals reads correct. The suspect territory is:","choices":[{"id":"A","text":"The alternator"},{"id":"B","text":"The ATS itself: its acceptability sensing/settings, transfer timer, or the transfer mechanism/controller"},{"id":"C","text":"The engine governor"},{"id":"D","text":"The utility"}],"correctAnswerId":"B","explanation":"Good power delivered to a switch that never moved: the decision-maker is the fault. Sensing setpoints, timers, and mechanism are the interrogation — with two live sources demanding full safety discipline.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_s0q1","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Anatomy and the Transfer Sequence","difficulty":"easy","questionText":"A pump station's motors slam violently on every retransfer with an open-transition ATS. The engineered fix is:","choices":[{"id":"A","text":"Faster transfer"},{"id":"B","text":"Delayed-transition transfer — the neutral pause lets motor fields decay before reconnection"},{"id":"C","text":"Bigger motors"},{"id":"D","text":"Closed transition without supervision"}],"correctAnswerId":"B","explanation":"Spinning motors hold residual voltage; instant out-of-phase reconnection slams them mechanically and electrically. The programmed pause is exactly the cure.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_s1q0","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"ATS Safety and Service Discipline","difficulty":"easy","questionText":"Before working inside an ATS cabinet during a utility outage, the required assumption is:","choices":[{"id":"A","text":"The cabinet is dead — utility is out"},{"id":"B","text":"Both sources are potentially live: the generator side is hot or may start automatically — LOTO both sources and verify every section"},{"id":"C","text":"Only the load lugs are dangerous"},{"id":"D","text":"Sensing circuits are always dead"}],"correctAnswerId":"B","explanation":"The outage that killed utility just made the generator side live (or about to be). Two-source LOTO with verification is the non-negotiable ATS discipline.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_s1q1","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"ATS Safety and Service Discipline","difficulty":"easy","questionText":"A facility's generator has been flawless for years, but during a real outage the ATS mechanism failed to move — it had never been transfer-tested. The lesson is:","choices":[{"id":"A","text":"ATSs are unreliable"},{"id":"B","text":"The un-exercised transfer mechanism is the system's single point of failure: periodic transfer testing is as essential as engine exercise"},{"id":"C","text":"Open transition is obsolete"},{"id":"D","text":"The generator should be bigger"}],"correctAnswerId":"B","explanation":"Mechanisms bind when never moved. A perfect generator behind a frozen switch delivers nothing — the module's selling truth for real testing programs.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t0","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"The time-delay engine start (1-3s) exists to:","choices":[{"id":"A","text":"Warm the starter"},{"id":"B","text":"Ride through momentary utility blinks without starting the generator"},{"id":"C","text":"Protect the ATS contacts"},{"id":"D","text":"Charge the batteries"}],"correctAnswerId":"B","explanation":"Every flicker should not launch a diesel; the short delay filters blinks from outages.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t1","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"The ATS transfers to generator only when:","choices":[{"id":"A","text":"The engine cranks"},{"id":"B","text":"Generator voltage AND frequency reach acceptable setpoints"},{"id":"C","text":"Oil pressure appears"},{"id":"D","text":"Ten minutes pass"}],"correctAnswerId":"B","explanation":"Acceptability sensing protects the load from bad power — module 14/18's numbers become permission.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t2","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"The long retransfer delay exists because:","choices":[{"id":"A","text":"Contacts need cooling"},{"id":"B","text":"Utility must prove stable before the load returns — outages often recur in clusters"},{"id":"C","text":"Generators need runtime"},{"id":"D","text":"Codes require exactly 30 minutes"}],"correctAnswerId":"B","explanation":"Bouncing back to a flickering utility re-blinks the load repeatedly; the delay demands sustained stability.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t3","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"After retransfer, the generator:","choices":[{"id":"A","text":"Stops instantly"},{"id":"B","text":"Runs an unloaded cooldown before stopping"},{"id":"C","text":"Stays running for an hour by code"},{"id":"D","text":"Transfers to a load bank"}],"correctAnswerId":"B","explanation":"The programmed cooldown protects the turbo and engine (module 14) after loaded running.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t4","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"Delayed-transition ATSs pause in neutral to:","choices":[{"id":"A","text":"Save contact wear"},{"id":"B","text":"Let motor residual fields decay before reconnection — protecting large motors"},{"id":"C","text":"Test the generator"},{"id":"D","text":"Satisfy utilities"}],"correctAnswerId":"B","explanation":"Out-of-phase reconnection slams spinning motors; the pause is the engineered mercy.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t5","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"Closed-transition transfer requires:","choices":[{"id":"A","text":"Nothing special"},{"id":"B","text":"Sync-check supervision (and utility approval) — it momentarily parallels the sources"},{"id":"C","text":"A bigger generator"},{"id":"D","text":"A 4-pole switch"}],"correctAnswerId":"B","explanation":"Make-before-break means a real parallel: module 21's physics supervised into a sub-cycle overlap.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t6","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"The most safety-critical fact about ATS cabinets is:","choices":[{"id":"A","text":"High enclosure temperature"},{"id":"B","text":"Two sources: either side may be live or become live regardless of the other"},{"id":"C","text":"Sharp edges"},{"id":"D","text":"DC control voltage"}],"correctAnswerId":"B","explanation":"Utility-dead ≠ cabinet-dead. Two-source LOTO with verification defines ATS work.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t7","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"Whether an ATS switches the neutral (4-pole) is determined by:","choices":[{"id":"A","text":"Technician preference"},{"id":"B","text":"The installation's separately-derived-system design — verified, never guessed"},{"id":"C","text":"The generator size"},{"id":"D","text":"Utility policy alone"}],"correctAnswerId":"B","explanation":"Neutral switching sets grounding and ground-fault behavior; it is design fact, not field option.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t8","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"Bypass-isolation ATSs exist so that:","choices":[{"id":"A","text":"Transfers happen faster"},{"id":"B","text":"The transfer mechanism can be tested/serviced while a manual bypass carries the load"},{"id":"C","text":"Neutrals can float"},{"id":"D","text":"Generators parallel"}],"correctAnswerId":"B","explanation":"Hospital-grade serviceability: learn each unit's drawout/bypass procedure before touching it.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-ats_t9","examLevel":"jr_dc_cft","category":"Automatic Transfer Switches","subcategory":"Module Test","difficulty":"medium","questionText":"Many \"generator failed to start during the outage\" events are actually:","choices":[{"id":"A","text":"Fuel failures"},{"id":"B","text":"Failures of the engine-start wiring/contacts between ATS and controller — the command never arrived"},{"id":"C","text":"Alternator faults"},{"id":"D","text":"Operator error"}],"correctAnswerId":"B","explanation":"Two humble wires carry the whole system's purpose; their integrity is checked on every ATS service.","referenceBookSection":"Module 20 — Automatic Transfer Switches","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-ats"]},{"id":"dct_gen-critical-power_s0q0","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"The Critical Power Chain and the NEC Classes","difficulty":"easy","questionText":"A facility's single generator feeds three ATSs: egress lighting, stairwell pressurization fans, and the data floor. Under NEC classification these are most likely:","choices":[{"id":"A","text":"All Article 702"},{"id":"B","text":"Article 700 (egress), 701 (pressurization), and 702 (data floor) respectively — one plant, three rule sets"},{"id":"C","text":"All Article 700"},{"id":"D","text":"Unclassified"}],"correctAnswerId":"B","explanation":"Life-safety egress = 700; legally required hazard-prevention = 701; the business's data floor = 702. The class on each switch sets its transfer time, wiring, and testing rules.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_s0q1","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"The Critical Power Chain and the NEC Classes","difficulty":"easy","questionText":"During a capacity crunch on a shared standby plant, load-priority logic will:","choices":[{"id":"A","text":"Shed all loads equally"},{"id":"B","text":"Shed optional (702) loads while emergency (700) loads are never shed"},{"id":"C","text":"Shed the emergency loads first as smallest"},{"id":"D","text":"Trip the generator"}],"correctAnswerId":"B","explanation":"Priority follows classification: life safety holds at all costs; the owner's optional loads wait or shed. Module 21's add/shed steps implement exactly this hierarchy.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_s1q0","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"The Generator-UPS Handshake","difficulty":"easy","questionText":"During outages, a data center's UPS repeatedly cycles: accepts generator power, drops to battery, reaccepts, endlessly. The generator panel reads \"normal.\" The productive investigation is:","choices":[{"id":"A","text":"Replace the UPS batteries"},{"id":"B","text":"Record generator frequency/voltage during the events and compare against the UPS input-tolerance settings — the handshake, not either machine alone, is the fault"},{"id":"C","text":"Overhaul the governor immediately"},{"id":"D","text":"Bigger batteries"}],"correctAnswerId":"B","explanation":"The classic generator-UPS friction: transient wobble outside a tight input window. Instrument recordings plus both event logs localize which side to tune — governor response, UPS generator-mode window, or sizing.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_s1q1","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"The Generator-UPS Handshake","difficulty":"easy","questionText":"An hour after a long outage ends and utility returns, the facility generator (still exercising) struggles under an unexpected load block. The hidden load is likely:","choices":[{"id":"A","text":"HVAC restart"},{"id":"B","text":"Every UPS on site simultaneously bulk-recharging its depleted battery strings"},{"id":"C","text":"Lighting inrush"},{"id":"D","text":"The ATS coils"}],"correctAnswerId":"B","explanation":"Post-outage battery recharge is a real, simultaneous, sustained load block that sizing and load-step planning must anticipate — the UPS course's batteries arriving on the generator's bill.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t0","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"In the critical power chain, the UPS exists to:","choices":[{"id":"A","text":"Replace the generator"},{"id":"B","text":"Bridge the seconds between outage and generator acceptance; the generator carries the long haul"},{"id":"C","text":"Charge the starting batteries"},{"id":"D","text":"Regulate utility power only"}],"correctAnswerId":"B","explanation":"Batteries buy seconds-to-minutes; engines buy hours-to-days: partners, not competitors.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t1","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"NEC Article 700 systems must accept load within:","choices":[{"id":"A","text":"60 seconds"},{"id":"B","text":"10 seconds"},{"id":"C","text":"5 minutes"},{"id":"D","text":"No requirement"}],"correctAnswerId":"B","explanation":"Emergency (life-safety) systems: 10 seconds — the number module 13's block heaters exist to meet.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t2","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"NEC Article 702 covers:","choices":[{"id":"A","text":"Hospital life support"},{"id":"B","text":"Optional standby — business-protection loads on the owner's terms"},{"id":"C","text":"Egress lighting"},{"id":"D","text":"Fire pumps"}],"correctAnswerId":"B","explanation":"The data floor and the business: no mandated transfer time, the owner's money and rules.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t3","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Hospital essential electrical systems separate into:","choices":[{"id":"A","text":"Two feeders"},{"id":"B","text":"Life safety, critical, and equipment branches (NEC 517/NFPA 99)"},{"id":"C","text":"AC and DC systems"},{"id":"D","text":"Red and blue busses"}],"correctAnswerId":"B","explanation":"Branch separation with distinct rules — and the strictest testing culture in the trade.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t4","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"The first act on any new critical site is:","choices":[{"id":"A","text":"A load bank test"},{"id":"B","text":"Reading the one-line: which busses, ATSs, classes, and priorities"},{"id":"C","text":"Fuel sampling"},{"id":"D","text":"Megger testing"}],"correctAnswerId":"B","explanation":"Module 7's drawing skill at maximum stakes: the one-line is the map of what everything you touch protects.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t5","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A UPS rejecting generator power it \"should\" accept usually involves:","choices":[{"id":"A","text":"Bad fuel"},{"id":"B","text":"Generator frequency/voltage transients outside the UPS input window — a two-sided tuning problem"},{"id":"C","text":"A failed ATS"},{"id":"D","text":"Undersized wiring"}],"correctAnswerId":"B","explanation":"The handshake: governor response and UPS generator-mode tolerance meet in the middle, verified by recordings.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t6","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"UPS rectifiers distort generator bus voltage because:","choices":[{"id":"A","text":"They are DC devices"},{"id":"B","text":"Their harmonic currents act on the generator's higher source impedance"},{"id":"C","text":"They overspeed the engine"},{"id":"D","text":"They unbalance phases"}],"correctAnswerId":"B","explanation":"Module 18's power-quality lesson: nonlinear loads + high impedance = distortion the UPS then judges.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t7","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"UPS walk-in/soft-start features exist to:","choices":[{"id":"A","text":"Save energy"},{"id":"B","text":"Ramp rectifier demand over seconds so a just-started generator is not slammed"},{"id":"C","text":"Protect the batteries"},{"id":"D","text":"Silence alarms"}],"correctAnswerId":"B","explanation":"Staged load steps keep the engine out of the under-frequency roll-off spiral.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t8","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"The post-outage hidden load block on generators is:","choices":[{"id":"A","text":"Elevator testing"},{"id":"B","text":"Simultaneous UPS battery recharge across the facility"},{"id":"C","text":"Utility backfeed"},{"id":"D","text":"Lighting"}],"correctAnswerId":"B","explanation":"Every depleted string bulk-charges at once — a sustained block the sizing must anticipate.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-critical-power_t9","examLevel":"jr_dc_cft","category":"Generators in Critical Power Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Generator-UPS disputes resolve fastest when:","choices":[{"id":"A","text":"Vendors litigate"},{"id":"B","text":"One service organization holds both machines' logs, instruments, and contracts"},{"id":"C","text":"The utility mediates"},{"id":"D","text":"Both are replaced"}],"correctAnswerId":"B","explanation":"Split-vendor finger-pointing takes months; the dual-fluency tech (this portal's graduate) closes it in days.","referenceBookSection":"Module 22 — Generators in Critical Power Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-critical-power"]},{"id":"dct_gen-nfpa110_s0q0","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"The Standard and the Testing Calendar","difficulty":"easy","questionText":"A hospital generator is designated Level 1, Type 10, Class 48. This means:","choices":[{"id":"A","text":"48 kW, 10 cylinders, priority 1"},{"id":"B","text":"Life-safety stakes, load acceptance within 10 seconds, and fuel for at least 48 hours of runtime"},{"id":"C","text":"One of 48 generators"},{"id":"D","text":"Ten-year-old unit, level site"}],"correctAnswerId":"B","explanation":"The three-word shorthand: Level (stakes) / Type (seconds) / Class (fuel hours). It dictates the block heater, the testing calendar, and the tank size in one line.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_s0q1","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"The Standard and the Testing Calendar","difficulty":"easy","questionText":"A facility's monthly tests run the generator for 30 minutes at the building's available load — which is only 12% of nameplate. Per NFPA 110 practice, the site needs:","choices":[{"id":"A","text":"Nothing more — 30 minutes is 30 minutes"},{"id":"B","text":"A supplemental annual load bank test (and ideally better monthly loading) — light-load testing alone under-exercises and wet-stacks the diesel"},{"id":"C","text":"Weekly load banks"},{"id":"D","text":"A smaller generator"}],"correctAnswerId":"B","explanation":"Loading requirements exist because of module 17's physics: chronic 12% running is maintenance into failure. The load bank supplies the honest work the building cannot.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_s1q0","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Running the Tests and Selling the Program","difficulty":"easy","questionText":"During a monthly test a generator shuts down on high coolant temperature at minute 25. The professional framing to the anxious facility manager is:","choices":[{"id":"A","text":"The test broke the generator"},{"id":"B","text":"The test just caught a real cooling failure safely, with help present — exactly what testing exists for; now we diagnose before the real outage does this at hour 22"},{"id":"C","text":"Tests should be shorter"},{"id":"D","text":"Skip next month to be safe"}],"correctAnswerId":"B","explanation":"Tests fail systems on your terms. The alternative discovery scenario is a mid-hurricane shutdown — the framing that turns an awkward moment into the case for the program.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_s1q1","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Running the Tests and Selling the Program","difficulty":"easy","questionText":"The record-keeping standard for NFPA 110 compliance is:","choices":[{"id":"A","text":"Memory and good intentions"},{"id":"B","text":"Written/platform documentation of every weekly, monthly, and annual item with readings — what the AHJ audit actually inspects"},{"id":"C","text":"Photos only"},{"id":"D","text":"The controller's internal log alone"}],"correctAnswerId":"B","explanation":"Compliance is the paper (or platform). Controller logs support but do not replace the documented program — an unrecorded test never happened to an auditor.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t0","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"NFPA 110 Level 1 designates systems where:","choices":[{"id":"A","text":"Fuel is diesel"},{"id":"B","text":"Failure could result in loss of human life"},{"id":"C","text":"Output exceeds 1 MW"},{"id":"D","text":"The AHJ owns the site"}],"correctAnswerId":"B","explanation":"Level = stakes: hospitals, egress, life safety carry Level 1 and its strictest regime.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t1","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"Type 10 means:","choices":[{"id":"A","text":"Ten-year service life"},{"id":"B","text":"Load acceptance within 10 seconds"},{"id":"C","text":"Ten percent loading"},{"id":"D","text":"Ten tests annually"}],"correctAnswerId":"B","explanation":"Type is the seconds-to-load rating — the requirement module 13's readiness chain exists to meet.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t2","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"Class in NFPA 110 shorthand specifies:","choices":[{"id":"A","text":"Enclosure rating"},{"id":"B","text":"Minimum hours of fuel-supplied runtime"},{"id":"C","text":"Voltage class"},{"id":"D","text":"Sound level"}],"correctAnswerId":"B","explanation":"Class = endurance: the tank sizing and fuel program requirement in hours.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t3","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"The monthly NFPA 110 generator test requires:","choices":[{"id":"A","text":"A no-load 10-minute run"},{"id":"B","text":"At least 30 minutes under load (per the prescribed loading rules)"},{"id":"C","text":"A 4-hour run"},{"id":"D","text":"Fuel sampling"}],"correctAnswerId":"B","explanation":"Thirty loaded minutes monthly — the anti-wet-stacking physics of module 17 written into standard.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t4","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"Monthly ATS requirements include:","choices":[{"id":"A","text":"Contact replacement"},{"id":"B","text":"Exercising the transfer switch under simulated utility failure"},{"id":"C","text":"Repainting"},{"id":"D","text":"Megger testing"}],"correctAnswerId":"B","explanation":"The mechanism needs its exercise as much as the engine — module 20's frozen-switch lesson codified.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t5","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"When building load cannot meet prescribed test loading, the standard practice is:","choices":[{"id":"A","text":"Skip loading requirements"},{"id":"B","text":"A supplemental annual load bank test at stepped higher loads"},{"id":"C","text":"Testing at night"},{"id":"D","text":"Halving test duration"}],"correctAnswerId":"B","explanation":"The load bank supplies honest work: compliance, capability proof, and wet-stack burn-off in one visit.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t6","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"Level 1 systems additionally require every 36 months:","choices":[{"id":"A","text":"Engine replacement"},{"id":"B","text":"A sustained 4-hour loaded test proving endurance"},{"id":"C","text":"New batteries"},{"id":"D","text":"Tank replacement"}],"correctAnswerId":"B","explanation":"The triennial endurance proof — a choreographed, documented site event and a service specialty.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t7","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"Test-day readings at intervals matter because:","choices":[{"id":"A","text":"They fill the form"},{"id":"B","text":"They build year-over-year trend files — wear surveillance riding on compliance"},{"id":"C","text":"The AHJ watches live"},{"id":"D","text":"They calibrate the meters"}],"correctAnswerId":"B","explanation":"This year's exhaust temp at 50% vs last year's is diagnosis; the compliance run doubles as bloodwork.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t8","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"A generator failure during a scheduled test is best understood as:","choices":[{"id":"A","text":"Test-induced damage"},{"id":"B","text":"The system failing safely on your terms instead of during the real emergency"},{"id":"C","text":"Grounds to reduce testing"},{"id":"D","text":"An AHJ violation"}],"correctAnswerId":"B","explanation":"Tests exist to surface failures with help present and stakes low — the program's core argument.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_gen-nfpa110_t9","examLevel":"jr_dc_cft","category":"NFPA 110 & Compliance Testing","subcategory":"Module Test","difficulty":"medium","questionText":"To an AHJ auditor, a test without documentation is:","choices":[{"id":"A","text":"Assumed completed"},{"id":"B","text":"A test that never happened — the record IS the compliance"},{"id":"C","text":"Acceptable with a verbal account"},{"id":"D","text":"The controller log's problem"}],"correctAnswerId":"B","explanation":"The documented program is the product: readings, dates, signatures, surviving the audit.","referenceBookSection":"Module 23 — NFPA 110 & Compliance Testing","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["gen-nfpa110"]},{"id":"dct_hvac-psychrometrics_s0q0","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"The Air You Condition: Temperature and Moisture","difficulty":"easy","questionText":"A room is cooled from 80°F to 70°F with no moisture removed. Its relative humidity:","choices":[{"id":"A","text":"Falls"},{"id":"B","text":"Rises — cooler air holds less moisture, so the same moisture is a larger fraction of maximum"},{"id":"C","text":"Stays exactly the same"},{"id":"D","text":"Drops to zero"}],"correctAnswerId":"B","explanation":"RH is relative to the maximum the air could hold at its temperature. Cooling shrinks that maximum, so unchanged moisture = higher RH.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_s0q1","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"The Air You Condition: Temperature and Moisture","difficulty":"easy","questionText":"Wet-bulb and dry-bulb thermometers read the same temperature. The air is:","choices":[{"id":"A","text":"Very dry"},{"id":"B","text":"Saturated — at 100% relative humidity"},{"id":"C","text":"Exactly at comfort conditions"},{"id":"D","text":"Below freezing"}],"correctAnswerId":"B","explanation":"The wet bulb reads lower only when evaporation cools it. No evaporation means the air can hold no more moisture — saturation.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_s0q2","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"The Air You Condition: Temperature and Moisture","difficulty":"easy","questionText":"A customer complains that an uninsulated supply duct through a humid attic \"leaks water.\" The duct surface is below the attic air's dew point. The water is:","choices":[{"id":"A","text":"A refrigerant leak"},{"id":"B","text":"Condensation from attic air on the cold duct surface — an insulation/vapor problem, not a leak"},{"id":"C","text":"Rain intrusion"},{"id":"D","text":"Condensate pump overflow"}],"correctAnswerId":"B","explanation":"Any surface below dew point condenses moisture from the surrounding air. Cold ducts in humid unconditioned spaces sweat until insulated and vapor-sealed.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_s1q0","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Sensible Heat, Latent Heat, and the Psychrometric Chart","difficulty":"easy","questionText":"A newly installed, generously oversized AC cools the house fast, but the family complains it feels cold and clammy. The mechanism is:","choices":[{"id":"A","text":"Low refrigerant charge"},{"id":"B","text":"Short cycles satisfy the thermostat before the coil removes meaningful moisture — sensible done, latent not"},{"id":"C","text":"A dirty filter"},{"id":"D","text":"Backwards thermostat wiring"}],"correctAnswerId":"B","explanation":"Moisture removal needs runtime. Oversized equipment wins the temperature race and loses the humidity war — the classic argument against oversizing.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_s1q1","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Sensible Heat, Latent Heat, and the Psychrometric Chart","difficulty":"easy","questionText":"On a psychrometric chart, dehumidifying air without changing its temperature moves the point:","choices":[{"id":"A","text":"Right"},{"id":"B","text":"Left"},{"id":"C","text":"Straight down"},{"id":"D","text":"Along an RH curve"}],"correctAnswerId":"C","explanation":"Vertical axis is moisture content: down = drier. Horizontal moves are temperature; real coil processes combine both (down and left).","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_s2q0","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Measuring Air in the Field","difficulty":"easy","questionText":"Supply-to-return split measures 26°F on a system rated for ~18°F. The first suspect is:","choices":[{"id":"A","text":"Overcharge"},{"id":"B","text":"Low airflow — the same cooling packed into less air"},{"id":"C","text":"An oversized condenser"},{"id":"D","text":"High outdoor temperature"}],"correctAnswerId":"B","explanation":"Less air across the coil means each cubic foot gets colder. Filters, blower speed, and duct restrictions are the hunt before touching refrigerant.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_s2q1","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Measuring Air in the Field","difficulty":"easy","questionText":"On a very humid day, a correctly charged system shows a 14°F split instead of its usual 18°F. This is:","choices":[{"id":"A","text":"A failing compressor"},{"id":"B","text":"Expected — high return-air humidity shifts coil work from sensible to latent"},{"id":"C","text":"A dirty condenser"},{"id":"D","text":"Thermostat error"}],"correctAnswerId":"B","explanation":"Latent load is invisible to a dry-bulb thermometer. Manufacturer split tables index against return wet bulb for exactly this reason.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_s2q2","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Measuring Air in the Field","difficulty":"easy","questionText":"An evaporator coil is a solid block of ice. The two root-cause families are:","choices":[{"id":"A","text":"Overcharge and dirty condenser"},{"id":"B","text":"Low airflow and low refrigerant charge — both drive the coil below freezing"},{"id":"C","text":"High humidity and high airflow"},{"id":"D","text":"Thermostat and contactor faults"}],"correctAnswerId":"B","explanation":"Starve the coil of warm air OR of refrigerant and its saturation temperature falls below 32°F; condensate freezes and the ice chokes airflow further.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t0","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Dry-bulb temperature is:","choices":[{"id":"A","text":"The temperature of moist surfaces"},{"id":"B","text":"Ordinary air temperature read by a standard thermometer"},{"id":"C","text":"Always lower than wet bulb"},{"id":"D","text":"The condensation temperature"}],"correctAnswerId":"B","explanation":"Dry bulb is plain air temperature; wet bulb adds evaporation to reveal moisture.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t1","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"A large gap between wet-bulb and dry-bulb readings means:","choices":[{"id":"A","text":"Saturated air"},{"id":"B","text":"Dry air — strong evaporation cools the wet bulb"},{"id":"C","text":"Broken thermometer"},{"id":"D","text":"High dew point"}],"correctAnswerId":"B","explanation":"The drier the air, the more evaporation from the wick, the lower the wet bulb reads relative to dry bulb.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t2","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Dew point is:","choices":[{"id":"A","text":"The comfort setpoint"},{"id":"B","text":"The temperature at which air saturates and condensation begins"},{"id":"C","text":"Always 55°F"},{"id":"D","text":"The evaporator temperature"}],"correctAnswerId":"B","explanation":"Surfaces below the dew point sweat — the physically honest measure of the air's moisture content.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t3","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Sensible cooling changes ______; latent cooling changes ______.","choices":[{"id":"A","text":"moisture / temperature"},{"id":"B","text":"temperature / moisture"},{"id":"C","text":"pressure / volume"},{"id":"D","text":"RH / dew point"}],"correctAnswerId":"B","explanation":"Sensible = what a thermometer sees; latent = moisture condensed out at the coil.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t4","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"An air conditioner dehumidifies because:","choices":[{"id":"A","text":"It filters moisture"},{"id":"B","text":"Its evaporator runs below the air's dew point, condensing moisture to the drain"},{"id":"C","text":"Refrigerant absorbs water"},{"id":"D","text":"The blower compresses the air"}],"correctAnswerId":"B","explanation":"The cold coil is below dew point; moisture condenses on it and drains away — latent cooling.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t5","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Oversized cooling equipment causes:","choices":[{"id":"A","text":"Better comfort"},{"id":"B","text":"Short cycling that cools without adequate dehumidification — cold and clammy"},{"id":"C","text":"Lower bills only"},{"id":"D","text":"Higher humidity removal"}],"correctAnswerId":"B","explanation":"Latent removal needs runtime; oversized systems satisfy the thermostat too fast to dry the air.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t6","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"A typical healthy sensible split across a DX cooling coil is about:","choices":[{"id":"A","text":"5-8°F"},{"id":"B","text":"16-22°F"},{"id":"C","text":"30-40°F"},{"id":"D","text":"50°F"}],"correctAnswerId":"B","explanation":"Roughly 16-22°F under normal conditions, indexed against return-air wet bulb on humid days.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t7","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"An abnormally HIGH temperature split most often indicates:","choices":[{"id":"A","text":"Low refrigerant"},{"id":"B","text":"Low airflow across the coil"},{"id":"C","text":"An oversized blower"},{"id":"D","text":"Low outdoor ambient"}],"correctAnswerId":"B","explanation":"The same cooling concentrated in less air over-chills it: filters, blower, and duct restrictions first.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t8","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"The comfort zone most occupants accept is roughly:","choices":[{"id":"A","text":"60-65°F at any humidity"},{"id":"B","text":"68-78°F with 30-60% RH"},{"id":"C","text":"75°F exactly"},{"id":"D","text":"72°F with 80% RH"}],"correctAnswerId":"B","explanation":"ASHRAE 55 territory: a temperature band plus a humidity band — both matter to comfort.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-psychrometrics_t9","examLevel":"jr_dc_cft","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"A cooling coil frozen into an ice block traces to:","choices":[{"id":"A","text":"Too much return air"},{"id":"B","text":"Low airflow or low charge driving coil saturation below 32°F"},{"id":"C","text":"High head pressure"},{"id":"D","text":"A failed condensate pump"}],"correctAnswerId":"B","explanation":"Both starve the coil into sub-freezing operation; ice then blocks airflow and accelerates itself.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"dct_hvac-air-distribution_s0q0","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Blowers and the Air They Move","difficulty":"easy","questionText":"A 4-ton system in a mixed climate should move approximately:","choices":[{"id":"A","text":"400 CFM"},{"id":"B","text":"1,600 CFM"},{"id":"C","text":"4,000 CFM"},{"id":"D","text":"800 CFM"}],"correctAnswerId":"B","explanation":"≈400 CFM per ton × 4 tons = 1,600 CFM. The number every airflow verification starts from.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_s0q1","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Blowers and the Air They Move","difficulty":"easy","questionText":"A homeowner with a new variable-speed (ECM) furnace reports whistling grilles and higher electric bills, but cooling is fine. The likely story is:","choices":[{"id":"A","text":"The ECM is defective"},{"id":"B","text":"Restrictive ductwork: the ECM forces its programmed CFM through the restriction at high wattage and velocity"},{"id":"C","text":"Refrigerant overcharge"},{"id":"D","text":"Wrong thermostat"}],"correctAnswerId":"B","explanation":"ECM blowers hide duct sins by muscling through them. The comfort survives; the noise, watts, and eventually the motor pay the price.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_s0q2","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Blowers and the Air They Move","difficulty":"easy","questionText":"Cooling capacity dropped gradually over two years; charge and split check odd, and the blower wheel is caked solid with dust. The honest first repair is:","choices":[{"id":"A","text":"Recharging the system"},{"id":"B","text":"Cleaning the blower wheel and re-verifying airflow before judging anything else"},{"id":"C","text":"A new compressor"},{"id":"D","text":"Bigger supply grilles"}],"correctAnswerId":"B","explanation":"A caked wheel moves far less air than its rating. Every downstream reading is distorted until airflow is restored.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_s1q0","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Static Pressure: The Blood Pressure of the System","difficulty":"easy","questionText":"A system rated 0.5 in. w.c. measures 0.9 TESP; the pressure drop across the brand-new \"allergen defense\" filter alone is 0.45. The immediate insight is:","choices":[{"id":"A","text":"The blower is failing"},{"id":"B","text":"The restrictive filter is consuming nearly the system's whole pressure budget — spec a lower-drop filtration solution"},{"id":"C","text":"The coil is dirty"},{"id":"D","text":"The ducts are oversized"}],"correctAnswerId":"B","explanation":"Marketing-MERV filters can eat more static than the entire duct design allows. Filtration must be spec'd to the system's pressure budget (or the return enlarged).","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_s1q1","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Static Pressure: The Blood Pressure of the System","difficulty":"easy","questionText":"Static pressure is measured with:","choices":[{"id":"A","text":"Refrigerant gauges"},{"id":"B","text":"A manometer at test ports before and after the air handler"},{"id":"C","text":"An ammeter on the blower"},{"id":"D","text":"An anemometer at the registers"}],"correctAnswerId":"B","explanation":"The same manometer family as gas work: return side reads negative, supply positive; magnitudes add to TESP.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_s1q2","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Static Pressure: The Blood Pressure of the System","difficulty":"easy","questionText":"The duct-side restriction most commonly strangling residential systems is:","choices":[{"id":"A","text":"Oversized supply trunks"},{"id":"B","text":"Undersized or restricted RETURN air paths"},{"id":"C","text":"Too many registers"},{"id":"D","text":"Smooth metal duct"}],"correctAnswerId":"B","explanation":"Returns are chronically under-built and further choked by closed doors and furniture. A starved return suffocates the whole system.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_s2q0","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Ducts, Filters, and Balancing","difficulty":"easy","questionText":"A return-side duct leak in a damp, moldy crawlspace primarily causes:","choices":[{"id":"A","text":"Higher supply static"},{"id":"B","text":"Crawlspace air — moisture, odors, spores — drawn into the system and delivered to the living space"},{"id":"C","text":"Frozen evaporator coils"},{"id":"D","text":"Compressor overheating"}],"correctAnswerId":"B","explanation":"Return leaks inhale whatever surrounds them. The duct system becomes a delivery service for the worst air in the building.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_s2q1","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Ducts, Filters, and Balancing","difficulty":"easy","questionText":"A master bedroom is always stuffy with the door closed, fine with it open. The classic fix is:","choices":[{"id":"A","text":"A bigger supply register"},{"id":"B","text":"A return path — undercut the door or add a transfer/jump grille"},{"id":"C","text":"Higher blower speed"},{"id":"D","text":"A dedicated thermostat"}],"correctAnswerId":"B","explanation":"Closed doors trap supply air and pressurize the room, choking its own airflow. The room needs a way for air to get back out.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t0","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"The cooling airflow rule of thumb is approximately:","choices":[{"id":"A","text":"100 CFM/ton"},{"id":"B","text":"400 CFM/ton"},{"id":"C","text":"1,000 CFM/ton"},{"id":"D","text":"50 CFM/ton"}],"correctAnswerId":"B","explanation":"≈400 CFM per ton (350 humid to 450 dry climates) — the number airflow verification starts from.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t1","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Airflow must be verified before refrigerant diagnosis because:","choices":[{"id":"A","text":"Gauges need airflow to work"},{"id":"B","text":"Wrong airflow distorts splits, pressures, and charging into fiction"},{"id":"C","text":"EPA requires it"},{"id":"D","text":"Refrigerant follows air"}],"correctAnswerId":"B","explanation":"Every refrigerant-side reading assumes design airflow; without it you diagnose ghosts.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t2","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"An ECM blower in restrictive ductwork responds by:","choices":[{"id":"A","text":"Moving less air quietly"},{"id":"B","text":"Maintaining programmed CFM at higher wattage and noise"},{"id":"C","text":"Shutting down"},{"id":"D","text":"Reversing rotation"}],"correctAnswerId":"B","explanation":"ECMs muscle through restriction — masking duct problems as bills, noise, and motor wear.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t3","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Total external static pressure is measured:","choices":[{"id":"A","text":"Inside the compressor"},{"id":"B","text":"With a manometer: return-side suction plus supply-side pressure vs the equipment rating"},{"id":"C","text":"At the furthest register"},{"id":"D","text":"Across the condenser"}],"correctAnswerId":"B","explanation":"TESP is the pressure the blower fights outside the cabinet — typically rated ~0.5 in. w.c. residential.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t4","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"The pressure-drop hunt across a high-static system checks, in order:","choices":[{"id":"A","text":"Compressor, condenser, TXV"},{"id":"B","text":"Filter, evaporator coil, then the duct runs themselves"},{"id":"C","text":"Thermostat, contactor, capacitor"},{"id":"D","text":"Registers only"}],"correctAnswerId":"B","explanation":"Localize like voltage drop: measure across each candidate restriction and see who eats the budget.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t5","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"The most common residential duct deficiency is:","choices":[{"id":"A","text":"Oversized returns"},{"id":"B","text":"Undersized or restricted return air paths"},{"id":"C","text":"Too much metal duct"},{"id":"D","text":"Excess dampers"}],"correctAnswerId":"B","explanation":"Starved returns suffocate systems: high static, low CFM, frozen coils, cooked heat exchangers.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t6","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Sagging, kinked flex duct matters because:","choices":[{"id":"A","text":"It looks unprofessional"},{"id":"B","text":"Short bad flex runs can out-restrict long runs of decent duct"},{"id":"C","text":"It leaks refrigerant"},{"id":"D","text":"It only affects heating"}],"correctAnswerId":"B","explanation":"Flex performs when taut and supported; festooned or kinked it becomes the system's biggest resistor.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t7","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Choosing a MERV 13 filter for a system means:","choices":[{"id":"A","text":"Nothing else changes"},{"id":"B","text":"Budgeting its higher pressure drop — usually with a deeper, larger media cabinet"},{"id":"C","text":"Cleaning it monthly"},{"id":"D","text":"Faster blower speeds automatically"}],"correctAnswerId":"B","explanation":"Real filtration costs static. Surface area (deep media cabinets) buys it back.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t8","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Supply duct leakage into an attic causes:","choices":[{"id":"A","text":"House pressurization"},{"id":"B","text":"Lost capacity and house depressurization that pulls in infiltration"},{"id":"C","text":"Better attic ventilation"},{"id":"D","text":"Lower bills"}],"correctAnswerId":"B","explanation":"Paid-for conditioned air heats the attic while the house sucks in outdoor/crawl air to replace it.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-air-distribution_t9","examLevel":"jr_dc_cft","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Room-by-room airflow is properly balanced using:","choices":[{"id":"A","text":"Register grilles fully closed where too cold"},{"id":"B","text":"Branch dampers at takeoffs, verified by measurement or systematic comfort checks"},{"id":"C","text":"Blower speed changes per complaint"},{"id":"D","text":"Closing doors"}],"correctAnswerId":"B","explanation":"Dampers at the takeoff balance without grille noise; closing registers just raises static.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"dct_hvac-chillers-hydronics_s0q0","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Why Big Buildings Move Water","difficulty":"easy","questionText":"A water-cooled chiller trips on high head pressure during a heat wave. The condenser water entering it is 12°F warmer than design, and the tower's approach to wet bulb has ballooned. The investigation belongs at:","choices":[{"id":"A","text":"The chiller's refrigerant charge"},{"id":"B","text":"The cooling tower: fouled fill, clogged nozzles, fan performance, water treatment"},{"id":"C","text":"The chilled water pumps"},{"id":"D","text":"The building thermostats"}],"correctAnswerId":"B","explanation":"The chiller can only reject heat into the water the tower returns. A wide approach says the tower is not doing its evaporation job — the kitchen dirty-condenser story, at building scale.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_s0q1","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Why Big Buildings Move Water","difficulty":"easy","questionText":"Cooling towers carry a unique life-safety concern because:","choices":[{"id":"A","text":"They operate at high pressure"},{"id":"B","text":"Warm aerated water can host Legionella, and drift can spread it — treatment and cleaning are mandatory"},{"id":"C","text":"Their fans are unguarded"},{"id":"D","text":"They use ammonia"}],"correctAnswerId":"B","explanation":"Legionnaires' outbreaks trace to neglected towers. Treatment programs and cleanliness are documented, non-negotiable duties.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_s1q0","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Boilers and Hot-Water Heating","difficulty":"easy","questionText":"A hydronic system's relief valve discharges a cup of water every heating cycle. The gauge climbs from 15 to 29 psi as the boiler heats. The classic cause is:","choices":[{"id":"A","text":"An oversized boiler"},{"id":"B","text":"A waterlogged expansion tank no longer absorbing thermal expansion"},{"id":"C","text":"A failed circulator"},{"id":"D","text":"Excess air in the loop"}],"correctAnswerId":"B","explanation":"Expansion has to go somewhere. A failed (water-filled) expansion tank turns every heat-up into an overpressure event that the relief vents — replace/recharge the tank.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_s1q1","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Boilers and Hot-Water Heating","difficulty":"easy","questionText":"Third-floor radiators are cold and gurgle; loop pressure reads 8 psi on a three-story building. The first correction is:","choices":[{"id":"A","text":"A bigger pump"},{"id":"B","text":"Restore proper fill pressure (and purge air) — 8 psi cannot lift water and hold air out of the third floor"},{"id":"C","text":"New radiators"},{"id":"D","text":"A hotter boiler setpoint"}],"correctAnswerId":"B","explanation":"One psi per 2.3 ft of height plus margin: a three-story loop needs ~15+ psi. Low pressure lets air collect exactly where the complaint lives.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_s2q0","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Terminal Units, Pumps, and the Scope Boundary","difficulty":"easy","questionText":"An AHU chilled-water coil delivers warm supply air. Water enters at 44°F but returns at 45°F (design delta 10°F); airflow checks normal. The finding means:","choices":[{"id":"A","text":"The coil is transferring heavily"},{"id":"B","text":"Almost no heat transfer is occurring — suspect low water flow (strainer, valve, air binding) since the water passes through barely warmed"},{"id":"C","text":"The chiller plant has failed"},{"id":"D","text":"The filter is dirty"}],"correctAnswerId":"B","explanation":"A 1°F water rise with normal air across the coil means the water is not picking up heat — flow starvation or bypass, not plant temperature. Check strainer, valve position, and air in the coil.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_s2q1","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Terminal Units, Pumps, and the Scope Boundary","difficulty":"easy","questionText":"A glycol rooftop loop needs fluid every month. The professional response is:","choices":[{"id":"A","text":"Keep topping off with water"},{"id":"B","text":"Find and repair the leak, then restore the correct glycol percentage verified by refractometer"},{"id":"C","text":"Switch to plain water in summer"},{"id":"D","text":"Install a bigger expansion tank"}],"correctAnswerId":"B","explanation":"Recurring loss = leak, and water top-offs silently dilute freeze protection toward a burst coil. Fix the leak; verify the mix.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t0","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Large buildings distribute cooling as chilled water because:","choices":[{"id":"A","text":"Water is cheaper than air"},{"id":"B","text":"Water carries vastly more heat per volume than air, shrinking distribution to pipes"},{"id":"C","text":"Fans are unreliable"},{"id":"D","text":"Codes require it"}],"correctAnswerId":"B","explanation":"Thousands of times the heat capacity per volume: pipes replace hallway-sized ducts.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t1","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Typical chilled water design temperatures are:","choices":[{"id":"A","text":"34°F supply / 40°F return"},{"id":"B","text":"≈44°F supply / ≈54°F return"},{"id":"C","text":"60°F supply / 70°F return"},{"id":"D","text":"32°F both ways"}],"correctAnswerId":"B","explanation":"The classic 44/54 with a 10°F design delta — the numbers coil diagnosis is read against.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t2","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A cooling tower rejects heat primarily by:","choices":[{"id":"A","text":"Radiation"},{"id":"B","text":"Evaporation of a portion of the condenser water"},{"id":"C","text":"Compression"},{"id":"D","text":"Conduction to the roof"}],"correctAnswerId":"B","explanation":"Latent heat of evaporation does the work — which ties tower capacity to ambient wet bulb.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t3","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Tower APPROACH is:","choices":[{"id":"A","text":"The water temperature drop across the tower"},{"id":"B","text":"How close leaving water gets to ambient wet-bulb temperature"},{"id":"C","text":"Fan speed margin"},{"id":"D","text":"Basin depth"}],"correctAnswerId":"B","explanation":"Approach measures tower effectiveness; range measures the drop. A widening approach = a sick tower.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t4","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Neglected cooling towers are a life-safety issue because of:","choices":[{"id":"A","text":"Electrocution risk"},{"id":"B","text":"Legionella growth and drift"},{"id":"C","text":"Refrigerant release"},{"id":"D","text":"Fan noise"}],"correctAnswerId":"B","explanation":"Warm aerated water + neglect = Legionella habitat; treatment and cleaning are mandatory, documented duties.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t5","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Condensing boilers achieve their rated efficiency only when:","choices":[{"id":"A","text":"Fired at maximum"},{"id":"B","text":"Return water is cool enough (≲130°F) for flue gas to condense — hence outdoor reset"},{"id":"C","text":"Burning propane"},{"id":"D","text":"Loop pressure is high"}],"correctAnswerId":"B","explanation":"No condensation, no latent recovery: cool return water is the whole trick, and reset controls provide it.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t6","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A relief valve that weeps each heating cycle with pressure climbing sharply indicates:","choices":[{"id":"A","text":"Normal expansion"},{"id":"B","text":"A waterlogged expansion tank (or failed fill valve) — never plug the relief"},{"id":"C","text":"A weak circulator"},{"id":"D","text":"Undersized piping"}],"correctAnswerId":"B","explanation":"Expansion with nowhere to go becomes overpressure; the relief is the witness and must stay in service.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t7","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Hydronic loop fill pressure must account for:","choices":[{"id":"A","text":"Pipe color"},{"id":"B","text":"Building height — about 1 psi per 2.3 feet plus margin, or upper floors air-bind"},{"id":"C","text":"Pump brand"},{"id":"D","text":"Boiler age"}],"correctAnswerId":"B","explanation":"Static height sets minimum pressure; low fill = cold, gurgling top floors.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t8","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A clogged strainer in a hydronic loop presents as:","choices":[{"id":"A","text":"High water delta-T"},{"id":"B","text":"Pressure drop across it and starved flow downstream — the water-side dirty filter"},{"id":"C","text":"Air noise"},{"id":"D","text":"Boiler lockout"}],"correctAnswerId":"B","explanation":"Strainers protect coils and pumps and clog like filters; gauge pressure across them tells the story.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_hvac-chillers-hydronics_t9","examLevel":"jr_dc_cft","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Entry-level hydronic scope typically excludes:","choices":[{"id":"A","text":"Circulator replacement"},{"id":"B","text":"Chiller refrigerant-circuit internals, steam boiler work, and large burner management — licensed/factory territory"},{"id":"C","text":"Coil cleaning"},{"id":"D","text":"Expansion tank service"}],"correctAnswerId":"B","explanation":"Diagnose to the boundary, document, refer — the kettle/suppression rule at plant scale.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"dct_dc-cooling_s0q0","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"The Heat Problem and Room Cooling","difficulty":"easy","questionText":"A rack reports inlet temperatures of 95°F while the room's CRAH units run at half capacity with cold aisles measurably cold. The most likely problem class is:","choices":[{"id":"A","text":"Insufficient cooling capacity"},{"id":"B","text":"An airflow path problem: recirculation of hot exhaust or blocked tile/underfloor delivery to that rack"},{"id":"C","text":"Failed chillers"},{"id":"D","text":"Overloaded PDUs"}],"correctAnswerId":"B","explanation":"Cold air exists; it is not reaching the servers. Recirculation over/around racks and underfloor blockages overheat equipment in rooms with surplus capacity — the audit hunts the path, not the plant.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_s0q1","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"The Heat Problem and Room Cooling","difficulty":"easy","questionText":"Two adjacent CRAC units log constant runtime: one humidifying, the other dehumidifying. The finding is:","choices":[{"id":"A","text":"Normal redundancy"},{"id":"B","text":"The units are fighting each other — wasting energy and capacity; align their setpoints/deadbands"},{"id":"C","text":"A refrigerant leak"},{"id":"D","text":"BMS failure"}],"correctAnswerId":"B","explanation":"Units sharing one air mass with mismatched humidity setpoints wage invisible war. Fleet-level setpoint discipline is a classic efficiency and capacity recovery.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_s1q0","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Containment, Envelopes, and Free Cooling","difficulty":"easy","questionText":"After an IT refresh removed half the servers from several racks, nearby racks began overheating although room capacity is now hugely surplus. The classic cause is:","choices":[{"id":"A","text":"The CRAHs are oversized now"},{"id":"B","text":"Missing blanking panels in the half-empty racks let hot exhaust recirculate through the empty U-spaces to the intakes"},{"id":"C","text":"The chillers are failing"},{"id":"D","text":"PUE is too low"}],"correctAnswerId":"B","explanation":"Empty rack spaces without blanking panels are recirculation highways inside the rack itself. The cheapest fix in data center cooling: plastic panels.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_s1q1","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Containment, Envelopes, and Free Cooling","difficulty":"easy","questionText":"During a utility outage, power transferred perfectly to generator in 9 seconds — but servers thermal-throttled anyway. The design fact that explains it is:","choices":[{"id":"A","text":"Generators produce dirty power"},{"id":"B","text":"Mechanical/cooling loads were shed during transfer and the room's thermal ride-through at its warm setpoint was shorter than the cooling restart sequence"},{"id":"C","text":"UPS batteries failed"},{"id":"D","text":"The CRAHs need new filters"}],"correctAnswerId":"B","explanation":"Power ride-through and thermal ride-through are different clocks. Warm, dense rooms have minutes; staged chilled-water restarts can take longer — a known design tradeoff the CFT must know at their site.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_s2q0","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"The Liquid Cooling Transition","difficulty":"easy","questionText":"A direct-to-chip cooling loop shows rising GPU temperatures across many servers while CDU supply temperature and flow read normal. The silicon-scale suspect is:","choices":[{"id":"A","text":"The facility chillers"},{"id":"B","text":"Cold-plate microchannel fouling from particulate/chemistry problems in the technology loop"},{"id":"C","text":"Room airflow"},{"id":"D","text":"The UPS"}],"correctAnswerId":"B","explanation":"Normal supply + normal flow + hot chips = heat transfer failing at the plates. Microchannels foul from particulates and chemistry drift — why technology-loop filtration and fluid maintenance are non-negotiable.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_s2q1","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"The Liquid Cooling Transition","difficulty":"easy","questionText":"The CDU's core architectural job is:","choices":[{"id":"A","text":"Compressing refrigerant"},{"id":"B","text":"Separating the facility water loop from the technology (server) loop via heat exchanger while managing pumps, filtration, and monitoring"},{"id":"C","text":"Replacing the UPS"},{"id":"D","text":"Dehumidifying the room"}],"correctAnswerId":"B","explanation":"Facility water is too dirty and too wild for cold plates. The CDU isolates loops, conditions the technology-side fluid, and is the serviceable heart of direct-to-chip cooling.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t0","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Essentially every watt delivered to IT equipment becomes:","choices":[{"id":"A","text":"Stored energy"},{"id":"B","text":"Heat the cooling plant must remove continuously"},{"id":"C","text":"Reactive power"},{"id":"D","text":"Light"}],"correctAnswerId":"B","explanation":"Thermodynamics taxes computation: a 1 MW hall is a 1 MW heater, forever.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t1","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A CRAH differs from a CRAC because the CRAH:","choices":[{"id":"A","text":"Has no fans"},{"id":"B","text":"Uses chilled-water coils from a central plant instead of its own DX refrigeration"},{"id":"C","text":"Only humidifies"},{"id":"D","text":"Sits on the roof"}],"correctAnswerId":"B","explanation":"CRAC = compressors in the cabinet (DX); CRAH = coil fed by the chiller plant.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t2","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Bypass and recirculation are:","choices":[{"id":"A","text":"Two chiller modes"},{"id":"B","text":"Cold air missing the servers, and hot exhaust re-entering intakes — the twin airflow sins"},{"id":"C","text":"Generator transfer states"},{"id":"D","text":"BMS alarm tiers"}],"correctAnswerId":"B","explanation":"Both waste capacity and overheat racks in \"cold\" rooms; airflow audits exist to hunt them.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t3","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Missing blanking panels in racks cause:","choices":[{"id":"A","text":"Lower PUE"},{"id":"B","text":"In-rack recirculation: exhaust returns through empty U-spaces to the intakes"},{"id":"C","text":"Better airflow"},{"id":"D","text":"Chilled-water leaks"}],"correctAnswerId":"B","explanation":"The cheapest fix in the room: panels block the internal recirculation highway.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t4","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Modern ASHRAE inlet envelopes (up to ~80°F) trade:","choices":[{"id":"A","text":"Nothing — warmer is free"},{"id":"B","text":"Large energy savings against shorter thermal ride-through when cooling fails"},{"id":"C","text":"Server warranty for efficiency"},{"id":"D","text":"Humidity for temperature"}],"correctAnswerId":"B","explanation":"Warm rooms save energy and extend free cooling but leave fewer minutes before throttling on cooling loss.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t5","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"PUE measures:","choices":[{"id":"A","text":"Power quality"},{"id":"B","text":"Total facility power divided by IT power — the overhead ratio your maintenance moves"},{"id":"C","text":"UPS efficiency only"},{"id":"D","text":"Cooling tons per rack"}],"correctAnswerId":"B","explanation":"PUE 1.5 = 50% overhead. Coil cleaning, dampers, and setpoint discipline are PUE work.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t6","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Water-side economization makes chilled water using:","choices":[{"id":"A","text":"Extra compressors"},{"id":"B","text":"Cooling towers and heat exchangers when outdoor wet-bulb is low — compressors off"},{"id":"C","text":"City water"},{"id":"D","text":"DX circuits"}],"correctAnswerId":"B","explanation":"The free-cooling lesson at plant scale: evaporation does the chiller's job in cool weather.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t7","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Thermal ride-through is:","choices":[{"id":"A","text":"Generator start time"},{"id":"B","text":"The minutes a room can absorb cooling loss before equipment overheats — shorter in warm, dense rooms"},{"id":"C","text":"Battery runtime"},{"id":"D","text":"Chiller restart delay"}],"correctAnswerId":"B","explanation":"Power and thermal ride-through are different clocks; modern envelopes shrink the thermal one.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t8","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Rack densities driving the liquid-cooling transition are:","choices":[{"id":"A","text":"1-2 kW"},{"id":"B","text":"40-120+ kW for AI/GPU clusters — beyond air's carrying capacity"},{"id":"C","text":"5 kW"},{"id":"D","text":"Unchanged for decades"}],"correctAnswerId":"B","explanation":"AI hardware broke air cooling's physics; liquid moved to the chips in response.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-cooling_t9","examLevel":"jr_dc_cft","category":"Data Center Cooling Systems","subcategory":"Module Test","difficulty":"medium","questionText":"The CDU in direct-to-chip cooling:","choices":[{"id":"A","text":"Chills the whole room"},{"id":"B","text":"Isolates facility water from the technology loop and manages pumps, filtration, and fluid condition"},{"id":"C","text":"Replaces the CRAHs"},{"id":"D","text":"Stores coolant only"}],"correctAnswerId":"B","explanation":"A small hydronic plant with silicon-grade cleanliness duties — the serviceable heart of liquid cooling.","referenceBookSection":"Module 25 — Data Center Cooling Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-cooling"]},{"id":"dct_dc-monitoring_s0q0","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"The Three Stacks","difficulty":"easy","questionText":"The DCIM shows a rack drawing 2 kW; your clamp meter on its feed reads 9 A at 208V (~1.9 kVA per phase measured across three phases totaling ~5.6 kW). The professional next step is:","choices":[{"id":"A","text":"Trust the DCIM — it is the system of record"},{"id":"B","text":"Investigate the discrepancy: likely a mis-mapped or faulty branch-circuit CT — the monitoring is lying about this rack"},{"id":"C","text":"Derate the rack"},{"id":"D","text":"Recalibrate your clamp meter to match"}],"correctAnswerId":"B","explanation":"Meters beat databases. A mis-mapped CT under-reporting a rack corrupts capacity planning and hides overload risk — sensor-truth verification is the finding, and fixing the instrumentation is the work order.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_s0q1","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"The Three Stacks","difficulty":"easy","questionText":"The EPMS live one-line's greatest diagnostic value during an event is:","choices":[{"id":"A","text":"Its color scheme"},{"id":"B","text":"Showing which stage of the power chain the abnormality entered — walking the chain on glass"},{"id":"C","text":"Replacing field measurements"},{"id":"D","text":"Automatic repairs"}],"correctAnswerId":"B","explanation":"Utility → gear → generator/ATS → UPS → distribution: the live one-line localizes events the way the sequence-of-operation localizes furnace faults.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_s1q0","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Alarms, Trends, and Event Forensics","difficulty":"easy","questionText":"A UPS transferred to battery for 40 ms last Tuesday with no utility event recorded anywhere. Before condemning the UPS, the monitoring-literate move is:","choices":[{"id":"A","text":"Replace the UPS input board"},{"id":"B","text":"Pull the time-synchronized EPMS records and every device log around that timestamp — find what the chain actually saw, in order"},{"id":"C","text":"Clear the alarm and monitor"},{"id":"D","text":"Blame the utility"}],"correctAnswerId":"B","explanation":"Forty milliseconds is invisible to humans and vivid to the EPMS. Waveform capture and correlated logs reveal whether the disturbance was upstream, at the gear, or in the UPS's own sensing.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_s1q1","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Alarms, Trends, and Event Forensics","difficulty":"easy","questionText":"An operator has shelved the same CRAH humidity alarm every shift for months. The professional response is:","choices":[{"id":"A","text":"Continue shelving — it is routine"},{"id":"B","text":"Fix the root cause (drifted sensor/mis-tuned setpoint) and restore the alarm's meaning — routine shelving is alarm fatigue institutionalized"},{"id":"C","text":"Delete the alarm point"},{"id":"D","text":"Raise the threshold until it stops"}],"correctAnswerId":"B","explanation":"Every routinely ignored alarm trains the console's audience to ignore the next one — which someday is real. Nuisance-alarm elimination is safety work.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t0","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"The EPMS monitors:","choices":[{"id":"A","text":"Only the UPS"},{"id":"B","text":"The electrical chain end to end: utility, gear, generators, UPS, PDUs, branch circuits"},{"id":"C","text":"The chillers"},{"id":"D","text":"IT applications"}],"correctAnswerId":"B","explanation":"The power chain instrumented live — the one-line diagram with real numbers on it.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t1","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"DCIM sits above EPMS/BMS to provide:","choices":[{"id":"A","text":"Waveform capture"},{"id":"B","text":"Rack-level capacity, asset, and environmental views for planning and operations"},{"id":"C","text":"Chiller sequencing"},{"id":"D","text":"Generator control"}],"correctAnswerId":"B","explanation":"The capacity-and-assets layer: where the next server lands and what every rack draws.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t2","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"The eternal sensor-truth law at facility scale means:","choices":[{"id":"A","text":"Sensors are always right"},{"id":"B","text":"Monitoring decisions are only as honest as their instruments — calibration and command-vs-reality checks are PM items"},{"id":"C","text":"Meters are obsolete"},{"id":"D","text":"Only DCIM matters"}],"correctAnswerId":"B","explanation":"Mis-mapped CTs and drifted probes corrupt everything downstream — verify physically.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t3","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"Alarm fatigue is dangerous because:","choices":[{"id":"A","text":"It wears out consoles"},{"id":"B","text":"Routinely ignored alarms train operators to miss the real one"},{"id":"C","text":"It uses bandwidth"},{"id":"D","text":"It voids warranties"}],"correctAnswerId":"B","explanation":"The crying-wolf console precedes famous outages; nuisance-alarm elimination is safety work.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t4","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"Shelving/silencing an alarm requires:","choices":[{"id":"A","text":"Nothing — operator discretion"},{"id":"B","text":"A ticket documenting why and until when"},{"id":"C","text":"Manager approval only"},{"id":"D","text":"Deleting the point"}],"correctAnswerId":"B","explanation":"Undocumented silencing is how facilities forget they are blind somewhere.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t5","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"Trend review before a PM visit:","choices":[{"id":"A","text":"Wastes time"},{"id":"B","text":"Converts inspection into a targeted hunt for what has moved since baseline"},{"id":"C","text":"Replaces the visit"},{"id":"D","text":"Is only for engineers"}],"correctAnswerId":"B","explanation":"The year-over-year baseline discipline of every course, automated and graphed.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t6","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"After a power event, EPMS waveform capture tells you:","choices":[{"id":"A","text":"Which vendor to blame"},{"id":"B","text":"What each stage of the chain actually saw, at millisecond resolution and in sequence"},{"id":"C","text":"Whether PUE changed"},{"id":"D","text":"Nothing useful"}],"correctAnswerId":"B","explanation":"Facility-wide forensics: which breaker moved first, what the UPS input saw, when commands fired.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t7","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"Correlated event forensics depends on:","choices":[{"id":"A","text":"Vendor cooperation"},{"id":"B","text":"Time synchronization (NTP) across devices — drifting clocks destroy causality"},{"id":"C","text":"Cloud storage"},{"id":"D","text":"Color-coded cables"}],"correctAnswerId":"B","explanation":"Reconstruction requires synchronized timestamps; clock drift is a reportable defect.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t8","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"A narrowing chilled-water ΔT trend suggests:","choices":[{"id":"A","text":"Improving efficiency"},{"id":"B","text":"Coil fouling or flow problems developing — investigate before capacity complaints arrive"},{"id":"C","text":"Sensor perfection"},{"id":"D","text":"Lower IT load only"}],"correctAnswerId":"B","explanation":"ΔT trends are the hydronic vital sign: fouling and bypass show up here first.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-monitoring_t9","examLevel":"jr_dc_cft","category":"EPMS, BMS & DCIM Monitoring","subcategory":"Module Test","difficulty":"medium","questionText":"Your closure notes and readings in the monitoring/ticket stack are:","choices":[{"id":"A","text":"Bureaucracy"},{"id":"B","text":"The shared memory the next diagnosis leans on — documentation religion with a database"},{"id":"C","text":"Optional for techs"},{"id":"D","text":"Legal liability only"}],"correctAnswerId":"B","explanation":"Feed the stacks honestly: future-you and every colleague inherit what you record.","referenceBookSection":"Module 26 — EPMS, BMS & DCIM Monitoring","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-monitoring"]},{"id":"dct_dc-operations_s0q0","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Why Data Centers Run on Procedure","difficulty":"easy","questionText":"At step 14 of a UPS PM MOP, the expected DC bus reading is absent — a value the MOP did not anticipate appears instead. The trained response is:","choices":[{"id":"A","text":"Improvise a fix quickly to stay on schedule"},{"id":"B","text":"Stop work per the MOP's criteria, hold the system in its current safe state, and escalate before proceeding"},{"id":"C","text":"Skip to step 15"},{"id":"D","text":"Back out silently and reschedule"}],"correctAnswerId":"B","explanation":"Unexpected readings are exactly what STOP-WORK criteria exist for. The MOP culture trades heroics for reliability — stop, stabilize, escalate is the professional move.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_s0q1","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Why Data Centers Run on Procedure","difficulty":"easy","questionText":"EOPs exist because:","choices":[{"id":"A","text":"Regulators demand paperwork"},{"id":"B","text":"3 a.m. emergency hands follow tested written logic better than adrenaline-driven improvisation"},{"id":"C","text":"Techs cannot be trusted"},{"id":"D","text":"Insurance requires them"}],"correctAnswerId":"B","explanation":"Aviation's checklist lesson: pre-scripted, rehearsed responses beat on-the-spot invention precisely when stakes and stress peak.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_s1q0","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Redundancy, Rounds, and Incident Response","difficulty":"easy","questionText":"During rounds in a 2N facility you find a power strip extension cord connecting an A-side rack PDU to a B-side outlet \"temporarily\" feeding an orphan device. The significance is:","choices":[{"id":"A","text":"Harmless resourcefulness"},{"id":"B","text":"It couples the independent A and B paths — a fault or maintenance on either side can now affect both; document, escalate, and get it corrected properly"},{"id":"C","text":"Fine if under 10 amps"},{"id":"D","text":"Only an aesthetic violation"}],"correctAnswerId":"B","explanation":"The whole 2N promise is path independence. One improvised cord defeats the design; rounds exist to find exactly this, and the fix is a proper transfer switch or dual-cording, through change management.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_s1q1","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Redundancy, Rounds, and Incident Response","difficulty":"easy","questionText":"An N+1 chilled water plant has one chiller down for approved PM when a second chiller trips. The facility is now:","choices":[{"id":"A","text":"Still N+1"},{"id":"B","text":"Below N — an active capacity emergency requiring the EOP, not just a repair ticket"},{"id":"C","text":"At 2N"},{"id":"D","text":"Fine due to ride-through"}],"correctAnswerId":"B","explanation":"Maintenance had already spent the +1. The trip takes the plant below need: EOP response (load management, emergency restart priorities, escalation) — the redundancy-state awareness the module drills.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t0","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"Work in critical facilities happens:","choices":[{"id":"A","text":"At tech discretion"},{"id":"B","text":"Only through written, approved procedure (SOPs/MOPs/EOPs) and change management"},{"id":"C","text":"Fastest hands first"},{"id":"D","text":"Only at night"}],"correctAnswerId":"B","explanation":"The aviation-grade culture: no impulse work, every act scripted, approved, and signed.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t1","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"A MOP is:","choices":[{"id":"A","text":"A cleaning tool"},{"id":"B","text":"A step-by-step, peer-reviewed script for a specific maintenance task with verifications, stop-work criteria, and back-out"},{"id":"C","text":"A monthly operations plan"},{"id":"D","text":"A vendor manual"}],"correctAnswerId":"B","explanation":"The Method of Procedure: initialed step by step, deviations stop and escalate.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t2","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"STOP-WORK criteria exist to:","choices":[{"id":"A","text":"Extend billable hours"},{"id":"B","text":"Halt execution the moment reality diverges from the script — stabilize and escalate beats improvise"},{"id":"C","text":"Punish slow techs"},{"id":"D","text":"Satisfy auditors only"}],"correctAnswerId":"B","explanation":"Unexpected readings are the signal to stop, not to get creative — reliability over heroics.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t3","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"N+1 redundancy means:","choices":[{"id":"A","text":"Two of everything"},{"id":"B","text":"One spare unit beyond need — and maintenance on any unit temporarily reduces the system to N"},{"id":"C","text":"No spares"},{"id":"D","text":"New plus one year old"}],"correctAnswerId":"B","explanation":"The workhorse standard, and the reason change management tracks redundancy state during work.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t4","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"2N architecture promises:","choices":[{"id":"A","text":"Double speed"},{"id":"B","text":"Two fully independent paths (A/B) from utility to dual-corded load"},{"id":"C","text":"Two operators"},{"id":"D","text":"Twice the PUE"}],"correctAnswerId":"B","explanation":"Complete path independence — defeated by any improvised A-to-B coupling.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t5","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"Concurrent maintainability means:","choices":[{"id":"A","text":"Two techs per task"},{"id":"B","text":"Any component can be maintained without dropping the critical load"},{"id":"C","text":"Working faster"},{"id":"D","text":"Maintenance during incidents"}],"correctAnswerId":"B","explanation":"The design promise that PM never requires an outage — used through change-managed windows.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t6","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"A mispositioned valve found after plant maintenance is analogous to:","choices":[{"id":"A","text":"A dirty filter"},{"id":"B","text":"The generator course's not-in-AUTO: a human-state error the post-work walkdown exists to catch"},{"id":"C","text":"Normal drift"},{"id":"D","text":"A design flaw"}],"correctAnswerId":"B","explanation":"Line-up verification against drawings is the hydronic departure ritual.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t7","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"Rounds readings must be:","choices":[{"id":"A","text":"Memorized"},{"id":"B","text":"Recorded honestly — they feed trends and carry evidentiary weight after incidents"},{"id":"C","text":"Estimated"},{"id":"D","text":"Optional when busy"}],"correctAnswerId":"B","explanation":"\"It was fine at 0200\" only counts written down; rounds are the walkaround religion in shifts.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t8","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"During an incident, communication follows:","choices":[{"id":"A","text":"Everyone updates the customer"},{"id":"B","text":"One voice to the customer, one log of actions, roles assigned per the EOP"},{"id":"C","text":"Silence until resolved"},{"id":"D","text":"Social media"}],"correctAnswerId":"B","explanation":"Choreographed roles and a single action log keep response coherent and reviewable.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-operations_t9","examLevel":"jr_dc_cft","category":"Critical Facility Operations Discipline","subcategory":"Module Test","difficulty":"medium","questionText":"A post-incident review is:","choices":[{"id":"A","text":"A blame assignment"},{"id":"B","text":"Blameless in style, ruthless in root cause — fixing processes, not just parts"},{"id":"C","text":"Optional for small events"},{"id":"D","text":"A legal deposition"}],"correctAnswerId":"B","explanation":"The learning engine: five-whys to the process failure behind the part failure.","referenceBookSection":"Module 27 — Critical Facility Operations Discipline","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-operations"]},{"id":"dct_dc-career_s0q0","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"The Market and the Role","difficulty":"easy","questionText":"The career profile this portal's combined curriculum most directly produces for data centers is:","choices":[{"id":"A","text":"A software administrator"},{"id":"B","text":"The critical facilities technician: fluent across the UPS power chain, standby generation, cooling plant, and operations discipline in one role"},{"id":"C","text":"A network engineer"},{"id":"D","text":"A construction electrician"}],"correctAnswerId":"B","explanation":"The CFT owns the room's physical layer end to end — exactly the cross-trade stack (power, standby, cooling, procedure) these courses assembled.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_s0q1","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"The Market and the Role","difficulty":"easy","questionText":"The honest tradeoff against data center facilities' premium compensation is:","choices":[{"id":"A","text":"Dangerous work with no procedures"},{"id":"B","text":"The 24/7/365 shift reality: rotating 12-hour patterns including nights and holidays"},{"id":"C","text":"Low job security"},{"id":"D","text":"Constant travel"}],"correctAnswerId":"B","explanation":"The room never sleeps and neither does its coverage. Blocks of days off suit many; day-shift paths open with advancement — but enter with eyes open.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_s1q0","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"The Ladder and the Long Game","difficulty":"easy","questionText":"The fastest way for a junior CFT to become indispensable during the AI buildout is:","choices":[{"id":"A","text":"Seniority alone"},{"id":"B","text":"Volunteering into the liquid-cooling/CDU training and new-hall commissioning that almost no incumbent techs have yet"},{"id":"C","text":"Avoiding night shifts"},{"id":"D","text":"Specializing in one vendor's UPS only"}],"correctAnswerId":"B","explanation":"The highest-density halls are hiring for skills the workforce has not built yet. Early liquid-cooling fluency turns a two-year tech into the site authority.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_s1q1","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"The Ladder and the Long Game","difficulty":"easy","questionText":"Across all nine of this portal's trades, the common engine of career advancement is:","choices":[{"id":"A","text":"Certifications alone"},{"id":"B","text":"Honest diagnosis, faithful documentation, continuous learning, and safety reflexes — the habits every course drilled"},{"id":"C","text":"Overtime volume"},{"id":"D","text":"Brand loyalty"}],"correctAnswerId":"B","explanation":"The portal's thesis, one last time: the habits are the career. The data center is where they pay best — but they travel to every room.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t0","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"The demand driver making CFTs the industry's scarcest hire is:","choices":[{"id":"A","text":"Declining construction"},{"id":"B","text":"The AI/cloud buildout adding gigawatts of capacity that all need facilities teams"},{"id":"C","text":"Automation replacing techs"},{"id":"D","text":"Shrinking colocation"}],"correctAnswerId":"B","explanation":"Every new megawatt needs technicians; the buildout outruns the workforce.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t1","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"The CFT role combines:","choices":[{"id":"A","text":"Networking and coding"},{"id":"B","text":"The UPS power chain, standby generation, cooling plant, and operations discipline in one technician"},{"id":"C","text":"Sales and marketing"},{"id":"D","text":"Construction trades only"}],"correctAnswerId":"B","explanation":"The room's entire physical layer — the exact stack this portal assembled.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t2","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"Hyperscale operators are characterized by:","choices":[{"id":"A","text":"Loose procedures"},{"id":"B","text":"Massive campuses, the most rigorous operations culture, and structured ladders"},{"id":"C","text":"No shift work"},{"id":"D","text":"Single-tenant suites"}],"correctAnswerId":"B","explanation":"The deep-procedure end of the market — module 27's culture at maximum.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t3","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"Data center facilities compensation:","choices":[{"id":"A","text":"Trails other trades"},{"id":"B","text":"Tops this portal's trades: entry $55-75K, experienced $75-100K+, leads beyond"},{"id":"C","text":"Is commission-based"},{"id":"D","text":"Is capped at $60K"}],"correctAnswerId":"B","explanation":"The premium room pays premium rates — traded against the 24/7 shift reality.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t4","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"The shift reality of the role is:","choices":[{"id":"A","text":"Monday-Friday days"},{"id":"B","text":"24/7/365 coverage: rotating 12-hour patterns including nights and holidays"},{"id":"C","text":"On-call only"},{"id":"D","text":"Seasonal"}],"correctAnswerId":"B","explanation":"The room never sleeps; enter with eyes open (and enjoy the blocks of days off).","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t5","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"Industry-respected data center credentials include:","choices":[{"id":"A","text":"Only OEM schools"},{"id":"B","text":"CDCP/CDCS, Uptime Institute accreditations, BICSI — atop technical fundamentals"},{"id":"C","text":"Driving certifications"},{"id":"D","text":"None exist"}],"correctAnswerId":"B","explanation":"The paper layer that converts fundamentals into open doors — never a substitute for them.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t6","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"The audition for shift lead is typically:","choices":[{"id":"A","text":"Longest tenure"},{"id":"B","text":"Teaching juniors and explaining systems — the facility bets on who develops others"},{"id":"C","text":"Fastest MOP execution"},{"id":"D","text":"Most overtime"}],"correctAnswerId":"B","explanation":"Leads multiply competence; the tech who can teach is the tech who gets promoted.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t7","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"Liquid-cooling fluency matters now because:","choices":[{"id":"A","text":"Air cooling is banned"},{"id":"B","text":"AI halls need CDU/fluid-literate techs and almost none exist yet — early adopters become site authorities"},{"id":"C","text":"It is easier than air"},{"id":"D","text":"OSHA requires it"}],"correctAnswerId":"B","explanation":"Module 25's decade bet: the skills gap is the opportunity.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t8","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"Commissioning-agent roles offer:","choices":[{"id":"A","text":"Less technical depth"},{"id":"B","text":"Travel-heavy, skill-compounding work testing new builds — a strong lateral door"},{"id":"C","text":"No relevance to CFTs"},{"id":"D","text":"Only office work"}],"correctAnswerId":"B","explanation":"Testing new facilities end-to-end builds the deepest systems literacy in the industry.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]},{"id":"dct_dc-career_t9","examLevel":"jr_dc_cft","category":"Career in Data Center Facilities","subcategory":"Module Test","difficulty":"medium","questionText":"The portal's unifying career thesis, proven across nine trades, is:","choices":[{"id":"A","text":"Specialize immediately"},{"id":"B","text":"Honest diagnosis, faithful documentation, continuous learning, and safety reflexes are the career — everywhere"},{"id":"C","text":"Certifications guarantee success"},{"id":"D","text":"Data centers are the only path"}],"correctAnswerId":"B","explanation":"One method, nine rooms. The habits travel; the data center just pays them best.","referenceBookSection":"Module 28 — Career in Data Center Facilities","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["dc-career"]}]