[
  {
    "id": "dct_fresh_001",
    "examLevel": "jr_dc_cft",
    "category": "Operations Discipline",
    "subcategory": "MOP Execution",
    "difficulty": "medium",
    "questionText": "At step 9 of a UPS maintenance MOP, the expected bypass indication does not appear; an unfamiliar alarm shows instead. Per critical-facility discipline you:",
    "choices": [
      { "id": "A", "text": "Improvise the most likely fix and continue to step 10" },
      { "id": "B", "text": "Stop work per the MOP's criteria, hold the system in its current safe state, and escalate before proceeding" },
      { "id": "C", "text": "Back out silently and reschedule without telling anyone" },
      { "id": "D", "text": "Skip the step and note it later" }
    ],
    "correctAnswerId": "B",
    "explanation": "STOP-WORK criteria exist for exactly this moment. Reality diverging from the script means stabilize and escalate — never improvise on the critical bus.",
    "referenceBookSection": "Module 27 — Critical Facility Operations Discipline",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["mop", "stop-work", "discipline"]
  },
  {
    "id": "dct_fresh_002",
    "examLevel": "jr_dc_cft",
    "category": "Redundancy",
    "subcategory": "State Awareness",
    "difficulty": "hard",
    "questionText": "An N+1 UPS system has one module in maintenance bypass for PM when another module faults offline. The facility's power redundancy state is now:",
    "choices": [
      { "id": "A", "text": "Still N+1" },
      { "id": "B", "text": "Below N for that system — an active capacity emergency invoking the EOP, not just a repair ticket" },
      { "id": "C", "text": "2N" },
      { "id": "D", "text": "Unaffected because the load is dual-corded" }
    ],
    "correctAnswerId": "B",
    "explanation": "Maintenance had already spent the +1. The fault takes capacity below need — redundancy-state awareness is why change management tracks what maintenance costs while it runs.",
    "referenceBookSection": "Module 27 — Critical Facility Operations Discipline",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["n+1", "redundancy", "eop"]
  },
  {
    "id": "dct_fresh_003",
    "examLevel": "jr_dc_cft",
    "category": "Cooling",
    "subcategory": "Airflow",
    "difficulty": "medium",
    "questionText": "A rack overheats in a room whose CRAHs show surplus capacity and cold aisles measure cold. The audit finds the rack half-empty with no blanking panels. The mechanism is:",
    "choices": [
      { "id": "A", "text": "Undersized cooling plant" },
      { "id": "B", "text": "In-rack recirculation: hot exhaust returns through the empty U-spaces to the server intakes" },
      { "id": "C", "text": "Chilled water too warm" },
      { "id": "D", "text": "Overloaded PDU" }
    ],
    "correctAnswerId": "B",
    "explanation": "Empty rack spaces are recirculation highways. Cold air exists; the path is broken — blanking panels are the cheapest fix in data center cooling.",
    "referenceBookSection": "Module 25 — Data Center Cooling Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["blanking", "recirculation", "airflow"]
  },
  {
    "id": "dct_fresh_004",
    "examLevel": "jr_dc_cft",
    "category": "Cooling",
    "subcategory": "Ride-Through",
    "difficulty": "hard",
    "questionText": "Power transferred flawlessly to generator in 9 seconds during an outage, yet servers thermal-throttled. The design reality that explains this is:",
    "choices": [
      { "id": "A", "text": "Generator power quality" },
      { "id": "B", "text": "Cooling loads were shed during transfer, and the warm-setpoint room's thermal ride-through was shorter than the chilled-water restart sequence" },
      { "id": "C", "text": "UPS battery failure" },
      { "id": "D", "text": "DCIM misreporting" }
    ],
    "correctAnswerId": "B",
    "explanation": "Power ride-through and thermal ride-through run on different clocks. Modern warm, dense rooms have minutes; staged plant restarts can take longer — a site fact every CFT must know.",
    "referenceBookSection": "Module 25 — Data Center Cooling Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["ride-through", "restart", "cooling"]
  },
  {
    "id": "dct_fresh_005",
    "examLevel": "jr_dc_cft",
    "category": "2N Discipline",
    "subcategory": "Path Independence",
    "difficulty": "medium",
    "questionText": "On rounds you find an extension cord connecting an A-side rack PDU to a B-side wall outlet, feeding a single-corded appliance. The significance is:",
    "choices": [
      { "id": "A", "text": "Acceptable if under 10 amps" },
      { "id": "B", "text": "It couples the independent A and B paths, so a fault or maintenance on either side can now affect both — document, escalate, correct properly" },
      { "id": "C", "text": "Only a housekeeping issue" },
      { "id": "D", "text": "Preferable to a transfer switch" }
    ],
    "correctAnswerId": "B",
    "explanation": "The entire 2N promise is path independence; one improvised cord defeats it. Rounds exist to find exactly this — the proper fix is a rated transfer switch through change management.",
    "referenceBookSection": "Module 27 — Critical Facility Operations Discipline",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["2n", "a-b", "rounds"]
  },
  {
    "id": "dct_fresh_006",
    "examLevel": "jr_dc_cft",
    "category": "Monitoring",
    "subcategory": "Sensor Truth",
    "difficulty": "medium",
    "questionText": "DCIM reports a rack at 2 kW; your clamp readings across its feeds total ~5.6 kW. The professional conclusion is:",
    "choices": [
      { "id": "A", "text": "The database is the system of record — trust it" },
      { "id": "B", "text": "The monitoring is lying about this rack (mis-mapped or faulty branch CT) — capacity planning and overload protection are corrupted until fixed" },
      { "id": "C", "text": "Your meter needs calibration to match DCIM" },
      { "id": "D", "text": "The difference is reactive power" }
    ],
    "correctAnswerId": "B",
    "explanation": "Meters beat databases. A CT under-reporting by 3x hides overload risk and poisons planning — sensor-truth verification is the finding; fixing instrumentation is the work order.",
    "referenceBookSection": "Module 26 — EPMS, BMS & DCIM Monitoring",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["dcim", "ct", "verification"]
  },
  {
    "id": "dct_fresh_007",
    "examLevel": "jr_dc_cft",
    "category": "Monitoring",
    "subcategory": "Forensics",
    "difficulty": "hard",
    "questionText": "A UPS logged a 40 ms transfer to battery with no recorded utility event. The monitoring-literate investigation is:",
    "choices": [
      { "id": "A", "text": "Replace the UPS input sensing board" },
      { "id": "B", "text": "Pull time-synchronized EPMS waveform captures and every device log around the timestamp to see what each stage of the chain actually saw" },
      { "id": "C", "text": "Clear the alarm and monitor" },
      { "id": "D", "text": "Ask the utility for their logs only" }
    ],
    "correctAnswerId": "B",
    "explanation": "Forty milliseconds is invisible to humans and vivid to the EPMS. Correlated, time-synced records reveal whether the disturbance was upstream, in the gear, or in the UPS's own sensing.",
    "referenceBookSection": "Module 26 — EPMS, BMS & DCIM Monitoring",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["epms", "waveform", "forensics"]
  },
  {
    "id": "dct_fresh_008",
    "examLevel": "jr_dc_cft",
    "category": "Alarm Philosophy",
    "subcategory": "Alarm Fatigue",
    "difficulty": "easy",
    "questionText": "The same CRAH humidity alarm has been shelved by operators every shift for months. The correct response is:",
    "choices": [
      { "id": "A", "text": "Keep shelving — it is clearly routine" },
      { "id": "B", "text": "Fix the root cause (drifted sensor or setpoint) and restore the alarm's meaning — institutionalized shelving is alarm fatigue, and ignored consoles precede outages" },
      { "id": "C", "text": "Delete the alarm point" },
      { "id": "D", "text": "Raise the threshold until silence" }
    ],
    "correctAnswerId": "B",
    "explanation": "Every routinely ignored alarm trains operators to miss the real one. Nuisance-alarm elimination is safety work, not housekeeping.",
    "referenceBookSection": "Module 26 — EPMS, BMS & DCIM Monitoring",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["alarms", "fatigue", "nuisance"]
  },
  {
    "id": "dct_fresh_009",
    "examLevel": "jr_dc_cft",
    "category": "Liquid Cooling",
    "subcategory": "Direct-to-Chip",
    "difficulty": "hard",
    "questionText": "GPU temperatures rise across many liquid-cooled servers while the CDU shows normal supply temperature and flow. The silicon-scale suspect is:",
    "choices": [
      { "id": "A", "text": "The facility chillers" },
      { "id": "B", "text": "Cold-plate microchannel fouling from particulates or technology-loop chemistry drift" },
      { "id": "C", "text": "Room airflow" },
      { "id": "D", "text": "The EPMS" }
    ],
    "correctAnswerId": "B",
    "explanation": "Normal supply and flow with hot chips means heat transfer is failing at the plates. Microchannels foul from particles and chemistry — why technology-loop filtration and fluid maintenance are non-negotiable.",
    "referenceBookSection": "Module 25 — Data Center Cooling Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["cdu", "cold-plate", "fouling"]
  },
  {
    "id": "dct_fresh_010",
    "examLevel": "jr_dc_cft",
    "category": "Critical Power",
    "subcategory": "Generator-UPS",
    "difficulty": "medium",
    "questionText": "During monthly generator tests, a UPS repeatedly rejects generator power and rides its battery. The two-machine investigation records:",
    "choices": [
      { "id": "A", "text": "Only the generator's panel readings" },
      { "id": "B", "text": "Generator frequency/voltage through the events against the UPS input-window settings, with both machines' event logs correlated" },
      { "id": "C", "text": "Battery impedance" },
      { "id": "D", "text": "Room temperature" }
    ],
    "correctAnswerId": "B",
    "explanation": "The classic handshake fault: transient wobble outside a tight input tolerance. Instrument recordings plus both event logs decide which side gets tuned — governor response or UPS generator-mode window.",
    "referenceBookSection": "Module 22 shared — Generators in Critical Power (via Generator core)",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["handshake", "input-window", "logs"]
  },
  {
    "id": "dct_fresh_011",
    "examLevel": "jr_dc_cft",
    "category": "Cooling Plant",
    "subcategory": "Fleet Tuning",
    "difficulty": "medium",
    "questionText": "Two adjacent CRAC units run constantly — one humidifying while its neighbor dehumidifies. The finding is:",
    "choices": [
      { "id": "A", "text": "Healthy redundancy" },
      { "id": "B", "text": "The units are fighting over one air mass; aligning setpoints/deadbands recovers capacity and energy" },
      { "id": "C", "text": "A refrigerant leak in both" },
      { "id": "D", "text": "Normal ASHRAE operation" }
    ],
    "correctAnswerId": "B",
    "explanation": "Mismatched humidity setpoints wage invisible war in a shared room — a classic fleet-tuning recovery any CFT can deliver.",
    "referenceBookSection": "Module 25 — Data Center Cooling Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["crac", "setpoints", "fleet"]
  },
  {
    "id": "dct_fresh_012",
    "examLevel": "jr_dc_cft",
    "category": "Operations Discipline",
    "subcategory": "Change Management",
    "difficulty": "easy",
    "questionText": "A vendor tech on site asks you to 'just open that panel real quick' outside the approved MOP scope. The correct response is:",
    "choices": [
      { "id": "A", "text": "Open it — vendors know their gear" },
      { "id": "B", "text": "Decline: work beyond approved scope requires its own change approval — no impulse work in a critical facility" },
      { "id": "C", "text": "Open it if the load looks stable" },
      { "id": "D", "text": "Let the vendor open it instead" }
    ],
    "correctAnswerId": "B",
    "explanation": "Scope is scope. Unapproved 'real quick' acts are how redundancy states get spent invisibly — the change process exists precisely for the tempting shortcuts.",
    "referenceBookSection": "Module 27 — Critical Facility Operations Discipline",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["change", "scope", "vendors"]
  },
  {
    "id": "dct_fresh_013",
    "examLevel": "jr_dc_cft",
    "category": "Monitoring",
    "subcategory": "Trends",
    "difficulty": "medium",
    "questionText": "A chilled-water loop's ΔT has narrowed steadily over three months at constant load. The predictive reading is:",
    "choices": [
      { "id": "A", "text": "Efficiency is improving" },
      { "id": "B", "text": "Coil fouling or flow/bypass problems are developing — investigate before capacity complaints arrive" },
      { "id": "C", "text": "Sensors are over-reporting" },
      { "id": "D", "text": "IT load secretly dropped" }
    ],
    "correctAnswerId": "B",
    "explanation": "ΔT is the hydronic vital sign: heat transfer degrading shows here first. Trend review turns the future outage into this week's targeted PM.",
    "referenceBookSection": "Module 26 — EPMS, BMS & DCIM Monitoring",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["delta-t", "trends", "prediction"]
  },
  {
    "id": "dct_fresh_014",
    "examLevel": "jr_dc_cft",
    "category": "Incident Response",
    "subcategory": "Evidence",
    "difficulty": "medium",
    "questionText": "After a load-affecting incident, and before any alarm clearing or device resets, the facility discipline requires:",
    "choices": [
      { "id": "A", "text": "Fast restoration at any cost" },
      { "id": "B", "text": "Preserving the evidence: EPMS captures and device logs exported, conditions photographed, one action log maintained" },
      { "id": "C", "text": "Calling every vendor at once" },
      { "id": "D", "text": "Drafting the customer apology first" }
    ],
    "correctAnswerId": "B",
    "explanation": "Restoration follows preservation wherever safely possible: the post-incident review, the customers, and possibly lawyers will need the record that resets destroy.",
    "referenceBookSection": "Module 27 — Critical Facility Operations Discipline",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["incident", "evidence", "logs"]
  },
  {
    "id": "dct_fresh_015",
    "examLevel": "jr_dc_cft",
    "category": "ATS Safety",
    "subcategory": "Two Sources",
    "difficulty": "medium",
    "questionText": "Working in a data center ATS cabinet during a utility outage, the required assumption is:",
    "choices": [
      { "id": "A", "text": "The cabinet is dead because utility is out" },
      { "id": "B", "text": "Both sources are potentially live — the generator side is hot or may start automatically; LOTO both sources and verify every section" },
      { "id": "C", "text": "Only load lugs carry risk" },
      { "id": "D", "text": "Controls are always de-energized" }
    ],
    "correctAnswerId": "B",
    "explanation": "The outage that killed utility made the generator side live. Two-source LOTO with verification is the ATS discipline — in a data center, at the heart of the critical chain.",
    "referenceBookSection": "Generator core — Automatic Transfer Switches",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ats", "loto", "safety"]
  },
  {
    "id": "dct_fresh_016",
    "examLevel": "jr_dc_cft",
    "category": "UPS Systems",
    "subcategory": "Capacitor Safety",
    "difficulty": "easy",
    "questionText": "Before touching a UPS DC bus, a VFD, or a CDU-adjacent drive cabinet, the universal rule is:",
    "choices": [
      { "id": "A", "text": "Wait five minutes after power-off" },
      { "id": "B", "text": "Verify capacitor discharge per the manual with your meter — bus capacitors hold lethal charge after power-off" },
      { "id": "C", "text": "Short the bus with a screwdriver" },
      { "id": "D", "text": "Trust the discharge indicator LED" }
    ],
    "correctAnswerId": "B",
    "explanation": "The power-electronics family shares one rule: stored energy outlives the switch. Verified discharge, per procedure, every time.",
    "referenceBookSection": "UPS core — Inverters/Rectifiers; foundation safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["capacitors", "dc-bus", "safety"]
  },
  {
    "id": "dct_fresh_017",
    "examLevel": "jr_dc_cft",
    "category": "Efficiency",
    "subcategory": "PUE",
    "difficulty": "easy",
    "questionText": "A facility drawing 12 MW total while its IT load draws 8 MW has a PUE of:",
    "choices": [
      { "id": "A", "text": "0.67" },
      { "id": "B", "text": "1.5" },
      { "id": "C", "text": "4.0" },
      { "id": "D", "text": "20" }
    ],
    "correctAnswerId": "B",
    "explanation": "PUE = total ÷ IT = 12/8 = 1.5, meaning 50% overhead — the number your coil cleaning, damper repairs, and setpoint discipline measurably move.",
    "referenceBookSection": "Module 25 — Data Center Cooling Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["pue", "efficiency", "math"]
  },
  {
    "id": "dct_fresh_018",
    "examLevel": "jr_dc_cft",
    "category": "Rounds",
    "subcategory": "Pre-Failure Evidence",
    "difficulty": "easy",
    "questionText": "The purpose of recorded facility rounds is best described as:",
    "choices": [
      { "id": "A", "text": "Step counting for techs" },
      { "id": "B", "text": "The walkaround religion in shifts: honest recorded readings that feed trends and catch pre-failure evidence — the weeping valve, the warm breaker, the new noise" },
      { "id": "C", "text": "Security patrol" },
      { "id": "D", "text": "Compliance theater" }
    ],
    "correctAnswerId": "B",
    "explanation": "Every course taught the walkaround; the data center formalizes it into shifts with recorded, trend-feeding, legally meaningful readings.",
    "referenceBookSection": "Module 27 — Critical Facility Operations Discipline",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["rounds", "walkaround", "trends"]
  },
  {
    "id": "dct_fresh_019",
    "examLevel": "jr_dc_cft",
    "category": "NFPA 110",
    "subcategory": "Testing",
    "difficulty": "medium",
    "questionText": "A data center generator shuts down on high coolant temperature 25 minutes into its monthly load test. The professional framing is:",
    "choices": [
      { "id": "A", "text": "The test damaged the generator" },
      { "id": "B", "text": "The test caught a real cooling failure safely, with staff present — instead of at hour 22 of a real outage; diagnose before reset" },
      { "id": "C", "text": "Shorten future tests" },
      { "id": "D", "text": "Skip next month as a precaution" }
    ],
    "correctAnswerId": "B",
    "explanation": "Tests fail systems on your terms — the entire argument for honest loaded testing, at the site class where the stakes are highest.",
    "referenceBookSection": "Generator core — NFPA 110 & Compliance Testing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing", "framing", "nfpa110"]
  },
  {
    "id": "dct_fresh_020",
    "examLevel": "jr_dc_cft",
    "category": "Career",
    "subcategory": "Differentiation",
    "difficulty": "easy",
    "questionText": "The fastest differentiation for a junior CFT during the AI buildout is:",
    "choices": [
      { "id": "A", "text": "Seniority accumulation" },
      { "id": "B", "text": "Early liquid-cooling fluency: CDU service, technology-loop chemistry, and leak response that almost no incumbent techs have" },
      { "id": "C", "text": "Avoiding night shifts" },
      { "id": "D", "text": "Single-vendor specialization" }
    ],
    "correctAnswerId": "B",
    "explanation": "The highest-density halls need skills the workforce has not built yet — the module-25 decade bet, as career advice.",
    "referenceBookSection": "Module 28 — Career in Data Center Facilities",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["career", "liquid", "differentiation"]
  }
]
