cedure: verify through all means that the employee is not in the equipment, document the removal, and ensure the employee is informed when they return"},{"id":"D","text":"Re-energize around the locked contactor using a jumper"}],"correctAnswerId":"C","explanation":"The management exception procedure requires actively verifying the employee is not in or near the equipment (not just assuming), documenting the removal and reason, and ensuring the employee is informed before returning to work so they know the equipment status has changed. Simply removing the lock without verification could expose a person who is still inside.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t0","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"The primary purpose of OSHA 29 CFR 1910.147 (LOTO) is to:","choices":[{"id":"A","text":"Label electrical panels with hazard warnings"},{"id":"B","text":"Prevent unexpected energization, startup, or release of stored energy during servicing"},{"id":"C","text":"Require PPE during electrical work"},{"id":"D","text":"Control access to electrical equipment rooms"}],"correctAnswerId":"B","explanation":"LOTO's sole purpose is to protect workers performing service or maintenance from the unexpected release of hazardous energy — electrical, hydraulic, pneumatic, thermal, chemical, or gravitational.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t1","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"An Authorized Employee under OSHA 1910.147 is:","choices":[{"id":"A","text":"Any employee authorized by management to enter an equipment room"},{"id":"B","text":"The person who applies the lockout device and performs the service or maintenance work"},{"id":"C","text":"A supervisor who approves LOTO procedures"},{"id":"D","text":"Any employee with more than one year of service"}],"correctAnswerId":"B","explanation":"The Authorized Employee is the worker who performs the LOTO procedure itself: identifies energy sources, applies lockout devices, performs the work, and removes devices upon completion.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t2","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"In the six-step LOTO procedure, which step is most commonly skipped and has caused fatalities?","choices":[{"id":"A","text":"Notifying affected employees"},{"id":"B","text":"Applying lockout devices"},{"id":"C","text":"Releasing and controlling stored energy (capacitors, springs, hydraulics)"},{"id":"D","text":"Completing the written energy control procedure"}],"correctAnswerId":"C","explanation":"Stored energy control is the most frequently omitted step. Workers isolate the utility supply and assume safety, not realizing capacitors, battery strings, or spring mechanisms still hold energy at the work location.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t3","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"When multiple workers service the same equipment, each must:","choices":[{"id":"A","text":"Share one lock designated as the \"group lock\""},{"id":"B","text":"Apply their own personal lock to a hasp on each energy-isolating device"},{"id":"C","text":"Have the lead technician apply all locks on behalf of the group"},{"id":"D","text":"Take turns — only one lock is needed if workers trade off inside the equipment"}],"correctAnswerId":"B","explanation":"Each authorized employee applies their own personal lock. This ensures no one person can re-energize the equipment while another is still inside it. A hasp accommodates multiple personal locks on a single device.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t4","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"A UPS static bypass breaker must be locked out separately from the main input breaker because:","choices":[{"id":"A","text":"OSHA requires every breaker to be locked individually"},{"id":"B","text":"The static bypass is an independent energy path that can energize the output bus regardless of the main input breaker position"},{"id":"C","text":"Static bypass breakers are rated for higher current and must use larger locks"},{"id":"D","text":"Only the static bypass breaker controls the battery string"}],"correctAnswerId":"B","explanation":"The static bypass connects utility power directly to the UPS output bus, bypassing the rectifier and inverter. Opening the main input breaker does not interrupt the static bypass path — it must be independently isolated and locked out.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t5","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"The correct shift change LOTO transfer procedure is:","choices":[{"id":"A","text":"Outgoing tech removes their lock; incoming tech applies theirs after arrival"},{"id":"B","text":"Incoming tech applies their lock BEFORE outgoing tech removes theirs"},{"id":"C","text":"Supervisor holds the lock during the changeover"},{"id":"D","text":"Written handoff documentation replaces the need for overlapping locks"}],"correctAnswerId":"B","explanation":"Continuous protection requires an overlap — the incoming tech applies their lock first, then the outgoing tech removes theirs. This ensures the energy-isolating device is locked at every moment during the transition.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t6","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"Tags alone (without locks) are permitted only when:","choices":[{"id":"A","text":"The voltage is below 120V"},{"id":"B","text":"Lockout devices physically cannot be applied due to equipment design"},{"id":"C","text":"The work will take less than 30 minutes"},{"id":"D","text":"Experienced workers agree tags are sufficient"}],"correctAnswerId":"B","explanation":"Tagout-only is permitted under OSHA 1910.147 only when the energy-isolating device cannot physically accept a lockout device. When lockout is feasible, a physical lock must be used — tags provide warning only and cannot prevent operation.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t7","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"Before removing a lock during re-energization, the authorized employee must:","choices":[{"id":"A","text":"Complete all paperwork and leave the area"},{"id":"B","text":"Verify all work is complete, tools removed, guards reinstalled, all personnel are clear, and affected employees have been notified"},{"id":"C","text":"Get written approval from the site supervisor"},{"id":"D","text":"Test the equipment controls to ensure they function normally"}],"correctAnswerId":"B","explanation":"Pre-re-energization checks include: work complete, no tools or materials inside, all covers reinstalled, all personnel clear, and affected employees notified. These must all be done before the first lock is removed.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t8","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"Why must the battery string be considered an independent energy source during UPS LOTO even after the DC contactor is opened?","choices":[{"id":"A","text":"The contactor opening discharges the battery string completely"},{"id":"B","text":"The battery terminals remain at full string voltage — opening the contactor disconnects the bus but the battery is still charged"},{"id":"C","text":"Battery energy is below the OSHA threshold for hazardous energy"},{"id":"D","text":"Only lithium-ion batteries pose a risk after contactor opening"}],"correctAnswerId":"B","explanation":"A battery is a chemical energy source — opening the contactor disconnects it from the DC bus but does not discharge the battery. The battery terminals remain at full string voltage. Physical disconnection of battery cables, or isolation of the battery by locking the contactor open, is required as a separate step.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_loto_t9","examLevel":"jr_hvac_fse","category":"Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","subcategory":"Module Test","difficulty":"medium","questionText":"LOTO documentation after completing service on a UPS must include:","choices":[{"id":"A","text":"Only the equipment model and part replaced"},{"id":"B","text":"Who applied and removed each lockout device, work performed, re-energization time, and equipment condition at return to service"},{"id":"C","text":"Only the OSHA violation log number"},{"id":"D","text":"Documentation is required only for injuries — not for routine LOTO"}],"correctAnswerId":"B","explanation":"LOTO documentation creates the compliance record and service history. It must capture who controlled the energy at each step, what work was done, and the equipment status upon return to service. This is required by OSHA 1910.147 and is essential for incident investigation if problems arise later.","referenceBookSection":"Module 9 — Lockout/Tagout (LOTO) — OSHA 29 CFR 1910.147","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["loto"]},{"id":"hjr_meter-fundamentals_s0q0","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"A technician measures AC voltage with the red probe in the 10A jack. What is the most likely result?","choices":[{"id":"A","text":"Accurate reading"},{"id":"B","text":"Blown meter fuse or damaged meter"},{"id":"C","text":"Meter displays OL"},{"id":"D","text":"No effect — jacks are interchangeable"}],"correctAnswerId":"B","explanation":"The 10A jack has an internal low-resistance shunt for current measurement. Using it for voltage creates a near-short across the source, which blows the fuse and can damage the meter or cause an arc.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q1","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"Which dial position would you use to check whether a capacitor has lost its capacitance?","choices":[{"id":"A","text":"V DC"},{"id":"B","text":"Ω"},{"id":"C","text":"F (Farads)"},{"id":"D","text":"Hz"}],"correctAnswerId":"C","explanation":"The F (Farads) position measures capacitance directly. A capacitor reading more than 20% below its rated value has failed and should be replaced.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q2","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"The DMM display shows \"OL\" when measuring resistance. What does this mean?","choices":[{"id":"A","text":"Open circuit — infinite resistance or no connection"},{"id":"B","text":"Short circuit"},{"id":"C","text":"Battery is too low"},{"id":"D","text":"The jack is wrong"}],"correctAnswerId":"A","explanation":"OL (Overload) on the resistance scale means the resistance is higher than the meter can measure — effectively an open circuit. A blown fuse, broken wire, or disconnected component will cause this.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q3","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"Black probe always plugs into which jack?","choices":[{"id":"A","text":"VΩmA"},{"id":"B","text":"10A"},{"id":"C","text":"COM"},{"id":"D","text":"Any jack — color does not matter"}],"correctAnswerId":"C","explanation":"COM (Common) is the universal ground reference for the black probe. It is used on all measurement types — voltage, resistance, continuity, and capacitance.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q4","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"You measure DC voltage and get a negative reading. What is the correct interpretation?","choices":[{"id":"A","text":"The circuit is faulty"},{"id":"B","text":"Your probes are reversed relative to polarity"},{"id":"C","text":"The meter is broken"},{"id":"D","text":"The voltage is too low to measure"}],"correctAnswerId":"B","explanation":"A negative DC reading simply means the red probe is on the negative terminal and the black is on the positive. Swap the probes to get a positive reading. The circuit itself is fine.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q5","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"What does the NCV setting detect without touching conductors?","choices":[{"id":"A","text":"AC voltage presence via capacitive coupling"},{"id":"B","text":"DC current flow"},{"id":"C","text":"Resistance of insulation"},{"id":"D","text":"Capacitor charge level"}],"correctAnswerId":"A","explanation":"Non-Contact Voltage (NCV) detects the electric field surrounding an AC-energized conductor. It alerts you to live wires before you touch them. It does not work for DC voltages.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q6","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"You want to check if a diode rectifier is conducting in the correct direction. Which setting?","choices":[{"id":"A","text":"Ω"},{"id":"B","text":"Diode →|"},{"id":"C","text":"Continuity ◄)"},{"id":"D","text":"V DC"}],"correctAnswerId":"B","explanation":"Diode mode applies a small test voltage and measures the forward voltage drop. A healthy silicon diode reads 0.4–0.7V forward and OL reverse. Resistance mode cannot reliably distinguish diode states.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q7","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"Which THREE items must be configured correctly before taking a DMM measurement?","choices":[{"id":"A","text":"Dial position, probe color, display brightness"},{"id":"B","text":"Dial position, input jack, probe placement"},{"id":"C","text":"Battery level, range, probe color"},{"id":"D","text":"Jack, range, display hold"}],"correctAnswerId":"B","explanation":"Dial position sets the measurement type, input jack determines what circuit the probes connect to internally, and probe placement determines the exact measurement point on the circuit. All three must be correct for a valid reading.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q8","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"A DMM reading of 0.000Ω in resistance mode indicates:","choices":[{"id":"A","text":"Open circuit"},{"id":"B","text":"Normal resistance"},{"id":"C","text":"Near-perfect short circuit (continuity)"},{"id":"D","text":"Meter is not connected"}],"correctAnswerId":"C","explanation":"Near-zero resistance means the two probe points are electrically connected with negligible resistance — continuity. This is the expected result for a good fuse, wire, or connector.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s0q9","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Digital Multimeter: Controls, Jacks, and Dial Positions","difficulty":"easy","questionText":"To measure the output frequency of a UPS (should be 60 Hz), which dial position?","choices":[{"id":"A","text":"V AC"},{"id":"B","text":"Hz"},{"id":"C","text":"mV DC"},{"id":"D","text":"CONT"}],"correctAnswerId":"B","explanation":"The Hz position measures frequency in Hertz. UPS inverter output should be 60 Hz ±0.1 Hz. Frequency deviations indicate inverter oscillator or load-induced instability.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q0","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"A 12V battery block reads 11.2V DC under no load. This most likely indicates:","choices":[{"id":"A","text":"Normal charge"},{"id":"B","text":"Battery nearing end of life — needs replacement"},{"id":"C","text":"Overcharge condition"},{"id":"D","text":"Shorted cell"}],"correctAnswerId":"B","explanation":"A healthy 12V block at float charge reads 13.5–14.4V. At 11.2V under no load, the battery is sulfated or has a failed cell and will not hold charge under load. It should be replaced.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q1","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"You measure 0.00V AC at the UPS output on the V AC setting. What is the most likely cause?","choices":[{"id":"A","text":"UPS output is functioning normally"},{"id":"B","text":"UPS output has failed or inverter is off"},{"id":"C","text":"Meter is broken"},{"id":"D","text":"Probes are in the wrong setting"}],"correctAnswerId":"B","explanation":"0.00V AC at the output means no AC voltage is present. The inverter may have failed, the UPS may be in a fault/off state, or the output breaker may be open.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q2","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"What does measuring V AC on a DC bus reveal?","choices":[{"id":"A","text":"Nothing useful"},{"id":"B","text":"AC ripple content — useful for filter capacitor health"},{"id":"C","text":"That an AC source is present"},{"id":"D","text":"A wiring error"}],"correctAnswerId":"B","explanation":"Switching AC to DC produces ripple. Good filter capacitors suppress this ripple to near zero. Elevated AC ripple on the DC bus indicates failing capacitors that can no longer smooth the rectified output.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q3","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Acceptable AC ripple on a 380V DC bus is typically below:","choices":[{"id":"A","text":"50V"},{"id":"B","text":"10V"},{"id":"C","text":"1% of bus voltage (~3.8V)"},{"id":"D","text":"0.01V"}],"correctAnswerId":"C","explanation":"Industry standard for DC bus ripple is typically less than 1% of bus voltage. At 380V, that is 3.8V. Higher values indicate capacitor degradation or a failing rectifier.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q4","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Red probe is on battery negative, black is on positive. The DMM reads −48.2V. What does this mean?","choices":[{"id":"A","text":"Battery is reversed — dangerous"},{"id":"B","text":"Probes are reversed relative to polarity — swap them"},{"id":"C","text":"Battery is defective"},{"id":"D","text":"Normal reading for a 48V system"}],"correctAnswerId":"B","explanation":"A negative reading in DC voltage mode simply means the red probe is on the lower potential point. Swap the probes to get +48.2V. The battery itself is fine.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q5","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Which UPS measurement point would show ~120V AC?","choices":[{"id":"A","text":"Battery positive terminal"},{"id":"B","text":"DC bus positive rail"},{"id":"C","text":"Inverter output L1 to Neutral"},{"id":"D","text":"Battery midpoint tap"}],"correctAnswerId":"C","explanation":"The inverter converts DC bus voltage to 120V AC. The output L1-to-Neutral terminals are where you measure this. Battery and DC bus terminals carry DC voltage, not AC.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q6","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"The \"one hand behind your back\" rule on live circuits serves to:","choices":[{"id":"A","text":"Improve probe accuracy"},{"id":"B","text":"Prevent current from flowing through both arms and across the heart"},{"id":"C","text":"Keep the other hand free for documentation"},{"id":"D","text":"Reduce probe contact resistance"}],"correctAnswerId":"B","explanation":"If both hands contact live conductors, current can flow arm-to-arm across the heart — a potentially fatal path. Keeping one hand behind your back eliminates that path even if the other hand slips.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q7","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"A newly replaced UPS battery string reads 14.8V per 12V block. This indicates:","choices":[{"id":"A","text":"Healthy float charge"},{"id":"B","text":"Discharged battery"},{"id":"C","text":"Overcharge — charger fault likely"},{"id":"D","text":"Normal equalization charge"}],"correctAnswerId":"C","explanation":"Float charge should be 13.5–14.4V per 12V block. At 14.8V the battery is being overcharged. Sustained overcharge causes electrolyte loss, plate corrosion, and shortened battery life. Investigate the charger voltage setpoint.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q8","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"Why would you use mV DC instead of V DC for a measurement?","choices":[{"id":"A","text":"mV DC is safer for high voltage"},{"id":"B","text":"To measure small voltages like shunt drops with higher resolution"},{"id":"C","text":"mV DC works for AC too"},{"id":"D","text":"Meter accuracy is higher on mV DC for all measurements"}],"correctAnswerId":"B","explanation":"mV DC provides millivolt resolution for tiny voltage differences such as the drop across a current shunt, contact resistance, or a low-value resistor. Using V DC on such small signals produces a reading of 0.00V with no useful information.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s1q9","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"DC and AC Voltage Measurements on UPS Equipment","difficulty":"easy","questionText":"UPS output frequency should be measured with which dial setting?","choices":[{"id":"A","text":"V AC"},{"id":"B","text":"Hz"},{"id":"C","text":"mV DC"},{"id":"D","text":"Continuity"}],"correctAnswerId":"B","explanation":"The Hz position measures frequency directly. UPS inverter output frequency must be 60 Hz ±0.1 Hz (or 50 Hz for European equipment). Out-of-spec frequency causes downstream equipment to malfunction.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q0","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Why must resistance measurements be taken on de-energized circuits?","choices":[{"id":"A","text":"Resistance values are higher when energized"},{"id":"B","text":"Voltage in the circuit corrupts the reading and can damage the meter"},{"id":"C","text":"Current must be flowing to measure resistance"},{"id":"D","text":"The meter only reads kΩ when energized"}],"correctAnswerId":"B","explanation":"The DMM applies its own small test voltage/current to measure resistance. Any external voltage in the circuit adds to or subtracts from this test signal, producing an invalid reading and potentially destroying the meter.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q1","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A fuse measures OL in resistance mode. This means:","choices":[{"id":"A","text":"Fuse is good — low resistance"},{"id":"B","text":"Fuse is blown — open circuit"},{"id":"C","text":"Fuse is shorted"},{"id":"D","text":"Meter scale is wrong"}],"correctAnswerId":"B","explanation":"OL (overload) in resistance mode means infinite resistance — no current path exists through the fuse. This is the electrical signature of a blown fuse (open element). A good fuse reads near 0Ω.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q2","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A good silicon diode tested in forward bias (red to anode) should read approximately:","choices":[{"id":"A","text":"0.0V (short)"},{"id":"B","text":"0.4–0.7V forward drop"},{"id":"C","text":"12V supply voltage"},{"id":"D","text":"OL (open)"}],"correctAnswerId":"B","explanation":"Silicon diodes have a characteristic 0.4–0.7V forward voltage drop when conducting. Schottky diodes are lower (0.2–0.4V). Germanium diodes are around 0.3V. Anything outside these ranges indicates a faulty diode.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q3","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A power diode reads 0.0V in both forward and reverse bias. This indicates:","choices":[{"id":"A","text":"Healthy diode"},{"id":"B","text":"Open diode"},{"id":"C","text":"Shorted diode — must be replaced"},{"id":"D","text":"Normal for SCRs"}],"correctAnswerId":"C","explanation":"A diode that conducts in both directions (0.0V both ways) has a shorted junction. It will not rectify — only pass current unconditionally. It must be replaced immediately.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q4","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A 4700µF capacitor reads 2800µF. The ±20% tolerance gives a minimum of 3760µF. Should it be replaced?","choices":[{"id":"A","text":"No — within tolerance"},{"id":"B","text":"Yes — 2800µF is 40% below rated, outside acceptable range"},{"id":"C","text":"Only if it looks physically damaged"},{"id":"D","text":"Replace only if it reads 0µF"}],"correctAnswerId":"B","explanation":"2800µF is 59.6% of rated — 40% below rated, well outside the ±20% tolerance. This capacitor has significant capacitance loss and must be replaced. Failing filter capacitors increase ripple and stress downstream components.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q5","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Continuity mode beeps when resistance is approximately below:","choices":[{"id":"A","text":"0.001Ω"},{"id":"B","text":"30Ω"},{"id":"C","text":"1000Ω"},{"id":"D","text":"∞ (always beeps)"}],"correctAnswerId":"B","explanation":"Most DMMs trigger the continuity beep when resistance drops below approximately 20–50Ω (30Ω is typical). This is fast for wire checks and fuses, but do not rely on continuity mode to detect high resistance connections — use the Ω scale for that.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q6","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Contact resistance on a bus bar connection that reads 0.8Ω indicates:","choices":[{"id":"A","text":"Normal and acceptable"},{"id":"B","text":"Elevated — oxidation or loose hardware"},{"id":"C","text":"Open circuit"},{"id":"D","text":"Short circuit"}],"correctAnswerId":"B","explanation":"Good bus bar connections should read below 0.1Ω. At 0.8Ω, significant heat will develop under load (P = I²R). This indicates corrosion, overtorqued hardware, or debris in the joint. Clean and retighten.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q7","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Before measuring capacitance on a large filter cap, what must you do first?","choices":[{"id":"A","text":"Set the meter to a high voltage range"},{"id":"B","text":"Disconnect and fully discharge the capacitor"},{"id":"C","text":"Measure its voltage first"},{"id":"D","text":"Apply AC to charge it"}],"correctAnswerId":"B","explanation":"Large filter capacitors can store lethal charge (hundreds of volts, thousands of joules). You must disconnect the circuit and discharge the capacitor through a bleed resistor or load before probing it. Never assume it is discharged just because power is off.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q8","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"Why does in-circuit resistance measurement give unreliable results when large capacitors are nearby?","choices":[{"id":"A","text":"Capacitors block DC"},{"id":"B","text":"Capacitors charge from the meter test current, causing the reading to drift"},{"id":"C","text":"Capacitors reduce resistance"},{"id":"D","text":"The meter auto-ranges too slowly"}],"correctAnswerId":"B","explanation":"The DMM passes a small DC current to measure resistance. Capacitors in the circuit absorb this test current and charge up, causing the displayed resistance to continuously increase as the cap charges — not the true resistance of the component under test.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s2q9","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Resistance, Continuity, and Capacitance Measurement","difficulty":"easy","questionText":"A diode reads OL in both forward and reverse bias directions. This indicates:","choices":[{"id":"A","text":"Healthy diode — OL in reverse is normal"},{"id":"B","text":"Open (failed) diode — does not conduct in either direction"},{"id":"C","text":"Shorted diode"},{"id":"D","text":"Meter leads are in the wrong jacks"}],"correctAnswerId":"B","explanation":"OL in reverse bias is normal. But OL in forward bias means the diode junction has opened (failed open) and no longer conducts. It must be replaced. An open rectifier diode in a bridge causes half-wave rather than full-wave rectification, increasing ripple.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q0","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"The clamp meter jaw must encircle how many conductors for a valid current reading?","choices":[{"id":"A","text":"Two — positive and negative"},{"id":"B","text":"One conductor only"},{"id":"C","text":"As many as fit in the jaw"},{"id":"D","text":"None — clamp measures at a distance"}],"correctAnswerId":"B","explanation":"Only one conductor. Encircling two conductors carrying equal and opposite current causes their magnetic fields to cancel, resulting in a near-zero reading regardless of actual current.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q1","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"You clamp a two-conductor power cable without separating the wires. The reading is 0.1A but actual load is 15A. Why?","choices":[{"id":"A","text":"Clamp meter is broken"},{"id":"B","text":"Magnetic fields from equal and opposite currents cancel each other"},{"id":"C","text":"Current only flows in one conductor"},{"id":"D","text":"A DC setting was used instead of A AC"}],"correctAnswerId":"B","explanation":"With both conductors in the jaw, the current flowing toward the load and the return current create equal and opposite magnetic fields. These cancel inside the jaw, producing a near-zero reading even with heavy current flowing.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q2","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"What physical principle does the clamp meter jaw use to measure current?","choices":[{"id":"A","text":"Voltage divider ratio"},{"id":"B","text":"Magnetic field generated by current-carrying conductor"},{"id":"C","text":"Capacitance change with current"},{"id":"D","text":"Ohm's law applied to a shunt resistor"}],"correctAnswerId":"B","explanation":"Ampere's Law states that any current-carrying conductor produces a proportional magnetic field. The clamp jaw contains a Hall-effect sensor or current transformer that measures this field strength and converts it to a current reading.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q3","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"A UPS delivers 1440W at 120V AC to the load. What should the clamp meter read on the output hot conductor?","choices":[{"id":"A","text":"12A"},{"id":"B","text":"1440A"},{"id":"C","text":"1.2A"},{"id":"D","text":"120A"}],"correctAnswerId":"A","explanation":"Power = Voltage × Current, so Current = Power / Voltage = 1440W / 120V = 12A. This is the expected reading on the hot conductor with the neutral separated.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q4","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"Which clamp meter setting is used to measure battery discharge current?","choices":[{"id":"A","text":"A AC"},{"id":"B","text":"A DC"},{"id":"C","text":"V DC"},{"id":"D","text":"Hz"}],"correctAnswerId":"B","explanation":"Battery current is DC (direct current). A DC mode uses a different sensing mechanism (Hall effect rather than current transformer) to detect DC magnetic fields. A AC mode would read near zero for a DC current.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q5","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"The clamp jaw shows 0.5A when clamped around a conductor expected to carry 20A. The most likely cause:","choices":[{"id":"A","text":"Circuit is off"},{"id":"B","text":"Jaw not fully closed, wrong conductor, or both conductors in jaw"},{"id":"C","text":"Clamp meter is the correct tool for this"},{"id":"D","text":"A AC mode was used for DC"}],"correctAnswerId":"B","explanation":"Three common causes of unexpectedly low readings: jaw not fully closed (gap reduces magnetic coupling), clamping around both conductors (fields cancel), or clamping the neutral/return instead of the hot conductor.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q6","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"For very low current measurements (<0.5A), a technician wraps the conductor 5 turns through the jaw and reads 2.5A. The actual current is:","choices":[{"id":"A","text":"2.5A"},{"id":"B","text":"12.5A"},{"id":"C","text":"0.5A"},{"id":"D","text":"0.1A"}],"correctAnswerId":"C","explanation":"Wrapping the conductor N times through the jaw multiplies the magnetic field by N. Divide the reading by the number of turns: 2.5A ÷ 5 turns = 0.5A actual current.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q7","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"Which clamp meter mode would you use to check the frequency of UPS output?","choices":[{"id":"A","text":"A AC"},{"id":"B","text":"V AC"},{"id":"C","text":"Hz"},{"id":"D","text":"Ω"}],"correctAnswerId":"C","explanation":"Hz mode measures frequency directly. Most clamp meters can measure frequency from the voltage inputs (probes), not the clamp jaw. UPS output should be 60 Hz ±0.1 Hz.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q8","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"What is the main advantage of a clamp meter over a DMM for current measurement?","choices":[{"id":"A","text":"Higher accuracy"},{"id":"B","text":"No circuit interruption required"},{"id":"C","text":"Works on DC only"},{"id":"D","text":"Lower cost"}],"correctAnswerId":"B","explanation":"The clamp meter measures current without breaking the circuit. A DMM current measurement requires inserting the meter in series with the load — which means disconnecting the circuit, a major service impact on a live UPS.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s3q9","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Clamp Meter: Current Measurement Without Circuit Interruption","difficulty":"easy","questionText":"Adjacent high-current busbars affect clamp meter accuracy because:","choices":[{"id":"A","text":"They heat the jaw"},{"id":"B","text":"Their magnetic fields overlap with the measurement field"},{"id":"C","text":"They change the conductor's resistance"},{"id":"D","text":"They reduce AC frequency"}],"correctAnswerId":"B","explanation":"High-current adjacent busbars generate their own strong magnetic fields. If these fields reach the clamp jaw, they add to or subtract from the field being measured, introducing significant error. Maintain at least 6 inches of separation from high-current adjacent conductors.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q0","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"What does a megger (insulation resistance tester) actually measure?","choices":[{"id":"A","text":"AC voltage of insulation"},{"id":"B","text":"DC resistance between conductor and earth with high test voltage"},{"id":"C","text":"Capacitance of cable insulation"},{"id":"D","text":"Dielectric strength in V/mm"}],"correctAnswerId":"B","explanation":"A megger applies a known high DC voltage (500V, 1000V, or 2500V) and measures the DC resistance between the conductor and earth. Healthy insulation has extremely high resistance (>100 MΩ); degraded insulation has lower resistance.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q1","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"What test voltage is appropriate for a 480V UPS input cable?","choices":[{"id":"A","text":"100V DC"},{"id":"B","text":"500V DC"},{"id":"C","text":"1000V DC"},{"id":"D","text":"2500V DC"}],"correctAnswerId":"C","explanation":"The rule is approximately 2× the rated operating voltage. For a 480V cable, 1000V DC is appropriate. 500V would be insufficient to stress the insulation adequately; 2500V is for HV equipment.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q2","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"A motor winding insulation test reads 0.3 MΩ. What action is required?","choices":[{"id":"A","text":"Monitor at next annual inspection"},{"id":"B","text":"Schedule replacement within 6 months"},{"id":"C","text":"Do not re-energize — repair insulation immediately"},{"id":"D","text":"No action — 0.3 MΩ is acceptable for motors"}],"correctAnswerId":"C","explanation":"0.3 MΩ is well below the 1 MΩ danger threshold. Energizing this motor risks a phase-to-ground fault, which can cause arcing, fire, and injury. The winding must be cleaned, dried, or rewound before returning to service.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q3","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"After completing a megger test, you must:","choices":[{"id":"A","text":"Immediately re-energize the circuit"},{"id":"B","text":"Discharge the conductor/winding before touching or reconnecting"},{"id":"C","text":"Record the reading and leave test leads connected"},{"id":"D","text":"Switch to continuity mode to verify"}],"correctAnswerId":"B","explanation":"The high test voltage charges the insulation like a capacitor. After testing, the cable or winding can retain this charge for minutes to hours depending on capacitance. You must discharge it through a bleed resistor or shorting stick before handling.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q4","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"The GUARD terminal on a megger is used to:","choices":[{"id":"A","text":"Protect the meter from overvoltage"},{"id":"B","text":"Bypass surface leakage currents for accurate bulk insulation measurement"},{"id":"C","text":"Connect to the circuit being tested"},{"id":"D","text":"Provide additional test voltage"}],"correctAnswerId":"B","explanation":"Surface contamination (moisture, dirt) on a cable jacket creates leakage paths that give falsely low readings. The GUARD terminal intercepts these leakage currents before they reach the measurement circuit, so only the true bulk insulation resistance is measured.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q5","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"What is Polarization Index (PI)?","choices":[{"id":"A","text":"The ratio of test voltage to rated voltage"},{"id":"B","text":"R(10 min) ÷ R(1 min) — indicates insulation condition"},{"id":"C","text":"The peak voltage during a megger test"},{"id":"D","text":"Percentage of insulation resistance lost per year"}],"correctAnswerId":"B","explanation":"PI measures how insulation resistance changes over a 10-minute test. Good insulation continues to increase in resistance as the test current polarizes the dielectric. Contaminated insulation shows little increase (PI near 1.0 or lower).","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q6","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"An insulation resistance reading of 45 MΩ is:","choices":[{"id":"A","text":"Excellent"},{"id":"B","text":"Good — acceptable for most equipment"},{"id":"C","text":"Marginal — schedule replacement"},{"id":"D","text":"Dangerous — do not energize"}],"correctAnswerId":"B","explanation":"45 MΩ falls in the 10–100 MΩ \"Good\" range — fully acceptable for return to service. An excellent reading would be above 100 MΩ. Marginal starts below 10 MΩ and dangerous below 1 MΩ.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q7","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"Why must semiconductors (inverters, rectifiers) be disconnected before megger testing?","choices":[{"id":"A","text":"Semiconductors increase insulation resistance artificially"},{"id":"B","text":"High test voltage destroys semiconductor junctions"},{"id":"C","text":"Megger cannot measure accurately near semiconductors"},{"id":"D","text":"Semiconductors cause the megger to blow a fuse"}],"correctAnswerId":"B","explanation":"IGBT gates, rectifier diodes, MOSFETs, and SCRs have maximum reverse voltage ratings in the range of 100–1200V. A 1000V megger test voltage will permanently destroy these junctions. Always disconnect or bypass power electronics before insulation testing.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q8","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"A technician uses 500V on a cable rated 1000V nominal. The test is:","choices":[{"id":"A","text":"Adequate — 500V exceeds normal operating voltage"},{"id":"B","text":"Insufficient — 1000V-rated cable typically requires 1000V test"},{"id":"C","text":"Dangerous — too high"},{"id":"D","text":"Correct — always use 500V for any cable"}],"correctAnswerId":"B","explanation":"The 2× rule applies: 1000V-rated cable requires approximately 1000–2500V test voltage. Using 500V understresses the insulation and may fail to reveal degradation that would be exposed at a higher voltage.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s4q9","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Megger: Insulation Resistance Testing","difficulty":"easy","questionText":"Which megger terminal connects to the conductor under test?","choices":[{"id":"A","text":"EARTH (E)"},{"id":"B","text":"GUARD (G)"},{"id":"C","text":"LINE (L)"},{"id":"D","text":"COMMON (C)"}],"correctAnswerId":"C","explanation":"LINE (L) is the high-voltage output terminal that connects to the conductor being tested. EARTH (E/G) connects to chassis or earth ground. The measurement is the resistance between LINE and EARTH through the insulation.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q0","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"A UPS shows low output voltage (90V) and high output current. What is the most likely root cause?","choices":[{"id":"A","text":"Inverter failure"},{"id":"B","text":"Overloaded circuit — too much connected load"},{"id":"C","text":"Battery failure"},{"id":"D","text":"Input voltage too high"}],"correctAnswerId":"B","explanation":"Under overload, the inverter cannot maintain regulated output voltage under the excessive current demand, causing voltage to sag. Reduce load or check for a fault on the load side.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q1","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"Battery voltage is 41V for a 48V nominal system, and charging current is 0.1A. What does this combination indicate?","choices":[{"id":"A","text":"Normal — batteries are on trickle charge"},{"id":"B","text":"Charger circuit failure"},{"id":"C","text":"Battery short circuit"},{"id":"D","text":"Normal float charge current for a full battery"}],"correctAnswerId":"B","explanation":"A deeply discharged battery (41V vs 54.4V float target) should be receiving maximum charge current from a working charger. Near-zero charge current with a low battery means the charger has failed — not that the battery is full.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q2","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"When should you use a megger during a UPS fault investigation?","choices":[{"id":"A","text":"As the first diagnostic step"},{"id":"B","text":"Only after de-energizing and LOTO — for insulation checks"},{"id":"C","text":"While the UPS is running under load"},{"id":"D","text":"To check the output voltage"}],"correctAnswerId":"B","explanation":"Megger testing is always the last step because it requires a fully de-energized circuit with LOTO applied. It is used to rule out insulation degradation as a contributing cause once voltage and current measurements have been taken on the live system.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q3","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"What is the correct diagnostic sequence for a UPS input breaker tripping issue?","choices":[{"id":"A","text":"Replace breaker first, then investigate"},{"id":"B","text":"Clamp meter input current → DMM input voltage → megger cable insulation"},{"id":"C","text":"Megger the input cable first, then check voltage"},{"id":"D","text":"Remove load first, then reset breaker without measuring"}],"correctAnswerId":"B","explanation":"Measure input current to see if it is approaching breaker rating. Check input voltage for sags that increase current draw. Then, after de-energizing, megger the cable to rule out insulation leakage as a nuisance trip cause. This sequence goes from easiest/least invasive to most invasive.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q4","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"DC bus voltage is normal but output voltage is low. This isolates the fault to:","choices":[{"id":"A","text":"Input utility problem"},{"id":"B","text":"Battery charger circuit"},{"id":"C","text":"Inverter drive circuit or output transformer"},{"id":"D","text":"Load-side issue"}],"correctAnswerId":"C","explanation":"A normal DC bus means the rectifier is working. The fault between the DC bus and the AC output must be in the inverter stage itself — drive circuit, IGBTs, gate drivers, or output transformer.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q5","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"Which measurement tool can check charging current without disconnecting the battery?","choices":[{"id":"A","text":"DMM in current mode (10A jack)"},{"id":"B","text":"Clamp meter in A DC mode"},{"id":"C","text":"Megger"},{"id":"D","text":"Oscilloscope current probe"}],"correctAnswerId":"B","explanation":"The clamp meter measures DC charging current without interrupting the circuit by clamping around one separated battery conductor. Using a DMM in 10A current mode would require breaking the battery circuit — a service disruption.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q6","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"Why must all readings be documented during troubleshooting?","choices":[{"id":"A","text":"Documentation is optional"},{"id":"B","text":"Legal and technical record — baseline for future comparison and liability"},{"id":"C","text":"Only for new installations"},{"id":"D","text":"Required by the clamp meter manufacturer"}],"correctAnswerId":"B","explanation":"Your field measurements are the baseline for trend analysis (is this getting worse?), proof of work performed (warranty and liability), and diagnostic context for the next technician. Undocumented measurements are essentially useless after the fact.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q7","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"A technician finds the DC bus voltage is below specification. What upstream component should be investigated first?","choices":[{"id":"A","text":"Inverter"},{"id":"B","text":"Output transformer"},{"id":"C","text":"Rectifier and input stage"},{"id":"D","text":"Battery charger protection relay"}],"correctAnswerId":"C","explanation":"The DC bus is fed by the rectifier/charger stage. A low DC bus indicates insufficient charging from the rectifier — caused by low input voltage, a failed rectifier diode, SCR, or filter capacitor, or a failed power factor correction stage.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q8","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"After an insulation test shows 2 MΩ on a battery cable, the correct action is:","choices":[{"id":"A","text":"Continue normal operation — 2 MΩ is fine"},{"id":"B","text":"Schedule replacement at next planned outage"},{"id":"C","text":"Do not re-energize — replace immediately"},{"id":"D","text":"Increase test voltage to 2500V to re-test"}],"correctAnswerId":"B","explanation":"2 MΩ is in the marginal range (1–10 MΩ). It is not immediately dangerous (which would be <1 MΩ) but indicates degraded insulation that will worsen with continued heat cycling. Schedule replacement within the next maintenance window — do not defer past 6 months.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_s5q9","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Troubleshooting UPS Faults Using All Three Meters","difficulty":"easy","questionText":"What does \"systematic troubleshooting\" mean in practice?","choices":[{"id":"A","text":"Always replace the most expensive component first"},{"id":"B","text":"Follow a logical sequence from symptom to measurement to isolation to root cause"},{"id":"C","text":"Use all three meters on every test point"},{"id":"D","text":"Consult the manual only after trying random fixes"}],"correctAnswerId":"B","explanation":"Systematic troubleshooting means starting with the symptom, forming a hypothesis about the root cause, taking targeted measurements to confirm or deny that hypothesis, and narrowing the fault location before replacing anything. Random part swapping is expensive and often fails to find the root cause.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t0","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"You need to measure a 380V DC bus. Which settings are correct?","choices":[{"id":"A","text":"V AC, VΩmA jack"},{"id":"B","text":"V DC, VΩmA jack"},{"id":"C","text":"V DC, 10A jack"},{"id":"D","text":"Ω, VΩmA jack"}],"correctAnswerId":"B","explanation":"DC bus is a DC voltage measurement. V DC (─) dial with red in VΩmA jack is correct. The 10A jack is only for current measurements — using it for voltage creates a near-short and blows the meter fuse.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t1","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Which clamp meter mode measures battery charge current correctly?","choices":[{"id":"A","text":"A AC"},{"id":"B","text":"A DC"},{"id":"C","text":"V DC"},{"id":"D","text":"Hz"}],"correctAnswerId":"B","explanation":"Battery charge/discharge current is DC. A DC mode uses a Hall-effect sensor to detect DC magnetic fields. A AC would read near zero because DC has no alternating magnetic field component.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t2","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"An insulation resistance reading of 0.5 MΩ on a 120V cable means:","choices":[{"id":"A","text":"Excellent — proceed normally"},{"id":"B","text":"Good — acceptable"},{"id":"C","text":"Marginal — schedule replacement"},{"id":"D","text":"Dangerous — do not re-energize until repaired"}],"correctAnswerId":"D","explanation":"0.5 MΩ is below the 1 MΩ danger threshold. This cable has severely degraded insulation and poses a real risk of phase-to-ground fault, arcing, and fire. Do not re-energize. The cable must be repaired or replaced before return to service.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t3","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"You want to check for AC ripple on the DC bus. Which setting?","choices":[{"id":"A","text":"V DC"},{"id":"B","text":"V AC"},{"id":"C","text":"Hz"},{"id":"D","text":"mV DC"}],"correctAnswerId":"B","explanation":"AC ripple is the AC component present on the DC bus. Setting the DMM to V AC while probing the DC bus measures only the AC content (ripple) — the DC component is blocked by the meter's internal AC coupling. This is the standard method for capacitor health assessment.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t4","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"A fuse measures OL in Ω mode. This means the fuse is:","choices":[{"id":"A","text":"Good (low resistance)"},{"id":"B","text":"Blown (open circuit — infinite resistance)"},{"id":"C","text":"Marginal"},{"id":"D","text":"Short-circuited"}],"correctAnswerId":"B","explanation":"OL in resistance mode means the meter cannot find a conduction path through the fuse — open circuit. A blown fuse has a broken element, creating an open circuit with infinite resistance. A good fuse reads near 0Ω.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t5","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Why does clamping around both conductors of a cable give ~0A reading?","choices":[{"id":"A","text":"Clamp cannot sense DC"},{"id":"B","text":"Equal and opposite magnetic fields cancel each other in the jaw"},{"id":"C","text":"Clamp meter is malfunctioning"},{"id":"D","text":"Jaw must be on the neutral conductor"}],"correctAnswerId":"B","explanation":"The forward current and return current create equal magnetic fields in opposite directions. When both conductors are inside the jaw, these fields cancel to near zero inside the core, making the meter think no current is flowing even though significant current may be present.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t6","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Megger EARTH terminal connects to:","choices":[{"id":"A","text":"The conductor being tested"},{"id":"B","text":"Chassis/earth ground point"},{"id":"C","text":"The LINE terminal"},{"id":"D","text":"Guard terminal"}],"correctAnswerId":"B","explanation":"EARTH (E) connects to chassis ground or true earth ground. The measurement is the resistance from the LINE terminal (conductor under test) through the insulation to EARTH. This reveals any leakage path from conductor to ground.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t7","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"A capacitor rated 2200µF reads 1100µF on the F scale. This is:","choices":[{"id":"A","text":"Within tolerance (±20%)"},{"id":"B","text":"Marginal but acceptable"},{"id":"C","text":"Failed — replace (50% below rated)"},{"id":"D","text":"Acceptable for electrolytics"}],"correctAnswerId":"C","explanation":"1100µF is 50% of rated 2200µF — well outside the ±20% acceptable range (minimum: 1760µF). This capacitor has lost half its capacitance and must be replaced. Severely derated capacitors cause high bus ripple, overheating, and downstream component stress.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t8","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Battery float voltage is 54.4V nominal. You read 41.8V with 0.1A charge current. Root cause is most likely:","choices":[{"id":"A","text":"Normal trickle float charge"},{"id":"B","text":"Charger circuit failure"},{"id":"C","text":"Battery short circuit"},{"id":"D","text":"Overloaded output"}],"correctAnswerId":"B","explanation":"A 48V system with a discharged battery (41.8V) and near-zero charge current (0.1A) indicates the charger has failed. A functioning charger would push maximum charge current into a deeply discharged battery. The battery is low because the charger stopped working.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_meter-fundamentals_t9","examLevel":"jr_hvac_fse","category":"Electrical Meters & Test Equipment","subcategory":"Module Test","difficulty":"medium","questionText":"Which test voltage is correct for an insulation test on 480V equipment?","choices":[{"id":"A","text":"250V DC"},{"id":"B","text":"500V DC"},{"id":"C","text":"1000V DC"},{"id":"D","text":"5000V DC"}],"correctAnswerId":"C","explanation":"The standard rule is approximately 2× rated operating voltage. For 480V equipment: 2 × 480V = 960V, so 1000V DC is the correct standard test voltage. 500V understresses the insulation; 5000V is used for medium-voltage HV equipment only.","referenceBookSection":"Module 10 — Electrical Meters & Test Equipment","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["meter-fundamentals"]},{"id":"hjr_kitchen-refrigeration-cycle_s0q0","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Heat, Phase Change, and How Refrigeration Moves It","difficulty":"easy","questionText":"A refrigeration system cools the cabinet by:","choices":[{"id":"A","text":"Generating cold at the compressor"},{"id":"B","text":"Boiling refrigerant in the evaporator so it absorbs cabinet heat, then rejecting that heat at the condenser"},{"id":"C","text":"Blowing air over ice"},{"id":"D","text":"Removing humidity only"}],"correctAnswerId":"B","explanation":"Heat is absorbed by evaporating refrigerant inside and released by condensing it outside. The system is a heat pump, not a cold generator.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s0q1","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Heat, Phase Change, and How Refrigeration Moves It","difficulty":"easy","questionText":"Why does phase change matter so much in refrigeration?","choices":[{"id":"A","text":"It looks impressive on gauges"},{"id":"B","text":"Evaporation and condensation move large amounts of latent heat at a constant temperature"},{"id":"C","text":"It prevents compressor wear"},{"id":"D","text":"It changes the refrigerant color"}],"correctAnswerId":"B","explanation":"Latent heat dwarfs sensible heat: boiling and condensing the refrigerant moves far more heat per pound than merely warming or cooling it.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s0q2","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Heat, Phase Change, and How Refrigeration Moves It","difficulty":"easy","questionText":"The pressure-temperature (PT) chart tells you:","choices":[{"id":"A","text":"The refrigerant charge weight"},{"id":"B","text":"The saturation temperature of the refrigerant at a given pressure"},{"id":"C","text":"The compressor amperage"},{"id":"D","text":"The airflow across the coil"}],"correctAnswerId":"B","explanation":"For saturated refrigerant, pressure and temperature lock together. Gauges read pressure; the PT chart translates that into where the refrigerant boils or condenses.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s1q0","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"The Four Components","difficulty":"easy","questionText":"The correct order of refrigerant flow is:","choices":[{"id":"A","text":"Compressor → evaporator → metering device → condenser"},{"id":"B","text":"Compressor → condenser → metering device → evaporator"},{"id":"C","text":"Condenser → compressor → evaporator → metering device"},{"id":"D","text":"Evaporator → condenser → compressor → metering device"}],"correctAnswerId":"B","explanation":"Compressor (pressurize) → condenser (reject heat) → metering device (drop pressure) → evaporator (absorb heat) → back to compressor.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s1q1","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"The Four Components","difficulty":"easy","questionText":"The single most common root cause of kitchen refrigeration problems is:","choices":[{"id":"A","text":"Low refrigerant charge"},{"id":"B","text":"A dirty condenser coil"},{"id":"C","text":"A failed TXV"},{"id":"D","text":"A bad door gasket"}],"correctAnswerId":"B","explanation":"Kitchen air is grease and dust; condensers filter it constantly. A blanketed condenser cannot reject heat — pressures rise, capacity falls, compressors cook.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s1q2","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"The Four Components","difficulty":"easy","questionText":"A TXV differs from a capillary tube because it:","choices":[{"id":"A","text":"Is cheaper"},{"id":"B","text":"Modulates refrigerant flow to hold a set superheat"},{"id":"C","text":"Only works on freezers"},{"id":"D","text":"Eliminates the need for a compressor"}],"correctAnswerId":"B","explanation":"A cap tube is a fixed restriction. A TXV senses evaporator outlet temperature and adjusts flow to maintain superheat across changing loads.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s2q0","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Refrigerants, Superheat, and Subcooling","difficulty":"easy","questionText":"Superheat measured at the evaporator outlet proves that:","choices":[{"id":"A","text":"The condenser is clean"},{"id":"B","text":"All liquid refrigerant boiled off before the vapor reaches the compressor"},{"id":"C","text":"The charge is full"},{"id":"D","text":"The thermostat is calibrated"}],"correctAnswerId":"B","explanation":"Vapor above saturation temperature cannot contain liquid. Superheat is the proof that the compressor is protected from slugging.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s2q1","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Refrigerants, Superheat, and Subcooling","difficulty":"easy","questionText":"A system shows high superheat and low subcooling. The classic interpretation is:","choices":[{"id":"A","text":"Overcharge"},{"id":"B","text":"Undercharge — the evaporator is starved and little liquid is stacked in the condenser"},{"id":"C","text":"Dirty evaporator"},{"id":"D","text":"Failed compressor valves"}],"correctAnswerId":"B","explanation":"Too little refrigerant starves the evaporator (high superheat) and leaves minimal condensed liquid (low subcooling) — the fingerprint of undercharge or a big leak.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_s2q2","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Refrigerants, Superheat, and Subcooling","difficulty":"easy","questionText":"Venting refrigerant to the atmosphere while servicing is:","choices":[{"id":"A","text":"Acceptable for small amounts"},{"id":"B","text":"Illegal under EPA Section 608 — recovery is mandatory"},{"id":"C","text":"Allowed for non-flammable refrigerants"},{"id":"D","text":"Allowed if the customer approves"}],"correctAnswerId":"B","explanation":"Section 608 prohibits knowingly venting regulated refrigerants. Recovery into approved cylinders is required, and certification is required to open systems.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t0","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"Refrigeration systems cool by:","choices":[{"id":"A","text":"Creating cold"},{"id":"B","text":"Moving heat from inside the cabinet to the ambient air"},{"id":"C","text":"Dehumidifying only"},{"id":"D","text":"Slowing molecular motion directly"}],"correctAnswerId":"B","explanation":"A refrigeration system is a heat pump: absorb heat in the evaporator, reject it at the condenser.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t1","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"The component that raises refrigerant pressure and drives the loop is the:","choices":[{"id":"A","text":"Condenser"},{"id":"B","text":"Compressor"},{"id":"C","text":"Evaporator"},{"id":"D","text":"TXV"}],"correctAnswerId":"B","explanation":"The compressor pumps low-pressure vapor up to high pressure, driving circulation.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t2","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"Heat is rejected to the surrounding air at the:","choices":[{"id":"A","text":"Evaporator"},{"id":"B","text":"Condenser"},{"id":"C","text":"Metering device"},{"id":"D","text":"Suction line"}],"correctAnswerId":"B","explanation":"Hot high-pressure vapor condenses in the condenser, releasing its heat to ambient.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t3","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"The metering device:","choices":[{"id":"A","text":"Raises pressure"},{"id":"B","text":"Drops high-pressure liquid to low-pressure mist feeding the evaporator"},{"id":"C","text":"Filters the refrigerant"},{"id":"D","text":"Measures the charge"}],"correctAnswerId":"B","explanation":"Cap tube or TXV — a restriction that separates high side from low side and flashes liquid to cold mist.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t4","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"Boiling point of a refrigerant depends on:","choices":[{"id":"A","text":"Its color"},{"id":"B","text":"Its pressure"},{"id":"C","text":"The compressor brand"},{"id":"D","text":"The cabinet size"}],"correctAnswerId":"B","explanation":"Pressure sets saturation temperature — the foundation of the PT chart and all gauge diagnosis.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t5","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"A dirty condenser coil causes:","choices":[{"id":"A","text":"Lower head pressure"},{"id":"B","text":"High head pressure, lost capacity, and compressor overheating"},{"id":"C","text":"Higher superheat only"},{"id":"D","text":"Frost on the evaporator"}],"correctAnswerId":"B","explanation":"Blocked heat rejection drives the high side up, robs capacity, and overheats the compressor — the #1 kitchen refrigeration root cause.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t6","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"Superheat is measured at the:","choices":[{"id":"A","text":"Condenser outlet"},{"id":"B","text":"Evaporator outlet / suction line"},{"id":"C","text":"Compressor discharge"},{"id":"D","text":"Metering device inlet"}],"correctAnswerId":"B","explanation":"Superheat = suction line temperature minus low-side saturation temperature from the PT chart.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t7","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"Liquid refrigerant entering a compressor causes:","choices":[{"id":"A","text":"Better cooling"},{"id":"B","text":"Slugging that can destroy the compressor"},{"id":"C","text":"Higher efficiency"},{"id":"D","text":"Lower amp draw"}],"correctAnswerId":"B","explanation":"Liquids are incompressible. Slugging breaks valves and rods — superheat exists to prove liquid never reaches the compressor.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t8","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"High subcooling with low superheat suggests:","choices":[{"id":"A","text":"Undercharge"},{"id":"B","text":"Overcharge or refrigerant overfeeding"},{"id":"C","text":"A clean condenser"},{"id":"D","text":"Normal operation"}],"correctAnswerId":"B","explanation":"Excess refrigerant stacks liquid in the condenser (high subcooling) and risks flooding the evaporator (low superheat).","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-cycle_t9","examLevel":"jr_hvac_fse","category":"The Refrigeration Cycle","subcategory":"Module Test","difficulty":"medium","questionText":"To legally open and service refrigerant-containing systems you must:","choices":[{"id":"A","text":"Notify the building owner"},{"id":"B","text":"Hold EPA Section 608 certification and recover rather than vent"},{"id":"C","text":"Use only R-290"},{"id":"D","text":"Work under 5 lbs of charge"}],"correctAnswerId":"B","explanation":"EPA 608 certification is the legal gate for refrigerant work; recovery is mandatory and venting is illegal.","referenceBookSection":"Module 13 — The Refrigeration Cycle","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-cycle"]},{"id":"hjr_kitchen-refrigeration-service_s0q0","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Reading the System: Pressures, Superheat, Subcooling","difficulty":"easy","questionText":"Low suction pressure, high superheat, and normal subcooling most likely indicate:","choices":[{"id":"A","text":"Undercharge"},{"id":"B","text":"A restricted metering device or plugged filter-drier"},{"id":"C","text":"A dirty condenser"},{"id":"D","text":"An overcharge"}],"correctAnswerId":"B","explanation":"Plenty of liquid is condensed (normal subcooling) but the evaporator is starved (high superheat, low suction): the liquid is being held back by a restriction.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s0q1","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Reading the System: Pressures, Superheat, Subcooling","difficulty":"easy","questionText":"You feel a distinct temperature drop from the filter-drier inlet to its outlet. This means:","choices":[{"id":"A","text":"Normal operation"},{"id":"B","text":"The drier is restricted and acting like a metering device"},{"id":"C","text":"The charge is overfilled"},{"id":"D","text":"The TXV has failed open"}],"correctAnswerId":"B","explanation":"A drier should pass liquid with no meaningful pressure or temperature change. A temperature drop marks a pressure drop — the drier is plugged.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s0q2","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Reading the System: Pressures, Superheat, Subcooling","difficulty":"easy","questionText":"Why is topping off a leaking system without leak repair unacceptable?","choices":[{"id":"A","text":"It voids the gauge warranty"},{"id":"B","text":"The leak persists, the customer pays repeatedly, and venting regulated refrigerant into the atmosphere continues"},{"id":"C","text":"Refrigerant brands cannot be mixed"},{"id":"D","text":"It overloads the compressor"}],"correctAnswerId":"B","explanation":"It is a non-repair: the failure returns on schedule, the refrigerant bill repeats, and regulated refrigerant keeps escaping. Find and fix the leak.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s1q0","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Leak Detection, Recovery, and Charging","difficulty":"easy","questionText":"The correct gas for pressure-testing a repaired system is:","choices":[{"id":"A","text":"Compressed air"},{"id":"B","text":"Oxygen"},{"id":"C","text":"Dry nitrogen"},{"id":"D","text":"CO2 from a beverage tank"}],"correctAnswerId":"C","explanation":"Dry nitrogen is inert and moisture-free. Air introduces moisture; oxygen with refrigerant oil is an explosion hazard.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s1q1","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Leak Detection, Recovery, and Charging","difficulty":"easy","questionText":"Evacuating to below 500 microns proves:","choices":[{"id":"A","text":"The compressor is healthy"},{"id":"B","text":"The system is leak-tight and dry (moisture boiled off)"},{"id":"C","text":"The charge weight is correct"},{"id":"D","text":"The TXV superheat is set"}],"correctAnswerId":"B","explanation":"A deep vacuum that holds shows no leaks and no remaining moisture off-gassing — the standard of a clean, dry system.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s1q2","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Leak Detection, Recovery, and Charging","difficulty":"easy","questionText":"The safest, most accurate way to charge a self-contained reach-in is:","choices":[{"id":"A","text":"Add gas until the box feels cold"},{"id":"B","text":"Weigh in the data-plate charge with a scale"},{"id":"C","text":"Charge until the sight glass clears"},{"id":"D","text":"Fill until head pressure reaches 300 psi"}],"correctAnswerId":"B","explanation":"Self-contained equipment lists its exact factory charge. Weighing it in removes every guess; verify with superheat/subcooling afterward.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s2q0","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Compressor Electrical Diagnosis","difficulty":"easy","questionText":"On a single-phase hermetic compressor, resistance R-to-S measures the sum of C-R and C-S because:","choices":[{"id":"A","text":"The windings are shorted"},{"id":"B","text":"Run and Start windings join at the Common terminal"},{"id":"C","text":"The overload adds resistance"},{"id":"D","text":"The capacitor is in circuit"}],"correctAnswerId":"B","explanation":"Common is the junction of the two windings; measuring across R and S traverses both windings in series.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s2q1","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Compressor Electrical Diagnosis","difficulty":"easy","questionText":"A compressor hums for a few seconds then clicks off repeatedly. Before condemning it you must:","choices":[{"id":"A","text":"Recover the charge"},{"id":"B","text":"Test the start relay, start capacitor, and run capacitor"},{"id":"C","text":"Replace the thermostat"},{"id":"D","text":"Add refrigerant"}],"correctAnswerId":"B","explanation":"Failed start gear produces exactly this symptom on a healthy compressor. Start components are cheap; compressors are not.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_s2q2","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Compressor Electrical Diagnosis","difficulty":"easy","questionText":"Continuity between any compressor terminal and the steel shell means:","choices":[{"id":"A","text":"Normal grounding"},{"id":"B","text":"A grounded (shorted) winding — the compressor is condemned"},{"id":"C","text":"The overload is closed"},{"id":"D","text":"The capacitor is charged"}],"correctAnswerId":"B","explanation":"Windings must be isolated from the case. Any terminal-to-shell continuity is a grounded motor — replacement, plus finding out why.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t0","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"The two measurements that reveal what the refrigerant charge is doing are:","choices":[{"id":"A","text":"Amps and volts"},{"id":"B","text":"Superheat and subcooling"},{"id":"C","text":"Suction pressure and box temperature"},{"id":"D","text":"Head pressure and ambient"}],"correctAnswerId":"B","explanation":"Pressures alone move with load and ambient; superheat and subcooling anchor the diagnosis.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t1","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"Undercharge classically shows:","choices":[{"id":"A","text":"Low superheat, high subcooling"},{"id":"B","text":"High superheat, low subcooling"},{"id":"C","text":"Low superheat, low subcooling"},{"id":"D","text":"Normal superheat, high subcooling"}],"correctAnswerId":"B","explanation":"A starved evaporator (high superheat) with little liquid stacked in the condenser (low subcooling).","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t2","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"A temperature drop across the filter-drier indicates:","choices":[{"id":"A","text":"Normal function"},{"id":"B","text":"Restriction — the drier is plugged"},{"id":"C","text":"Overcharge"},{"id":"D","text":"A failed condenser fan"}],"correctAnswerId":"B","explanation":"Temperature drop = pressure drop where none belongs. The drier is choking liquid flow.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t3","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"An iced-over evaporator with a dead fan produces gauge readings that mimic:","choices":[{"id":"A","text":"Overcharge"},{"id":"B","text":"A refrigerant-side fault — fix airflow first, then re-evaluate"},{"id":"C","text":"A bad compressor"},{"id":"D","text":"A plugged drain"}],"correctAnswerId":"B","explanation":"No airflow means no heat load reaching the coil: suction drops and readings lie until airflow is restored.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t4","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"Electronic leak detection should be performed:","choices":[{"id":"A","text":"Quickly, above the joints"},{"id":"B","text":"Slowly, below joints — refrigerant is heavier than air"},{"id":"C","text":"Only with the system off"},{"id":"D","text":"Only outdoors"}],"correctAnswerId":"B","explanation":"Move about an inch per second and probe beneath fittings where heavier-than-air refrigerant drifts.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t5","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"Recovery cylinders must never be filled beyond:","choices":[{"id":"A","text":"50%"},{"id":"B","text":"80%"},{"id":"C","text":"95%"},{"id":"D","text":"100%"}],"correctAnswerId":"B","explanation":"80% fill by weight leaves expansion room — overfilled cylinders are hydrostatic bombs. Use a scale.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t6","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"A system evacuated to 400 microns that rises rapidly and stalls around 1,500 microns is:","choices":[{"id":"A","text":"Dry and tight"},{"id":"B","text":"Still wet (moisture boiling off)"},{"id":"C","text":"Leaking to atmosphere"},{"id":"D","text":"Overcharged"}],"correctAnswerId":"B","explanation":"A stall in the low thousands is moisture vapor pressure; a continuous rise to atmospheric indicates a leak.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t7","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"The preferred charging method for self-contained kitchen refrigeration is:","choices":[{"id":"A","text":"Charge to a clear sight glass"},{"id":"B","text":"Weigh in the data-plate charge"},{"id":"C","text":"Charge to 20 psi suction"},{"id":"D","text":"Charge until the compressor quiets"}],"correctAnswerId":"B","explanation":"The factory charge is printed on the plate — weigh it in, then verify with superheat/subcooling.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t8","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"A humming single-phase compressor that trips its overload most often needs:","choices":[{"id":"A","text":"A new compressor"},{"id":"B","text":"New start relay/capacitors after testing them"},{"id":"C","text":"More refrigerant"},{"id":"D","text":"A larger overload"}],"correctAnswerId":"B","explanation":"Failed start components mimic compressor death. Test the cheap parts before condemning the expensive one.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_kitchen-refrigeration-service_t9","examLevel":"jr_hvac_fse","category":"Refrigeration Troubleshooting & Service","subcategory":"Module Test","difficulty":"medium","questionText":"After a compressor burnout, the replacement must be protected by:","choices":[{"id":"A","text":"A larger breaker"},{"id":"B","text":"Acid-testing the oil and installing appropriate clean-up driers"},{"id":"C","text":"Higher superheat"},{"id":"D","text":"A hard-start kit only"}],"correctAnswerId":"B","explanation":"Burnout acids remain in the system. Without clean-up, the new compressor inherits the contamination and fails.","referenceBookSection":"Module 15 — Refrigeration Troubleshooting & Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["kitchen-refrigeration-service"]},{"id":"hjr_hvac-psychrometrics_s0q0","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"The Air You Condition: Temperature and Moisture","difficulty":"easy","questionText":"A room is cooled from 80°F to 70°F with no moisture removed. Its relative humidity:","choices":[{"id":"A","text":"Falls"},{"id":"B","text":"Rises — cooler air holds less moisture, so the same moisture is a larger fraction of maximum"},{"id":"C","text":"Stays exactly the same"},{"id":"D","text":"Drops to zero"}],"correctAnswerId":"B","explanation":"RH is relative to the maximum the air could hold at its temperature. Cooling shrinks that maximum, so unchanged moisture = higher RH.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_s0q1","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"The Air You Condition: Temperature and Moisture","difficulty":"easy","questionText":"Wet-bulb and dry-bulb thermometers read the same temperature. The air is:","choices":[{"id":"A","text":"Very dry"},{"id":"B","text":"Saturated — at 100% relative humidity"},{"id":"C","text":"Exactly at comfort conditions"},{"id":"D","text":"Below freezing"}],"correctAnswerId":"B","explanation":"The wet bulb reads lower only when evaporation cools it. No evaporation means the air can hold no more moisture — saturation.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_s0q2","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"The Air You Condition: Temperature and Moisture","difficulty":"easy","questionText":"A customer complains that an uninsulated supply duct through a humid attic \"leaks water.\" The duct surface is below the attic air's dew point. The water is:","choices":[{"id":"A","text":"A refrigerant leak"},{"id":"B","text":"Condensation from attic air on the cold duct surface — an insulation/vapor problem, not a leak"},{"id":"C","text":"Rain intrusion"},{"id":"D","text":"Condensate pump overflow"}],"correctAnswerId":"B","explanation":"Any surface below dew point condenses moisture from the surrounding air. Cold ducts in humid unconditioned spaces sweat until insulated and vapor-sealed.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_s1q0","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Sensible Heat, Latent Heat, and the Psychrometric Chart","difficulty":"easy","questionText":"A newly installed, generously oversized AC cools the house fast, but the family complains it feels cold and clammy. The mechanism is:","choices":[{"id":"A","text":"Low refrigerant charge"},{"id":"B","text":"Short cycles satisfy the thermostat before the coil removes meaningful moisture — sensible done, latent not"},{"id":"C","text":"A dirty filter"},{"id":"D","text":"Backwards thermostat wiring"}],"correctAnswerId":"B","explanation":"Moisture removal needs runtime. Oversized equipment wins the temperature race and loses the humidity war — the classic argument against oversizing.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_s1q1","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Sensible Heat, Latent Heat, and the Psychrometric Chart","difficulty":"easy","questionText":"On a psychrometric chart, dehumidifying air without changing its temperature moves the point:","choices":[{"id":"A","text":"Right"},{"id":"B","text":"Left"},{"id":"C","text":"Straight down"},{"id":"D","text":"Along an RH curve"}],"correctAnswerId":"C","explanation":"Vertical axis is moisture content: down = drier. Horizontal moves are temperature; real coil processes combine both (down and left).","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_s2q0","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Measuring Air in the Field","difficulty":"easy","questionText":"Supply-to-return split measures 26°F on a system rated for ~18°F. The first suspect is:","choices":[{"id":"A","text":"Overcharge"},{"id":"B","text":"Low airflow — the same cooling packed into less air"},{"id":"C","text":"An oversized condenser"},{"id":"D","text":"High outdoor temperature"}],"correctAnswerId":"B","explanation":"Less air across the coil means each cubic foot gets colder. Filters, blower speed, and duct restrictions are the hunt before touching refrigerant.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_s2q1","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Measuring Air in the Field","difficulty":"easy","questionText":"On a very humid day, a correctly charged system shows a 14°F split instead of its usual 18°F. This is:","choices":[{"id":"A","text":"A failing compressor"},{"id":"B","text":"Expected — high return-air humidity shifts coil work from sensible to latent"},{"id":"C","text":"A dirty condenser"},{"id":"D","text":"Thermostat error"}],"correctAnswerId":"B","explanation":"Latent load is invisible to a dry-bulb thermometer. Manufacturer split tables index against return wet bulb for exactly this reason.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_s2q2","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Measuring Air in the Field","difficulty":"easy","questionText":"An evaporator coil is a solid block of ice. The two root-cause families are:","choices":[{"id":"A","text":"Overcharge and dirty condenser"},{"id":"B","text":"Low airflow and low refrigerant charge — both drive the coil below freezing"},{"id":"C","text":"High humidity and high airflow"},{"id":"D","text":"Thermostat and contactor faults"}],"correctAnswerId":"B","explanation":"Starve the coil of warm air OR of refrigerant and its saturation temperature falls below 32°F; condensate freezes and the ice chokes airflow further.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t0","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Dry-bulb temperature is:","choices":[{"id":"A","text":"The temperature of moist surfaces"},{"id":"B","text":"Ordinary air temperature read by a standard thermometer"},{"id":"C","text":"Always lower than wet bulb"},{"id":"D","text":"The condensation temperature"}],"correctAnswerId":"B","explanation":"Dry bulb is plain air temperature; wet bulb adds evaporation to reveal moisture.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t1","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"A large gap between wet-bulb and dry-bulb readings means:","choices":[{"id":"A","text":"Saturated air"},{"id":"B","text":"Dry air — strong evaporation cools the wet bulb"},{"id":"C","text":"Broken thermometer"},{"id":"D","text":"High dew point"}],"correctAnswerId":"B","explanation":"The drier the air, the more evaporation from the wick, the lower the wet bulb reads relative to dry bulb.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t2","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Dew point is:","choices":[{"id":"A","text":"The comfort setpoint"},{"id":"B","text":"The temperature at which air saturates and condensation begins"},{"id":"C","text":"Always 55°F"},{"id":"D","text":"The evaporator temperature"}],"correctAnswerId":"B","explanation":"Surfaces below the dew point sweat — the physically honest measure of the air's moisture content.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t3","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Sensible cooling changes ______; latent cooling changes ______.","choices":[{"id":"A","text":"moisture / temperature"},{"id":"B","text":"temperature / moisture"},{"id":"C","text":"pressure / volume"},{"id":"D","text":"RH / dew point"}],"correctAnswerId":"B","explanation":"Sensible = what a thermometer sees; latent = moisture condensed out at the coil.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t4","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"An air conditioner dehumidifies because:","choices":[{"id":"A","text":"It filters moisture"},{"id":"B","text":"Its evaporator runs below the air's dew point, condensing moisture to the drain"},{"id":"C","text":"Refrigerant absorbs water"},{"id":"D","text":"The blower compresses the air"}],"correctAnswerId":"B","explanation":"The cold coil is below dew point; moisture condenses on it and drains away — latent cooling.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t5","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"Oversized cooling equipment causes:","choices":[{"id":"A","text":"Better comfort"},{"id":"B","text":"Short cycling that cools without adequate dehumidification — cold and clammy"},{"id":"C","text":"Lower bills only"},{"id":"D","text":"Higher humidity removal"}],"correctAnswerId":"B","explanation":"Latent removal needs runtime; oversized systems satisfy the thermostat too fast to dry the air.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t6","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"A typical healthy sensible split across a DX cooling coil is about:","choices":[{"id":"A","text":"5-8°F"},{"id":"B","text":"16-22°F"},{"id":"C","text":"30-40°F"},{"id":"D","text":"50°F"}],"correctAnswerId":"B","explanation":"Roughly 16-22°F under normal conditions, indexed against return-air wet bulb on humid days.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t7","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"An abnormally HIGH temperature split most often indicates:","choices":[{"id":"A","text":"Low refrigerant"},{"id":"B","text":"Low airflow across the coil"},{"id":"C","text":"An oversized blower"},{"id":"D","text":"Low outdoor ambient"}],"correctAnswerId":"B","explanation":"The same cooling concentrated in less air over-chills it: filters, blower, and duct restrictions first.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t8","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"The comfort zone most occupants accept is roughly:","choices":[{"id":"A","text":"60-65°F at any humidity"},{"id":"B","text":"68-78°F with 30-60% RH"},{"id":"C","text":"75°F exactly"},{"id":"D","text":"72°F with 80% RH"}],"correctAnswerId":"B","explanation":"ASHRAE 55 territory: a temperature band plus a humidity band — both matter to comfort.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-psychrometrics_t9","examLevel":"jr_hvac_fse","category":"Psychrometrics & Human Comfort","subcategory":"Module Test","difficulty":"medium","questionText":"A cooling coil frozen into an ice block traces to:","choices":[{"id":"A","text":"Too much return air"},{"id":"B","text":"Low airflow or low charge driving coil saturation below 32°F"},{"id":"C","text":"High head pressure"},{"id":"D","text":"A failed condensate pump"}],"correctAnswerId":"B","explanation":"Both starve the coil into sub-freezing operation; ice then blocks airflow and accelerates itself.","referenceBookSection":"Module 13 — Psychrometrics & Human Comfort","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-psychrometrics"]},{"id":"hjr_hvac-air-distribution_s0q0","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Blowers and the Air They Move","difficulty":"easy","questionText":"A 4-ton system in a mixed climate should move approximately:","choices":[{"id":"A","text":"400 CFM"},{"id":"B","text":"1,600 CFM"},{"id":"C","text":"4,000 CFM"},{"id":"D","text":"800 CFM"}],"correctAnswerId":"B","explanation":"≈400 CFM per ton × 4 tons = 1,600 CFM. The number every airflow verification starts from.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_s0q1","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Blowers and the Air They Move","difficulty":"easy","questionText":"A homeowner with a new variable-speed (ECM) furnace reports whistling grilles and higher electric bills, but cooling is fine. The likely story is:","choices":[{"id":"A","text":"The ECM is defective"},{"id":"B","text":"Restrictive ductwork: the ECM forces its programmed CFM through the restriction at high wattage and velocity"},{"id":"C","text":"Refrigerant overcharge"},{"id":"D","text":"Wrong thermostat"}],"correctAnswerId":"B","explanation":"ECM blowers hide duct sins by muscling through them. The comfort survives; the noise, watts, and eventually the motor pay the price.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_s0q2","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Blowers and the Air They Move","difficulty":"easy","questionText":"Cooling capacity dropped gradually over two years; charge and split check odd, and the blower wheel is caked solid with dust. The honest first repair is:","choices":[{"id":"A","text":"Recharging the system"},{"id":"B","text":"Cleaning the blower wheel and re-verifying airflow before judging anything else"},{"id":"C","text":"A new compressor"},{"id":"D","text":"Bigger supply grilles"}],"correctAnswerId":"B","explanation":"A caked wheel moves far less air than its rating. Every downstream reading is distorted until airflow is restored.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_s1q0","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Static Pressure: The Blood Pressure of the System","difficulty":"easy","questionText":"A system rated 0.5 in. w.c. measures 0.9 TESP; the pressure drop across the brand-new \"allergen defense\" filter alone is 0.45. The immediate insight is:","choices":[{"id":"A","text":"The blower is failing"},{"id":"B","text":"The restrictive filter is consuming nearly the system's whole pressure budget — spec a lower-drop filtration solution"},{"id":"C","text":"The coil is dirty"},{"id":"D","text":"The ducts are oversized"}],"correctAnswerId":"B","explanation":"Marketing-MERV filters can eat more static than the entire duct design allows. Filtration must be spec'd to the system's pressure budget (or the return enlarged).","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_s1q1","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Static Pressure: The Blood Pressure of the System","difficulty":"easy","questionText":"Static pressure is measured with:","choices":[{"id":"A","text":"Refrigerant gauges"},{"id":"B","text":"A manometer at test ports before and after the air handler"},{"id":"C","text":"An ammeter on the blower"},{"id":"D","text":"An anemometer at the registers"}],"correctAnswerId":"B","explanation":"The same manometer family as gas work: return side reads negative, supply positive; magnitudes add to TESP.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_s1q2","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Static Pressure: The Blood Pressure of the System","difficulty":"easy","questionText":"The duct-side restriction most commonly strangling residential systems is:","choices":[{"id":"A","text":"Oversized supply trunks"},{"id":"B","text":"Undersized or restricted RETURN air paths"},{"id":"C","text":"Too many registers"},{"id":"D","text":"Smooth metal duct"}],"correctAnswerId":"B","explanation":"Returns are chronically under-built and further choked by closed doors and furniture. A starved return suffocates the whole system.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_s2q0","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Ducts, Filters, and Balancing","difficulty":"easy","questionText":"A return-side duct leak in a damp, moldy crawlspace primarily causes:","choices":[{"id":"A","text":"Higher supply static"},{"id":"B","text":"Crawlspace air — moisture, odors, spores — drawn into the system and delivered to the living space"},{"id":"C","text":"Frozen evaporator coils"},{"id":"D","text":"Compressor overheating"}],"correctAnswerId":"B","explanation":"Return leaks inhale whatever surrounds them. The duct system becomes a delivery service for the worst air in the building.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_s2q1","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Ducts, Filters, and Balancing","difficulty":"easy","questionText":"A master bedroom is always stuffy with the door closed, fine with it open. The classic fix is:","choices":[{"id":"A","text":"A bigger supply register"},{"id":"B","text":"A return path — undercut the door or add a transfer/jump grille"},{"id":"C","text":"Higher blower speed"},{"id":"D","text":"A dedicated thermostat"}],"correctAnswerId":"B","explanation":"Closed doors trap supply air and pressurize the room, choking its own airflow. The room needs a way for air to get back out.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t0","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"The cooling airflow rule of thumb is approximately:","choices":[{"id":"A","text":"100 CFM/ton"},{"id":"B","text":"400 CFM/ton"},{"id":"C","text":"1,000 CFM/ton"},{"id":"D","text":"50 CFM/ton"}],"correctAnswerId":"B","explanation":"≈400 CFM per ton (350 humid to 450 dry climates) — the number airflow verification starts from.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t1","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Airflow must be verified before refrigerant diagnosis because:","choices":[{"id":"A","text":"Gauges need airflow to work"},{"id":"B","text":"Wrong airflow distorts splits, pressures, and charging into fiction"},{"id":"C","text":"EPA requires it"},{"id":"D","text":"Refrigerant follows air"}],"correctAnswerId":"B","explanation":"Every refrigerant-side reading assumes design airflow; without it you diagnose ghosts.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t2","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"An ECM blower in restrictive ductwork responds by:","choices":[{"id":"A","text":"Moving less air quietly"},{"id":"B","text":"Maintaining programmed CFM at higher wattage and noise"},{"id":"C","text":"Shutting down"},{"id":"D","text":"Reversing rotation"}],"correctAnswerId":"B","explanation":"ECMs muscle through restriction — masking duct problems as bills, noise, and motor wear.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t3","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Total external static pressure is measured:","choices":[{"id":"A","text":"Inside the compressor"},{"id":"B","text":"With a manometer: return-side suction plus supply-side pressure vs the equipment rating"},{"id":"C","text":"At the furthest register"},{"id":"D","text":"Across the condenser"}],"correctAnswerId":"B","explanation":"TESP is the pressure the blower fights outside the cabinet — typically rated ~0.5 in. w.c. residential.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t4","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"The pressure-drop hunt across a high-static system checks, in order:","choices":[{"id":"A","text":"Compressor, condenser, TXV"},{"id":"B","text":"Filter, evaporator coil, then the duct runs themselves"},{"id":"C","text":"Thermostat, contactor, capacitor"},{"id":"D","text":"Registers only"}],"correctAnswerId":"B","explanation":"Localize like voltage drop: measure across each candidate restriction and see who eats the budget.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t5","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"The most common residential duct deficiency is:","choices":[{"id":"A","text":"Oversized returns"},{"id":"B","text":"Undersized or restricted return air paths"},{"id":"C","text":"Too much metal duct"},{"id":"D","text":"Excess dampers"}],"correctAnswerId":"B","explanation":"Starved returns suffocate systems: high static, low CFM, frozen coils, cooked heat exchangers.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t6","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Sagging, kinked flex duct matters because:","choices":[{"id":"A","text":"It looks unprofessional"},{"id":"B","text":"Short bad flex runs can out-restrict long runs of decent duct"},{"id":"C","text":"It leaks refrigerant"},{"id":"D","text":"It only affects heating"}],"correctAnswerId":"B","explanation":"Flex performs when taut and supported; festooned or kinked it becomes the system's biggest resistor.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t7","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Choosing a MERV 13 filter for a system means:","choices":[{"id":"A","text":"Nothing else changes"},{"id":"B","text":"Budgeting its higher pressure drop — usually with a deeper, larger media cabinet"},{"id":"C","text":"Cleaning it monthly"},{"id":"D","text":"Faster blower speeds automatically"}],"correctAnswerId":"B","explanation":"Real filtration costs static. Surface area (deep media cabinets) buys it back.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t8","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Supply duct leakage into an attic causes:","choices":[{"id":"A","text":"House pressurization"},{"id":"B","text":"Lost capacity and house depressurization that pulls in infiltration"},{"id":"C","text":"Better attic ventilation"},{"id":"D","text":"Lower bills"}],"correctAnswerId":"B","explanation":"Paid-for conditioned air heats the attic while the house sucks in outdoor/crawl air to replace it.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-air-distribution_t9","examLevel":"jr_hvac_fse","category":"Air Distribution, Ductwork & Airflow","subcategory":"Module Test","difficulty":"medium","questionText":"Room-by-room airflow is properly balanced using:","choices":[{"id":"A","text":"Register grilles fully closed where too cold"},{"id":"B","text":"Branch dampers at takeoffs, verified by measurement or systematic comfort checks"},{"id":"C","text":"Blower speed changes per complaint"},{"id":"D","text":"Closing doors"}],"correctAnswerId":"B","explanation":"Dampers at the takeoff balance without grille noise; closing registers just raises static.","referenceBookSection":"Module 14 — Air Distribution, Ductwork & Airflow","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-air-distribution"]},{"id":"hjr_hvac-split-heatpumps_s0q0","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Split System Anatomy","difficulty":"easy","questionText":"An AC quit on the hottest day; the air handler is fine but the outdoor unit hums briefly and stops. The compressor and fan share one dual run capacitor reading 2µF on a 45/5 rating. The repair is:","choices":[{"id":"A","text":"A new compressor"},{"id":"B","text":"Replace the dual capacitor and verify start/run current afterward"},{"id":"C","text":"Recharge the system"},{"id":"D","text":"A new contactor"}],"correctAnswerId":"B","explanation":"A collapsed dual capacitor strands both motors. It is the most common single failure in residential cooling — and the cheapest.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_s0q1","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Split System Anatomy","difficulty":"easy","questionText":"Cooling stopped, and you find the secondary drain pan float switch open with the pan full of water. The correct service is:","choices":[{"id":"A","text":"Bypass the float and restore cooling"},{"id":"B","text":"Clear the primary condensate drain, dry the pan, verify flow, and leave the float in service"},{"id":"C","text":"Replace the float switch"},{"id":"D","text":"Add a bigger pan"}],"correctAnswerId":"B","explanation":"The float did its job: it stopped a ceiling flood. The repair is the drain blockage; bypassing the protection invites the water damage it prevented.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_s0q2","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Split System Anatomy","difficulty":"easy","questionText":"A long bare (uninsulated) suction line through a hot attic causes:","choices":[{"id":"A","text":"Higher subcooling"},{"id":"B","text":"Capacity loss and sweating — the cool vapor absorbs attic heat before reaching the compressor"},{"id":"C","text":"Liquid slugging"},{"id":"D","text":"Nothing significant"}],"correctAnswerId":"B","explanation":"Suction insulation preserves the refrigeration effect and prevents condensation. Bare line trades cooling for attic heating and drips.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_s1q0","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Heat Pumps: The Cycle Runs Both Ways","difficulty":"easy","questionText":"A heat pump heats poorly and cools poorly; compressor amps are normal, and two lines at the reversing valve that should match temperature differ by 15°F. The diagnosis is:","choices":[{"id":"A","text":"Low charge"},{"id":"B","text":"Internal reversing valve leakage bypassing hot gas to suction"},{"id":"C","text":"A weak compressor"},{"id":"D","text":"A failed defrost board"}],"correctAnswerId":"B","explanation":"Hot gas leaking across the valve robs both modes and imitates compressor weakness. The temperature signature across the valve is the test that separates them.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_s1q1","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Heat Pumps: The Cycle Runs Both Ways","difficulty":"easy","questionText":"A customer reports their heat pump \"smoking\" in winter; you find brief clouds off the outdoor unit every hour or so, then normal running. This is:","choices":[{"id":"A","text":"A refrigerant leak flashing"},{"id":"B","text":"Normal defrost cycles boiling frost off the coil"},{"id":"C","text":"An electrical fire beginning"},{"id":"D","text":"Crankcase heater failure"}],"correctAnswerId":"B","explanation":"Defrost reverses hot gas through the frosted outdoor coil, and the melting frost flashes to vapor — a cloud of steam, not smoke.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_s1q2","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Heat Pumps: The Cycle Runs Both Ways","difficulty":"easy","questionText":"A heat pump home's comfort is fine but winter electric bills doubled. The productive suspicion is:","choices":[{"id":"A","text":"The utility misread the meter"},{"id":"B","text":"The compressor side has failed and electric auxiliary strips are silently carrying the heating load"},{"id":"C","text":"The thermostat is miscalibrated"},{"id":"D","text":"The ducts grew leaks"}],"correctAnswerId":"B","explanation":"Strips maintain comfort at several times the cost of compressor heat. \"Fine but expensive\" is the classic silent-failure signature — check what is actually running.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_s2q0","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Charging Split Systems and Meeting Mini-Splits","difficulty":"easy","questionText":"A TXV-equipped split system needs its charge verified. The correct target is:","choices":[{"id":"A","text":"Superheat at the evaporator"},{"id":"B","text":"Subcooling at the liquid line against the data-plate target"},{"id":"C","text":"Suction pressure of 70 psi"},{"id":"D","text":"A full sight glass"}],"correctAnswerId":"B","explanation":"The TXV holds superheat constant regardless of charge, hiding charge errors from superheat. Subcooling reveals what the condenser is stacking.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_s2q1","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Charging Split Systems and Meeting Mini-Splits","difficulty":"easy","questionText":"A mini-split needs refrigerant after a repair; the line run is 40 ft and the factory charge covers 25 ft. The correct procedure is:","choices":[{"id":"A","text":"Charge to 10°F subcooling"},{"id":"B","text":"Evacuate and weigh in the factory charge plus the manufacturer's per-foot adder for the extra 15 ft"},{"id":"C","text":"Add gas until the head gets cold"},{"id":"D","text":"Charge to the beer-can-cold suction line"}],"correctAnswerId":"B","explanation":"Inverter mini-splits defy conventional charging tables. Weight is the method: factory charge plus the published grams-per-foot for line length beyond allowance.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t0","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"A split system's line set consists of:","choices":[{"id":"A","text":"Two electrical conduits"},{"id":"B","text":"An insulated suction line and a smaller liquid line"},{"id":"C","text":"A gas pipe and a drain"},{"id":"D","text":"Supply and return ducts"}],"correctAnswerId":"B","explanation":"The two refrigerant lines join the outdoor and indoor sections; suction stays insulated end to end.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t1","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"The most commonly replaced electrical part in residential AC is:","choices":[{"id":"A","text":"The contactor coil"},{"id":"B","text":"The dual run capacitor"},{"id":"C","text":"The transformer"},{"id":"D","text":"The defrost board"}],"correctAnswerId":"B","explanation":"One can serves compressor and fan; when it collapses, the outdoor unit hums and stalls.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t2","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"A tripped condensate float switch means:","choices":[{"id":"A","text":"Replace the switch"},{"id":"B","text":"The primary drain is blocked — the switch prevented water damage"},{"id":"C","text":"Low refrigerant"},{"id":"D","text":"The evaporator froze"}],"correctAnswerId":"B","explanation":"The float kills cooling before the pan overflows. Clear the drain; never bypass the protection.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t3","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"A heat pump moves heat in winter by:","choices":[{"id":"A","text":"Electric strips only"},{"id":"B","text":"Evaporating refrigerant in the cold outdoor coil to absorb outdoor heat, condensing indoors"},{"id":"C","text":"Reversing the blower"},{"id":"D","text":"Burning refrigerant"}],"correctAnswerId":"B","explanation":"The reversing valve makes the outdoor coil the evaporator — boiling colder than the outdoor air to soak up its heat.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t4","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"The reversing valve is shifted by:","choices":[{"id":"A","text":"Gas pressure from the manifold"},{"id":"B","text":"A solenoid driven by the thermostat O (or B) signal"},{"id":"C","text":"The defrost thermostat"},{"id":"D","text":"Manual lever"}],"correctAnswerId":"B","explanation":"O energizes in cooling on most brands; verify the signal and solenoid before condemning the valve body.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t5","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"Brief steam clouds off an outdoor heat pump unit in winter indicate:","choices":[{"id":"A","text":"Compressor burnout"},{"id":"B","text":"Normal defrost melting coil frost"},{"id":"C","text":"A dangerous refrigerant leak"},{"id":"D","text":"Crankcase overheating"}],"correctAnswerId":"B","explanation":"Defrost sends hot gas through the frosted coil; melt water flashes to visible vapor — expected behavior.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t6","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"An outdoor unit encased solid in ice indicates:","choices":[{"id":"A","text":"Normal cold-weather operation"},{"id":"B","text":"Failed defrost (sensor, board, or valve) requiring service"},{"id":"C","text":"Overcharge"},{"id":"D","text":"A snowstorm only"}],"correctAnswerId":"B","explanation":"Working defrost keeps coils clear. An ice-block unit has lost defrost and is losing capacity and fan blades.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t7","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"On a fixed-orifice system, charge is verified by:","choices":[{"id":"A","text":"Subcooling"},{"id":"B","text":"Superheat against the manufacturer chart (outdoor temp + return wet bulb indexed)"},{"id":"C","text":"Liquid line temperature alone"},{"id":"D","text":"Compressor amps"}],"correctAnswerId":"B","explanation":"Without a modulating valve, superheat responds to charge; the chart indexes the target to conditions.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t8","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"Charging any system before verifying airflow is wrong because:","choices":[{"id":"A","text":"EPA prohibits it"},{"id":"B","text":"Airflow errors distort superheat, subcooling, and pressures — you charge to a lie"},{"id":"C","text":"Gauges read backwards"},{"id":"D","text":"It voids the thermostat warranty"}],"correctAnswerId":"B","explanation":"Module 14's rule: the refrigerant readings assume design CFM. Fix air first.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-split-heatpumps_t9","examLevel":"jr_hvac_fse","category":"Split Systems & Heat Pumps","subcategory":"Module Test","difficulty":"medium","questionText":"Mini-split systems beyond their factory line-length allowance are charged by:","choices":[{"id":"A","text":"Sight glass"},{"id":"B","text":"Weighing in the published grams/ounces per additional foot"},{"id":"C","text":"Subcooling to 20°F"},{"id":"D","text":"Running until the coil sweats"}],"correctAnswerId":"B","explanation":"Inverter systems defeat table-based charging; the scale and the manufacturer's per-foot adder are the method.","referenceBookSection":"Module 15 — Split Systems & Heat Pumps","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-split-heatpumps"]},{"id":"hjr_hvac-rtus_s0q0","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"The RTU: A Whole System in a Box","difficulty":"easy","questionText":"A 10-ton, two-circuit RTU \"cools but never catches up\" on hot afternoons. Circuit 1 runs normal pressures; circuit 2's compressor contactor never pulls in although the thermostat calls Y2. The problem class is:","choices":[{"id":"A","text":"Undersized unit"},{"id":"B","text":"A second-stage control/electrical fault — one circuit is doing the whole job"},{"id":"C","text":"Low charge in circuit 1"},{"id":"D","text":"Dirty filters"}],"correctAnswerId":"B","explanation":"Independent circuits mean independent diagnosis. Half of weak-RTU complaints are a stage that is never commanded or never engages.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_s0q1","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"The RTU: A Whole System in a Box","difficulty":"easy","questionText":"An RTU condensate trap on a draw-through (negative pressure) blower design is missing. The result is:","choices":[{"id":"A","text":"Faster drainage"},{"id":"B","text":"The drain sucks air instead of draining — condensate backs up into the cabinet and overflows"},{"id":"C","text":"No effect"},{"id":"D","text":"Higher static pressure only"}],"correctAnswerId":"B","explanation":"Negative cabinet pressure pulls air up an untrapped drain, holding water in the pan. The trap depth must match the design static.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_s1q0","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Economizers: Free Cooling and Why It Is Usually Broken","difficulty":"easy","questionText":"An office complains of afternoon stuffiness and high CO2 readings; on the roof you find the economizer dampers screwed shut with deck screws. Beyond removing them, you must:","choices":[{"id":"A","text":"Nothing — free cooling is optional"},{"id":"B","text":"Restore and verify the minimum outdoor-air position, since the dampers provide the building's required ventilation"},{"id":"C","text":"Replace the RTU"},{"id":"D","text":"Set changeover to 40°F"}],"correctAnswerId":"B","explanation":"Minimum position is the building's code ventilation. Screwing dampers shut silenced a drafts complaint by suffocating the occupants.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_s1q1","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Economizers: Free Cooling and Why It Is Usually Broken","difficulty":"easy","questionText":"On a 55°F very humid morning, a dry-bulb-changeover economizer floods the space with outdoor air and the space gets clammy. The upgrade that fixes this behavior class is:","choices":[{"id":"A","text":"A bigger actuator"},{"id":"B","text":"Enthalpy (humidity-aware) changeover sensing"},{"id":"C","text":"Lower changeover setpoint"},{"id":"D","text":"Locking the dampers at minimum"}],"correctAnswerId":"B","explanation":"Dry-bulb logic sees 55°F as free cooling; enthalpy logic sees the moisture and declines. Module 13 in a sheet-metal costume.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_s2q0","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"RTU Controls, Curbs, and the Roof Environment","difficulty":"easy","questionText":"After an electrician replaced an RTU disconnect, the scroll compressor is suddenly loud and moves no refrigerant. The first check is:","choices":[{"id":"A","text":"Refrigerant charge"},{"id":"B","text":"Phase rotation — a reversed sequence spins scrolls backwards"},{"id":"C","text":"The run capacitor"},{"id":"D","text":"The defrost board"}],"correctAnswerId":"B","explanation":"Reversed phase sequence after electrical work is the classic backwards-scroll story: noise, no pumping, imminent failure. Rotation meter, then swap two legs.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_s2q1","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"RTU Controls, Curbs, and the Roof Environment","difficulty":"easy","questionText":"A BAS-connected RTU has \"no cooling\" but the unit tests perfectly in manual/test mode. The next investigation is:","choices":[{"id":"A","text":"Replace the unit board"},{"id":"B","text":"Upstream: the BAS schedule, setpoints, or commands to the unit"},{"id":"C","text":"The economizer actuator"},{"id":"D","text":"The curb seal"}],"correctAnswerId":"B","explanation":"A healthy unit awaiting commands points up the control chain — the building system's schedule or setpoint is the \"fault.\"","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t0","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"A packaged RTU contains:","choices":[{"id":"A","text":"Only the condenser section"},{"id":"B","text":"The complete cooling system, heat section, and blower in one curb-mounted cabinet"},{"id":"C","text":"Only air handling"},{"id":"D","text":"Just the economizer"}],"correctAnswerId":"B","explanation":"Everything in one box on the roof, with supply/return dropping through the curb.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t1","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"Multi-circuit RTU diagnosis requires:","choices":[{"id":"A","text":"Checking only circuit 1"},{"id":"B","text":"Evaluating each refrigeration circuit and each commanded stage independently"},{"id":"C","text":"Averaging both circuits' pressures"},{"id":"D","text":"Doubling gauge readings"}],"correctAnswerId":"B","explanation":"Circuits are independent systems; a dead second stage masquerades as a weak unit.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t2","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"An untrapped condensate drain on a negative-pressure RTU section:","choices":[{"id":"A","text":"Drains faster"},{"id":"B","text":"Sucks air and holds water in the pan until it overflows"},{"id":"C","text":"Needs no trap"},{"id":"D","text":"Improves airflow"}],"correctAnswerId":"B","explanation":"The blower's suction defeats gravity in an untrapped drain; trap depth must exceed cabinet static.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t3","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"An economizer provides free cooling by:","choices":[{"id":"A","text":"Extra compressor stages"},{"id":"B","text":"Cooling with qualifying outdoor air through modulating dampers before compressors run"},{"id":"C","text":"Bypassing the evaporator"},{"id":"D","text":"Night operation only"}],"correctAnswerId":"B","explanation":"When outdoor air is cool/dry enough, dampers deliver it as first-stage cooling at fan-only cost.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t4","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"Enthalpy changeover improves on dry-bulb changeover by:","choices":[{"id":"A","text":"Reacting faster"},{"id":"B","text":"Accounting for humidity so muggy \"cool\" air is not treated as free cooling"},{"id":"C","text":"Using less power"},{"id":"D","text":"Eliminating sensors"}],"correctAnswerId":"B","explanation":"Latent load makes humid outdoor air expensive later; enthalpy logic sees total heat, not just temperature.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t5","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"Economizer dampers at minimum position during occupied hours provide:","choices":[{"id":"A","text":"Free cooling"},{"id":"B","text":"The building's code-required outdoor ventilation air"},{"id":"C","text":"Exhaust relief"},{"id":"D","text":"Defrost air"}],"correctAnswerId":"B","explanation":"Minimum outdoor air is a ventilation duty, independent of free cooling — screwed-shut dampers violate it.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t6","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"The fastest economizer health check is:","choices":[{"id":"A","text":"A year of trend logs"},{"id":"B","text":"Commanding the actuator and watching damper travel, plus a sensor sanity check"},{"id":"C","text":"Replacing the logic module"},{"id":"D","text":"Smoke testing the ducts"}],"correctAnswerId":"B","explanation":"Two minutes: does it move through its range on command, and do the sensors read reality?","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t7","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"Voltage imbalance on a three-phase RTU should be checked by measuring:","choices":[{"id":"A","text":"One phase pair"},{"id":"B","text":"All three phase-to-phase pairs and comparing"},{"id":"C","text":"Phase to ground only"},{"id":"D","text":"Amps only"}],"correctAnswerId":"B","explanation":"Imbalance beyond a few percent overheats windings; it only shows when all pairs are compared.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t8","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"Gas piping at an RTU requires:","choices":[{"id":"A","text":"Flexible connector only"},{"id":"B","text":"Support, a drip leg/sediment trap, and proper flashing at penetrations"},{"id":"C","text":"Copper tubing"},{"id":"D","text":"No shutoff on roofs"}],"correctAnswerId":"B","explanation":"Standard gas discipline follows the pipe onto the roof — plus weather integrity at every penetration.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-rtus_t9","examLevel":"jr_hvac_fse","category":"Packaged Rooftop Units & Economizers","subcategory":"Module Test","difficulty":"medium","questionText":"An RTU downwind of a kitchen exhaust fan will suffer:","choices":[{"id":"A","text":"Nothing — roofs are open air"},{"id":"B","text":"A grease-loaded condenser coil needing kitchen-style cleaning attention"},{"id":"C","text":"Higher gas pressure"},{"id":"D","text":"Economizer over-cooling"}],"correctAnswerId":"B","explanation":"The kitchen's exhaust becomes the RTU's intake problem — the cross-trade condenser story continues.","referenceBookSection":"Module 16 — Packaged Rooftop Units & Economizers","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-rtus"]},{"id":"hjr_hvac-heating_s0q0","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"The Gas Furnace Sequence of Operation","difficulty":"easy","questionText":"A furnace's inducer runs continuously but ignition never attempts; the board flashes a pressure-switch fault. Your manometer shows the switch hose seeing only -0.2 in. w.c. against a -0.7 rating, and the flue termination is packed with a bird nest. The correct repair is:","choices":[{"id":"A","text":"Replace the pressure switch"},{"id":"B","text":"Clear the flue blockage and re-verify draft — the switch was honestly reporting failed draft"},{"id":"C","text":"Jumper the switch to restore heat"},{"id":"D","text":"Replace the inducer"}],"correctAnswerId":"B","explanation":"The switch is the messenger of the draft system. The blockage was the fault; a jumpered switch would have vented flue gas into the home.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_s0q1","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"The Gas Furnace Sequence of Operation","difficulty":"easy","questionText":"A furnace lights beautifully, runs eight seconds, and shuts down, three times to lockout. The highest-probability fix is:","choices":[{"id":"A","text":"A new gas valve"},{"id":"B","text":"Clean the flame sensor rod and verify burner ground"},{"id":"C","text":"Raise gas pressure"},{"id":"D","text":"A new control board"}],"correctAnswerId":"B","explanation":"The kitchen lesson exactly: flame present, microamp proof too weak. The oxide-coated rod is furnace service's most common two-minute repair.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_s0q2","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"The Gas Furnace Sequence of Operation","difficulty":"easy","questionText":"A 96% condensing furnace quits during a hard freeze; the board shows pressure-switch faults. A check specific to this furnace class is:","choices":[{"id":"A","text":"The thermocouple"},{"id":"B","text":"Frozen/blocked condensate drainage and iced intake/vent terminations"},{"id":"C","text":"The standing pilot"},{"id":"D","text":"Belt tension"}],"correctAnswerId":"B","explanation":"Condensing furnaces make water and breathe through PVC. Ice in the condensate trap or at the terminations blocks draft proof — the winter classic.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_s1q0","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Heat Exchangers, Limits, and the Safety Chain","difficulty":"easy","questionText":"Burner flames visibly dance and lift when the blower kicks in, and your analyzer shows CO in the supply airstream climbing after blower start. This indicates:","choices":[{"id":"A","text":"Normal induced-draft behavior"},{"id":"B","text":"A breached heat exchanger allowing blower air and combustion to interact — condemnation-grade evidence"},{"id":"C","text":"A weak flame sensor"},{"id":"D","text":"Oversized ductwork"}],"correctAnswerId":"B","explanation":"Blower-coupled flame disturbance plus CO migration into supply air is the instrumental signature of a breach: document, red-tag per procedure, written notice.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_s1q1","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Heat Exchangers, Limits, and the Safety Chain","difficulty":"easy","questionText":"A furnace repeatedly trips its high-limit. The professional order of investigation is:","choices":[{"id":"A","text":"Replace the limit switch first"},{"id":"B","text":"Airflow: filter, blower wheel, duct restrictions — then verify the limit's rating and operation"},{"id":"C","text":"Lower the gas pressure"},{"id":"D","text":"Add a bigger blower motor"}],"correctAnswerId":"B","explanation":"Limits trip because plenums overheat, and plenums overheat from starved airflow. The switch is the witness — Module 14 is the suspect.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_s2q0","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Electric Heat and Dual-Fuel Systems","difficulty":"easy","questionText":"A 10kW, 240V strip bank should draw approximately:","choices":[{"id":"A","text":"10 A"},{"id":"B","text":"42 A"},{"id":"C","text":"100 A"},{"id":"D","text":"4.2 A"}],"correctAnswerId":"B","explanation":"I = P/V = 10,000 ÷ 240 ≈ 42A. Predicting current and resistance from ratings is the Module 11 skill at heating scale.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_s2q1","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Electric Heat and Dual-Fuel Systems","difficulty":"easy","questionText":"On a dual-fuel system, the furnace and the heat pump compressor must not heat simultaneously because:","choices":[{"id":"A","text":"The breaker cannot carry both"},{"id":"B","text":"Furnace heat entering the indoor coil (acting as the heat pump's condenser) drives head pressure destructively high"},{"id":"C","text":"Gas and refrigerant react"},{"id":"D","text":"The thermostat overheats"}],"correctAnswerId":"B","explanation":"In heating, the indoor coil is the heat pump's condenser. Feeding it furnace-heated air sends condensing pressure toward trip/failure — changeover logic exists to prevent exactly this.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t0","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"The correct start of a modern gas furnace sequence is:","choices":[{"id":"A","text":"Igniter → gas → inducer"},{"id":"B","text":"Thermostat call → inducer → pressure switch proof → igniter → gas valve → flame proof → blower"},{"id":"C","text":"Blower → gas → igniter"},{"id":"D","text":"Gas valve → pressure switch → blower"}],"correctAnswerId":"B","explanation":"Draft is proven before ignition, flame before continued gas, heat before the blower — the map every diagnosis follows.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t1","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"The pressure switch on an induced-draft furnace proves:","choices":[{"id":"A","text":"Gas pressure"},{"id":"B","text":"That the inducer is producing design draft — flue gases will actually leave"},{"id":"C","text":"Blower speed"},{"id":"D","text":"Thermostat voltage"}],"correctAnswerId":"B","explanation":"No draft proof, no ignition. Its faults indict the whole venting/draft chain, not just the switch.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t2","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Jumping out a pressure switch to restore heat is:","choices":[{"id":"A","text":"A standard temporary fix"},{"id":"B","text":"Dangerous and prohibited — it removes the proof that flue gases are venting"},{"id":"C","text":"Fine on 80% furnaces"},{"id":"D","text":"Required for testing"}],"correctAnswerId":"B","explanation":"A bypassed draft proof can vent combustion products (CO) into the home. Diagnose the draft; never leave a bypass.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t3","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A furnace that lights and drops out repeatedly, then locks out, most commonly needs:","choices":[{"id":"A","text":"A gas valve"},{"id":"B","text":"Its flame sensor rod cleaned and burner ground verified"},{"id":"C","text":"A new inducer"},{"id":"D","text":"Higher manifold pressure"}],"correctAnswerId":"B","explanation":"Weak flame-rectification microamps from an oxidized rod — the most common furnace repair, shared DNA with kitchen ovens.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t4","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Furnace blower start is delayed after burner light-off because:","choices":[{"id":"A","text":"The board is slow"},{"id":"B","text":"The exchanger warms first so the system does not blow cold air"},{"id":"C","text":"Gas needs stabilizing"},{"id":"D","text":"The limit requires it"}],"correctAnswerId":"B","explanation":"The heat-exchanger warm-up delay is by design; blower-off delay at cycle end harvests remaining heat.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t5","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Repeated high-limit trips are investigated first at:","choices":[{"id":"A","text":"The gas pressure"},{"id":"B","text":"Airflow: filter, blower wheel, and duct restriction"},{"id":"C","text":"The limit switch itself"},{"id":"D","text":"The thermostat"}],"correctAnswerId":"B","explanation":"Plenums overheat when starved of air. The limit is the witness; Module 14 holds the suspects.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t6","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Condemning a heat exchanger requires:","choices":[{"id":"A","text":"Any furnace over 15 years old"},{"id":"B","text":"Visual or instrumental proof (photographed/documented) and written customer notice"},{"id":"C","text":"A second opinion only"},{"id":"D","text":"Manufacturer approval"}],"correctAnswerId":"B","explanation":"See it or prove it, document it, write it — the standard that protects lives and honesty alike.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t7","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A tripped (manual-reset) rollout switch means:","choices":[{"id":"A","text":"Reset it and monitor"},{"id":"B","text":"Flames escaped the burner area — find the blockage or breach before any reset restores service"},{"id":"C","text":"The blower failed"},{"id":"D","text":"Low gas pressure"}],"correctAnswerId":"B","explanation":"Rollout is evidence of combustion escaping its chamber. The fryer high-limit rule: the safety is a witness, not the fault.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t8","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Electric heat strips stage on through sequencers because:","choices":[{"id":"A","text":"Elements need warm-up"},{"id":"B","text":"Simultaneous multi-bank inrush at 40-100+ amps would hammer the electrical system"},{"id":"C","text":"Thermostats require it"},{"id":"D","text":"Sequencers filter noise"}],"correctAnswerId":"B","explanation":"Staging spreads brutal resistive loads over steps — and gives diagnosis a per-bank structure.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-heating_t9","examLevel":"jr_hvac_fse","category":"Furnaces & Heating Systems","subcategory":"Module Test","difficulty":"medium","questionText":"In a dual-fuel system, below the balance point the system:","choices":[{"id":"A","text":"Runs heat pump plus furnace together"},{"id":"B","text":"Switches from heat pump to furnace — the two never heat the same coil simultaneously"},{"id":"C","text":"Uses strips only"},{"id":"D","text":"Shuts down"}],"correctAnswerId":"B","explanation":"Gas replaces (never joins) the heat pump below the economic/capacity balance point; the changeover logic is where faults hide.","referenceBookSection":"Module 17 — Furnaces & Heating Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-heating"]},{"id":"hjr_hvac-chillers-hydronics_s0q0","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Why Big Buildings Move Water","difficulty":"easy","questionText":"A water-cooled chiller trips on high head pressure during a heat wave. The condenser water entering it is 12°F warmer than design, and the tower's approach to wet bulb has ballooned. The investigation belongs at:","choices":[{"id":"A","text":"The chiller's refrigerant charge"},{"id":"B","text":"The cooling tower: fouled fill, clogged nozzles, fan performance, water treatment"},{"id":"C","text":"The chilled water pumps"},{"id":"D","text":"The building thermostats"}],"correctAnswerId":"B","explanation":"The chiller can only reject heat into the water the tower returns. A wide approach says the tower is not doing its evaporation job — the kitchen dirty-condenser story, at building scale.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_s0q1","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Why Big Buildings Move Water","difficulty":"easy","questionText":"Cooling towers carry a unique life-safety concern because:","choices":[{"id":"A","text":"They operate at high pressure"},{"id":"B","text":"Warm aerated water can host Legionella, and drift can spread it — treatment and cleaning are mandatory"},{"id":"C","text":"Their fans are unguarded"},{"id":"D","text":"They use ammonia"}],"correctAnswerId":"B","explanation":"Legionnaires' outbreaks trace to neglected towers. Treatment programs and cleanliness are documented, non-negotiable duties.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_s1q0","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Boilers and Hot-Water Heating","difficulty":"easy","questionText":"A hydronic system's relief valve discharges a cup of water every heating cycle. The gauge climbs from 15 to 29 psi as the boiler heats. The classic cause is:","choices":[{"id":"A","text":"An oversized boiler"},{"id":"B","text":"A waterlogged expansion tank no longer absorbing thermal expansion"},{"id":"C","text":"A failed circulator"},{"id":"D","text":"Excess air in the loop"}],"correctAnswerId":"B","explanation":"Expansion has to go somewhere. A failed (water-filled) expansion tank turns every heat-up into an overpressure event that the relief vents — replace/recharge the tank.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_s1q1","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Boilers and Hot-Water Heating","difficulty":"easy","questionText":"Third-floor radiators are cold and gurgle; loop pressure reads 8 psi on a three-story building. The first correction is:","choices":[{"id":"A","text":"A bigger pump"},{"id":"B","text":"Restore proper fill pressure (and purge air) — 8 psi cannot lift water and hold air out of the third floor"},{"id":"C","text":"New radiators"},{"id":"D","text":"A hotter boiler setpoint"}],"correctAnswerId":"B","explanation":"One psi per 2.3 ft of height plus margin: a three-story loop needs ~15+ psi. Low pressure lets air collect exactly where the complaint lives.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_s2q0","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Terminal Units, Pumps, and the Scope Boundary","difficulty":"easy","questionText":"An AHU chilled-water coil delivers warm supply air. Water enters at 44°F but returns at 45°F (design delta 10°F); airflow checks normal. The finding means:","choices":[{"id":"A","text":"The coil is transferring heavily"},{"id":"B","text":"Almost no heat transfer is occurring — suspect low water flow (strainer, valve, air binding) since the water passes through barely warmed"},{"id":"C","text":"The chiller plant has failed"},{"id":"D","text":"The filter is dirty"}],"correctAnswerId":"B","explanation":"A 1°F water rise with normal air across the coil means the water is not picking up heat — flow starvation or bypass, not plant temperature. Check strainer, valve position, and air in the coil.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_s2q1","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Terminal Units, Pumps, and the Scope Boundary","difficulty":"easy","questionText":"A glycol rooftop loop needs fluid every month. The professional response is:","choices":[{"id":"A","text":"Keep topping off with water"},{"id":"B","text":"Find and repair the leak, then restore the correct glycol percentage verified by refractometer"},{"id":"C","text":"Switch to plain water in summer"},{"id":"D","text":"Install a bigger expansion tank"}],"correctAnswerId":"B","explanation":"Recurring loss = leak, and water top-offs silently dilute freeze protection toward a burst coil. Fix the leak; verify the mix.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t0","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Large buildings distribute cooling as chilled water because:","choices":[{"id":"A","text":"Water is cheaper than air"},{"id":"B","text":"Water carries vastly more heat per volume than air, shrinking distribution to pipes"},{"id":"C","text":"Fans are unreliable"},{"id":"D","text":"Codes require it"}],"correctAnswerId":"B","explanation":"Thousands of times the heat capacity per volume: pipes replace hallway-sized ducts.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t1","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Typical chilled water design temperatures are:","choices":[{"id":"A","text":"34°F supply / 40°F return"},{"id":"B","text":"≈44°F supply / ≈54°F return"},{"id":"C","text":"60°F supply / 70°F return"},{"id":"D","text":"32°F both ways"}],"correctAnswerId":"B","explanation":"The classic 44/54 with a 10°F design delta — the numbers coil diagnosis is read against.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t2","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A cooling tower rejects heat primarily by:","choices":[{"id":"A","text":"Radiation"},{"id":"B","text":"Evaporation of a portion of the condenser water"},{"id":"C","text":"Compression"},{"id":"D","text":"Conduction to the roof"}],"correctAnswerId":"B","explanation":"Latent heat of evaporation does the work — which ties tower capacity to ambient wet bulb.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t3","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Tower APPROACH is:","choices":[{"id":"A","text":"The water temperature drop across the tower"},{"id":"B","text":"How close leaving water gets to ambient wet-bulb temperature"},{"id":"C","text":"Fan speed margin"},{"id":"D","text":"Basin depth"}],"correctAnswerId":"B","explanation":"Approach measures tower effectiveness; range measures the drop. A widening approach = a sick tower.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t4","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Neglected cooling towers are a life-safety issue because of:","choices":[{"id":"A","text":"Electrocution risk"},{"id":"B","text":"Legionella growth and drift"},{"id":"C","text":"Refrigerant release"},{"id":"D","text":"Fan noise"}],"correctAnswerId":"B","explanation":"Warm aerated water + neglect = Legionella habitat; treatment and cleaning are mandatory, documented duties.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t5","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Condensing boilers achieve their rated efficiency only when:","choices":[{"id":"A","text":"Fired at maximum"},{"id":"B","text":"Return water is cool enough (≲130°F) for flue gas to condense — hence outdoor reset"},{"id":"C","text":"Burning propane"},{"id":"D","text":"Loop pressure is high"}],"correctAnswerId":"B","explanation":"No condensation, no latent recovery: cool return water is the whole trick, and reset controls provide it.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t6","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A relief valve that weeps each heating cycle with pressure climbing sharply indicates:","choices":[{"id":"A","text":"Normal expansion"},{"id":"B","text":"A waterlogged expansion tank (or failed fill valve) — never plug the relief"},{"id":"C","text":"A weak circulator"},{"id":"D","text":"Undersized piping"}],"correctAnswerId":"B","explanation":"Expansion with nowhere to go becomes overpressure; the relief is the witness and must stay in service.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t7","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Hydronic loop fill pressure must account for:","choices":[{"id":"A","text":"Pipe color"},{"id":"B","text":"Building height — about 1 psi per 2.3 feet plus margin, or upper floors air-bind"},{"id":"C","text":"Pump brand"},{"id":"D","text":"Boiler age"}],"correctAnswerId":"B","explanation":"Static height sets minimum pressure; low fill = cold, gurgling top floors.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t8","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"A clogged strainer in a hydronic loop presents as:","choices":[{"id":"A","text":"High water delta-T"},{"id":"B","text":"Pressure drop across it and starved flow downstream — the water-side dirty filter"},{"id":"C","text":"Air noise"},{"id":"D","text":"Boiler lockout"}],"correctAnswerId":"B","explanation":"Strainers protect coils and pumps and clog like filters; gauge pressure across them tells the story.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-chillers-hydronics_t9","examLevel":"jr_hvac_fse","category":"Chillers, Boilers & Hydronic Systems","subcategory":"Module Test","difficulty":"medium","questionText":"Entry-level hydronic scope typically excludes:","choices":[{"id":"A","text":"Circulator replacement"},{"id":"B","text":"Chiller refrigerant-circuit internals, steam boiler work, and large burner management — licensed/factory territory"},{"id":"C","text":"Coil cleaning"},{"id":"D","text":"Expansion tank service"}],"correctAnswerId":"B","explanation":"Diagnose to the boundary, document, refer — the kettle/suppression rule at plant scale.","referenceBookSection":"Module 18 — Chillers, Boilers & Hydronic Systems","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-chillers-hydronics"]},{"id":"hjr_hvac-ventilation-iaq_s0q0","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Why Buildings Need Outside Air","difficulty":"easy","questionText":"A conference room turns drowsy in every long meeting; CO2 logs to 1,600 ppm while the DCV damper never moves. The likely fault is:","choices":[{"id":"A","text":"Undersized cooling"},{"id":"B","text":"The CO2 sensor (drifted/failed) never reporting occupancy, so demand-controlled ventilation never opens"},{"id":"C","text":"Too much outdoor air"},{"id":"D","text":"A failed thermostat"}],"correctAnswerId":"B","explanation":"DCV can only respond to what its sensor reports. A drifted sensor starves the full room — calibrate/replace, then verify damper response.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_s0q1","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Why Buildings Need Outside Air","difficulty":"easy","questionText":"An ERV differs from an HRV because the ERV:","choices":[{"id":"A","text":"Runs only in winter"},{"id":"B","text":"Exchanges moisture as well as heat between exhaust and intake air"},{"id":"C","text":"Uses refrigerant"},{"id":"D","text":"Filters better"}],"correctAnswerId":"B","explanation":"The E is enthalpy: ERVs transfer latent (moisture) plus sensible energy — the humid-climate choice, per Module 13's latent lesson.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_s1q0","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Filtration and Building Pressure","difficulty":"easy","questionText":"A dental office upgraded to MERV 13 filters in the same 1-inch slots; two weeks later coils are freezing and the blower is loud. The engineering error was:","choices":[{"id":"A","text":"Wrong MERV direction"},{"id":"B","text":"Ignoring the static-pressure budget — high-MERV needs more media area (deep cabinets), not denser 1-inch filters"},{"id":"C","text":"Filters installed backwards"},{"id":"D","text":"Undersized condenser"}],"correctAnswerId":"B","explanation":"Module 14 again: efficiency costs static. Deep-pleat media cabinets buy the pressure back; dense 1-inch filters strangle the system.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_s1q1","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Filtration and Building Pressure","difficulty":"easy","questionText":"A restaurant's dining room doors whistle inward and outside odors ride in; the kitchen exhaust runs full tilt with a failed make-up air unit. The building is:","choices":[{"id":"A","text":"Positively pressurized"},{"id":"B","text":"Negatively pressurized — exhaust exceeds supply, and the envelope is making up the difference"},{"id":"C","text":"Neutrally balanced"},{"id":"D","text":"Over-ventilated"}],"correctAnswerId":"B","explanation":"The exhaust/supply ledger is unbalanced; every crack becomes an intake. Restore make-up air and the doors go quiet — the cross-trade classic.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t0","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"ASHRAE 62.1 governs:","choices":[{"id":"A","text":"Refrigerant handling"},{"id":"B","text":"Minimum outdoor-air ventilation rates for occupied buildings"},{"id":"C","text":"Duct sizing"},{"id":"D","text":"Filter ratings"}],"correctAnswerId":"B","explanation":"The ventilation standard: outdoor air per person and per floor area, delivered and verifiable.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t1","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"Indoor CO2 near 1,500 ppm in an occupied room indicates:","choices":[{"id":"A","text":"A gas leak"},{"id":"B","text":"Under-ventilation for the occupancy"},{"id":"C","text":"Excellent air quality"},{"id":"D","text":"Refrigerant displacement"}],"correctAnswerId":"B","explanation":"CO2 proxies ventilation adequacy: outdoor ~420 ppm; sustained >1,000-1,100 ppm means the room is starved of outdoor air.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t2","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"Demand-controlled ventilation modulates outdoor air based on:","choices":[{"id":"A","text":"Outdoor temperature"},{"id":"B","text":"CO2 (occupancy) sensing"},{"id":"C","text":"Duct static"},{"id":"D","text":"Time of day only"}],"correctAnswerId":"B","explanation":"DCV matches ventilation to actual occupancy — and inherits every fault of its CO2 sensors.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t3","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"An ERV transfers ______ between exhaust and intake:","choices":[{"id":"A","text":"Only heat"},{"id":"B","text":"Heat and moisture"},{"id":"C","text":"Only moisture"},{"id":"D","text":"CO2"}],"correctAnswerId":"B","explanation":"Enthalpy recovery: sensible + latent, cutting the cost of conditioning ventilation air, especially in humid climates.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t4","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"Ventilation intakes must be located:","choices":[{"id":"A","text":"Near exhaust outlets for short ducts"},{"id":"B","text":"Away from exhausts, flues, and loading docks — or the building re-inhales contamination"},{"id":"C","text":"On the north side"},{"id":"D","text":"At ground level always"}],"correctAnswerId":"B","explanation":"Walk the outside: intake placement is the most literal IAQ diagnosis there is.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t5","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"Sustained indoor RH above about 60% risks:","choices":[{"id":"A","text":"Static electricity"},{"id":"B","text":"Mold growth and dust mite proliferation"},{"id":"C","text":"Dry sinuses"},{"id":"D","text":"Nothing"}],"correctAnswerId":"B","explanation":"Humidity is mold's enabler; the 30-60% band is the comfort AND health target.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t6","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"The honest way to deliver a MERV 13 upgrade is:","choices":[{"id":"A","text":"Denser 1-inch filters"},{"id":"B","text":"Media-area engineering: deep-pleat cabinets sized to the system's static budget"},{"id":"C","text":"Doubling blower speed"},{"id":"D","text":"Removing the old filter rack"}],"correctAnswerId":"B","explanation":"Filtration efficiency costs static; surface area pays the bill without strangling airflow.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t7","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"Commercial buildings are usually designed to run:","choices":[{"id":"A","text":"Strongly negative"},{"id":"B","text":"Slightly positive so conditioned air leaks out and unfiltered air stays out"},{"id":"C","text":"Exactly neutral"},{"id":"D","text":"Alternating daily"}],"correctAnswerId":"B","explanation":"Slight positive pressure keeps the envelope defending itself; negative buildings inhale their problems.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t8","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"A negatively pressurized building announces itself by:","choices":[{"id":"A","text":"Quiet doors"},{"id":"B","text":"Whistling entries, doors that fight you, drafts, and backdrafting flues"},{"id":"C","text":"Lower bills"},{"id":"D","text":"High supply static"}],"correctAnswerId":"B","explanation":"The envelope becomes the make-up air path — audible, tangible, and dangerous around combustion.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-ventilation-iaq_t9","examLevel":"jr_hvac_fse","category":"Ventilation & Indoor Air Quality","subcategory":"Module Test","difficulty":"medium","questionText":"The building-pressure diagnosis ledger compares:","choices":[{"id":"A","text":"Supply vs return ducts"},{"id":"B","text":"Everything exhausting air vs everything supplying it (plus stack effect)"},{"id":"C","text":"CFM vs BTU"},{"id":"D","text":"Indoor vs outdoor CO2"}],"correctAnswerId":"B","explanation":"Hoods, dryers, and exhaust fans against OA dampers and make-up units: balance the ledger, cure the building.","referenceBookSection":"Module 19 — Ventilation & Indoor Air Quality","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-ventilation-iaq"]},{"id":"hjr_hvac-controls_s0q0","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"The 24V Backbone and Its Alphabet","difficulty":"easy","questionText":"The condenser will not run. At the air handler, R-to-C reads 26VAC and Y-to-C reads 26VAC with cooling called. At the condenser, Y-to-C reads 0V. The fault is:","choices":[{"id":"A","text":"The thermostat"},{"id":"B","text":"The Y conductor between air handler and condenser (or its splices) — the call is leaving but not arriving"},{"id":"C","text":"The contactor coil"},{"id":"D","text":"The transformer"}],"correctAnswerId":"B","explanation":"The command exists at the source and is absent at the destination: the wire path between them (weather-exposed and chafed at the condenser entry, classically) is the suspect.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_s0q1","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"The 24V Backbone and Its Alphabet","difficulty":"easy","questionText":"A board's 3A control fuse blows the moment the thermostat calls cooling. The professional next step is:","choices":[{"id":"A","text":"Install a 10A fuse"},{"id":"B","text":"Hunt the short on the Y circuit — chafed stat wire or a shorted contactor coil — before any new fuse"},{"id":"C","text":"Replace the thermostat"},{"id":"D","text":"Replace the board"}],"correctAnswerId":"B","explanation":"The fuse is doing its job against a real short that appears when Y energizes. Bigger fuses convert a protected fault into a burned transformer or board.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_s0q2","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"The 24V Backbone and Its Alphabet","difficulty":"easy","questionText":"A house is always too cold in the evening although equipment tests perfectly. The thermostat wall gets blasted by a west-facing sunset window. The mechanism is:","choices":[{"id":"A","text":"Failing batteries"},{"id":"B","text":"The stat senses the sun-heated wall as room temperature and over-cools the actual space"},{"id":"C","text":"Undersized ducts"},{"id":"D","text":"A miswired O terminal"}],"correctAnswerId":"B","explanation":"The system serves whatever its sensor experiences. A lying location produces faithful equipment executing bad orders — relocate or shade the sensor.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_s1q0","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Sequences of Operation and Smart Thermostats","difficulty":"easy","questionText":"After a power blink, a homeowner reports their AC \"takes five minutes to come back and must be broken.\" The explanation is:","choices":[{"id":"A","text":"A failing capacitor"},{"id":"B","text":"The compressor short-cycle protection timer — a designed delay that protects against restarting into high head pressure"},{"id":"C","text":"Low refrigerant"},{"id":"D","text":"A weak thermostat battery"}],"correctAnswerId":"B","explanation":"Anti-short-cycle timers are universal protection. Recognizing designed delays prevents replacing healthy parts for correct behavior.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_s1q1","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Sequences of Operation and Smart Thermostats","difficulty":"easy","questionText":"A newly installed smart thermostat without a C wire causes the furnace blower to pulse briefly at random. The mechanism is:","choices":[{"id":"A","text":"Defective furnace board"},{"id":"B","text":"Power-stealing: the stat sips current through equipment circuits, occasionally enough to twitch relays"},{"id":"C","text":"Wi-Fi interference"},{"id":"D","text":"Oversized transformer"}],"correctAnswerId":"B","explanation":"Without a common, the stat powers itself through the call wires — the phantom-cycling signature. Pull a C wire or fit the add-a-wire kit.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t0","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"In the 24V alphabet, energizing R-to-Y-to-G produces:","choices":[{"id":"A","text":"Heating"},{"id":"B","text":"Cooling: condenser contactor plus indoor blower"},{"id":"C","text":"Fan only"},{"id":"D","text":"Defrost"}],"correctAnswerId":"B","explanation":"Y pulls the outdoor contactor, G runs the blower — the standard cooling call.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t1","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"The C terminal provides:","choices":[{"id":"A","text":"Cooling stage 2"},{"id":"B","text":"The 24V common return path — required by smart thermostats"},{"id":"C","text":"Compressor power"},{"id":"D","text":"Condensate pump control"}],"correctAnswerId":"B","explanation":"C completes the control circuit; power-stealing stats without it flicker and phantom-cycle.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t2","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"Transformer health is verified by measuring:","choices":[{"id":"A","text":"R to Y"},{"id":"B","text":"R to C (~24-28VAC)"},{"id":"C","text":"W to G"},{"id":"D","text":"O to B"}],"correctAnswerId":"B","explanation":"Hot-to-common shows the control supply; everything else is switching downstream of it.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t3","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"24V measured ACROSS a supposedly closed safety switch means:","choices":[{"id":"A","text":"It is closed and healthy"},{"id":"B","text":"It is actually open — dropping the full control voltage"},{"id":"C","text":"The meter is faulty"},{"id":"D","text":"The transformer is overloaded"}],"correctAnswerId":"B","explanation":"Voltage-drop logic at control scale: closed contacts read ~0V across; the full 24V appears across the open point.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t4","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"A repeatedly blowing 3A board fuse demands:","choices":[{"id":"A","text":"A 5A fuse"},{"id":"B","text":"Finding the control-circuit short (chafed wires, shorted coils) before re-fusing"},{"id":"C","text":"A new transformer"},{"id":"D","text":"Bypassing the fuse holder"}],"correctAnswerId":"B","explanation":"The fuse protects the transformer and board from a real short; upsizing it relocates the burning.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t5","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"The O terminal on most heat pump brands:","choices":[{"id":"A","text":"Runs auxiliary heat"},{"id":"B","text":"Energizes the reversing valve in COOLING"},{"id":"C","text":"Starts the blower"},{"id":"D","text":"Is unused"}],"correctAnswerId":"B","explanation":"O = energized in cooling (B = heating on some brands) — mis-set O/B makes systems heat when cooling is called.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t6","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"A sequence of operation is used diagnostically by:","choices":[{"id":"A","text":"Reading it after the repair"},{"id":"B","text":"Finding the first step where observed behavior diverges from the written sequence"},{"id":"C","text":"Skipping to the last step"},{"id":"D","text":"Comparing brands"}],"correctAnswerId":"B","explanation":"The sequence is the map; the divergence point localizes the fault to a testable step.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t7","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"The 5-minute compressor delay after power interruption exists to:","choices":[{"id":"A","text":"Save energy"},{"id":"B","text":"Prevent restarting against unequalized head pressure"},{"id":"C","text":"Let refrigerant settle into the compressor"},{"id":"D","text":"Meet code"}],"correctAnswerId":"B","explanation":"Starting into high head stalls and damages compressors; the timer lets pressures equalize.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t8","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"A mis-configured smart thermostat (wrong O/B, wrong stage timing) presents as:","choices":[{"id":"A","text":"Obvious display errors"},{"id":"B","text":"Convincing hardware faults — verify configuration with the same rigor as wiring"},{"id":"C","text":"Wi-Fi problems"},{"id":"D","text":"Blown fuses"}],"correctAnswerId":"B","explanation":"Configuration is the software wiring; the kitchen course's mis-config lesson applies to stats verbatim.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-controls_t9","examLevel":"jr_hvac_fse","category":"Thermostats & 24V Control Circuits","subcategory":"Module Test","difficulty":"medium","questionText":"Comfort complaints that defy equipment diagnosis warrant:","choices":[{"id":"A","text":"A bigger system"},{"id":"B","text":"Evaluating the thermostat's location and what its wall actually experiences"},{"id":"C","text":"More refrigerant"},{"id":"D","text":"Duct replacement"}],"correctAnswerId":"B","explanation":"The system obeys its sensor. Sun, lamps, drafts, and hollow cold walls make honest equipment misbehave.","referenceBookSection":"Module 20 — Thermostats & 24V Control Circuits","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-controls"]},{"id":"hjr_hvac-bas_s0q0","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"The Automated Building","difficulty":"easy","questionText":"The BAS graphic shows a VAV damper commanded to 85% with normal airflow expected, but the room is stuffy and a flow hood shows almost no supply air. The next move is:","choices":[{"id":"A","text":"Recalibrate the graphic"},{"id":"B","text":"Physically inspect the box: verify the actuator actually drives the damper to 85% — command vs reality is the diagnosis"},{"id":"C","text":"Reboot the front-end"},{"id":"D","text":"Raise the setpoint"}],"correctAnswerId":"B","explanation":"Graphics report commands and feedback, not truth. A stripped actuator coupling shows perfect on screen and motionless in the duct.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_s0q1","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"The Automated Building","difficulty":"easy","questionText":"An AHU has behaved strangely for months; you find its supply fan point set to \"hand\" at 60% from some forgotten past service call. The lesson is:","choices":[{"id":"A","text":"Hand mode is fine long-term"},{"id":"B","text":"Check for overrides early — a point in hand ignores all logic and imitates every possible fault"},{"id":"C","text":"The controller is failing"},{"id":"D","text":"The fan needed 60%"}],"correctAnswerId":"B","explanation":"Overrides outlive their reasons. The override check is the BAS equivalent of checking whether the breaker is on.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_s1q0","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Variable-Frequency Drives","difficulty":"easy","questionText":"A supply-fan VFD runs at 100% and the ductwork howls; the BAS shows duct static reading 0.1 in. w.c. against a 1.5 setpoint, but a manometer at the sensor tap reads 1.6. The fault is:","choices":[{"id":"A","text":"The VFD"},{"id":"B","text":"The duct static-pressure sensor/transmitter lying low — the drive is faithfully chasing a false reading"},{"id":"C","text":"The fan belt"},{"id":"D","text":"The supply ducts"}],"correctAnswerId":"B","explanation":"The drive obeys its reference. A dead/drifted static sensor reads starved, so the loop floors the fan — verify the sensor before the drive, always.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_s1q1","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Variable-Frequency Drives","difficulty":"easy","questionText":"Before megger-testing a motor served by a VFD you must:","choices":[{"id":"A","text":"Set the drive to maximum"},{"id":"B","text":"Disconnect the motor leads from the drive — megger voltage destroys the drive's IGBTs"},{"id":"C","text":"Ground the DC bus"},{"id":"D","text":"Remove the keypad"}],"correctAnswerId":"B","explanation":"Insulation-test voltage into the drive's output stage kills it. Isolate the motor first; verify the bus is discharged besides.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_s1q2","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Variable-Frequency Drives","difficulty":"easy","questionText":"A fan slowed to 50% speed draws approximately what fraction of full-speed power?","choices":[{"id":"A","text":"50%"},{"id":"B","text":"About 12-13% — power scales with the cube of speed"},{"id":"C","text":"75%"},{"id":"D","text":"25%"}],"correctAnswerId":"B","explanation":"0.5³ = 0.125. The affinity-law cube is the entire economic argument for variable speed.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t0","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"DDC stands for:","choices":[{"id":"A","text":"Dual damper control"},{"id":"B","text":"Direct digital control — networked controllers running programmed logic"},{"id":"C","text":"Delayed defrost cycle"},{"id":"D","text":"Damper drive circuit"}],"correctAnswerId":"B","explanation":"Digital controllers replace thermostat switching with programmed, networked logic.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t1","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"The dominant open protocol in building automation is:","choices":[{"id":"A","text":"USB"},{"id":"B","text":"BACnet"},{"id":"C","text":"HDMI"},{"id":"D","text":"Zigbee"}],"correctAnswerId":"B","explanation":"BACnet dominates open BAS networking, with Modbus common at equipment interfaces.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t2","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"BAS graphics should be treated as:","choices":[{"id":"A","text":"Ground truth"},{"id":"B","text":"What the system thinks — always verifiable against physical reality"},{"id":"C","text":"Marketing displays"},{"id":"D","text":"Configuration backups"}],"correctAnswerId":"B","explanation":"Command and feedback are not the same as motion and flow: verify at the equipment.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t3","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"A point left in \"hand\"/override:","choices":[{"id":"A","text":"Follows the schedule"},{"id":"B","text":"Ignores all programmed logic — a classic source of long-standing mystery behavior"},{"id":"C","text":"Alarms daily"},{"id":"D","text":"Resets at midnight"}],"correctAnswerId":"B","explanation":"Overrides outlive their reasons; checking for them is step one on any BAS-served equipment.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t4","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"A drifted space temperature sensor on a VAV box causes:","choices":[{"id":"A","text":"Network failure"},{"id":"B","text":"The box faithfully serving a false temperature — freezing or cooking the room"},{"id":"C","text":"Actuator wear"},{"id":"D","text":"Filter loading"}],"correctAnswerId":"B","explanation":"The kitchen probe lesson at building scale: controls are only as honest as their sensors.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t5","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"A VFD produces variable speed by:","choices":[{"id":"A","text":"Series resistors"},{"id":"B","text":"Rectifying to a DC bus and inverting to variable-frequency AC through IGBTs"},{"id":"C","text":"Gear reduction"},{"id":"D","text":"Voltage taps"}],"correctAnswerId":"B","explanation":"Rectifier → DC bus → IGBT inverter — the UPS architecture driving a motor.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t6","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"Fan affinity laws mean a fan at 80% speed draws about:","choices":[{"id":"A","text":"80% power"},{"id":"B","text":"Half the power — power scales with speed cubed"},{"id":"C","text":"20% power"},{"id":"D","text":"Full power"}],"correctAnswerId":"B","explanation":"0.8³ ≈ 0.51: the cube law is the VFD energy story.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t7","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"A VFD overvoltage fault during deceleration usually indicates:","choices":[{"id":"A","text":"Utility surges"},{"id":"B","text":"Decel ramp too fast — the motor regenerates into the DC bus"},{"id":"C","text":"A failed keypad"},{"id":"D","text":"Low motor insulation"}],"correctAnswerId":"B","explanation":"A spinning load driven to slow quickly becomes a generator; longer decel or braking options absorb it.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t8","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"VFD DC bus capacitors demand:","choices":[{"id":"A","text":"No special care"},{"id":"B","text":"UPS-style discharge verification before touching — they hold lethal charge after power-off"},{"id":"C","text":"Weekly discharge"},{"id":"D","text":"Grounding straps only"}],"correctAnswerId":"B","explanation":"The same capacitor discipline as UPS work: verify discharge per manual and meter.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-bas_t9","examLevel":"jr_hvac_fse","category":"Building Automation, DDC & VFDs","subcategory":"Module Test","difficulty":"medium","questionText":"A drive-served fan stuck at max with howling ducts is investigated first at:","choices":[{"id":"A","text":"The drive's IGBTs"},{"id":"B","text":"The speed reference — commonly a failed duct static-pressure sensor"},{"id":"C","text":"The motor bearings"},{"id":"D","text":"The supply breaker"}],"correctAnswerId":"B","explanation":"The drive obeys its reference; a lying static sensor floors the loop. Inputs before electronics — always.","referenceBookSection":"Module 21 — Building Automation, DDC & VFDs","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-bas"]},{"id":"hjr_hvac-refrigerants-charging_s0q0","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"The Refrigerant Transition","difficulty":"easy","questionText":"A 2009 R-22 condenser needs a $1,400 compressor plus refrigerant at scarcity prices. The professional framing is:","choices":[{"id":"A","text":"Just repair it — R-22 is still legal to use"},{"id":"B","text":"Present repair vs replacement honestly: legal-but-scarce refrigerant, unit age, and the economics of investing in a dead platform"},{"id":"C","text":"Retrofit it to R-410A by swapping gas"},{"id":"D","text":"Refuse service"}],"correctAnswerId":"B","explanation":"Serving R-22 systems is legal with recovered supply, but big repairs on the dead platform demand the honest numbers conversation. Drop-in gas swaps between pressure classes are not a thing.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_s0q1","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"The Refrigerant Transition","difficulty":"easy","questionText":"The practical meaning of the A2L classification is:","choices":[{"id":"A","text":"Toxic refrigerant"},{"id":"B","text":"Mildly flammable: hard to ignite and slow-burning, but demanding rated equipment, no ignition sources, and sensor/ventilation discipline"},{"id":"C","text":"Explosive like propane"},{"id":"D","text":"No special handling"}],"correctAnswerId":"B","explanation":"2L = lower flammability. Not propane (A3), but real enough to change tools, cylinders, and work habits.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_s0q2","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"The Refrigerant Transition","difficulty":"easy","questionText":"You connect gauges to an unlabeled system and the pressures make no sense against any single PT chart. A previous tech may have topped off with a different refrigerant. The correct action is:","choices":[{"id":"A","text":"Average the two PT charts"},{"id":"B","text":"Treat the charge as contaminated: recover it into a dedicated cylinder for reclaim/destruction, evacuate, and recharge with the correct single refrigerant"},{"id":"C","text":"Add more of whichever is cheaper"},{"id":"D","text":"Vent it and start over"}],"correctAnswerId":"B","explanation":"Mixed refrigerants have no valid PT chart and cannot be serviced. Recover as contaminated (never vent), then rebuild the charge properly.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_s1q0","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Charging Discipline and Circuit Accessories","difficulty":"easy","questionText":"Six months after another company's compressor swap, the TXV sticks and the new liquid-line drier shows a temperature drop. Opening the line set reveals black flakes. The root cause was:","choices":[{"id":"A","text":"Cheap parts"},{"id":"B","text":"Brazing without flowing nitrogen — oxide scale from the repair now circulates through the circuit"},{"id":"C","text":"Wrong refrigerant"},{"id":"D","text":"Overcharge"}],"correctAnswerId":"B","explanation":"Open-air brazing lines the tubing with cupric-oxide scale that the refrigerant then harvests into valves and driers. The nitrogen purge habit exists to prevent exactly this cascade.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_s1q1","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Charging Discipline and Circuit Accessories","difficulty":"easy","questionText":"A heat pump's crankcase heater failed in November. The winter risk is:","choices":[{"id":"A","text":"High head pressure"},{"id":"B","text":"Refrigerant migrating into cold compressor oil between cycles, then a slugging, oil-washed start"},{"id":"C","text":"Frozen condensate"},{"id":"D","text":"Reversing valve damage"}],"correctAnswerId":"B","explanation":"Refrigerant migrates to the coldest point — an off compressor — and dissolves into the oil. The next start pumps foam and liquid: the crankcase heater is compressor life insurance.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t0","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"R-22 today is:","choices":[{"id":"A","text":"Freely manufactured"},{"id":"B","text":"Production-banned — legacy systems run on recovered/reclaimed supply at scarcity prices"},{"id":"C","text":"The current standard"},{"id":"D","text":"An A2L refrigerant"}],"correctAnswerId":"B","explanation":"The phase-out reframes major R-22 repairs as replacement conversations.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t1","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"R-410A relative to R-22 operates at:","choices":[{"id":"A","text":"Lower pressures"},{"id":"B","text":"Substantially higher pressures, requiring rated gauges and components"},{"id":"C","text":"Identical pressures"},{"id":"D","text":"Vacuum"}],"correctAnswerId":"B","explanation":"Roughly 50-70% higher pressures — hardware and habits must be rated for it.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t2","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"The A2L classification of R-454B and R-32 means:","choices":[{"id":"A","text":"Highly toxic"},{"id":"B","text":"Mildly flammable — rated tools, leak sensors, no ignition sources, ventilation awareness"},{"id":"C","text":"Explosive"},{"id":"D","text":"Ozone-depleting"}],"correctAnswerId":"B","explanation":"Lower-flammability class: hard to ignite, but it changes cylinders, machines, and work practice.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t3","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"Mixed/unknown refrigerant in a system must be:","choices":[{"id":"A","text":"Topped off with the majority component"},{"id":"B","text":"Recovered as contaminated for reclaim/destruction, then the system evacuated and recharged correctly"},{"id":"C","text":"Vented and replaced"},{"id":"D","text":"Left alone"}],"correctAnswerId":"B","explanation":"Blends have no PT chart and cannot be serviced; venting remains illegal regardless.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t4","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"The correct charge method for a from-empty TXV split system is:","choices":[{"id":"A","text":"Charge to a clear sight glass"},{"id":"B","text":"Weigh in nameplate charge plus line-set adders, then verify subcooling"},{"id":"C","text":"Superheat chart"},{"id":"D","text":"Fill to 120 psi suction"}],"correctAnswerId":"B","explanation":"Weight sets the charge; subcooling verifies it — with airflow confirmed before either.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t5","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"Brazing refrigerant lines requires nitrogen flowing because:","choices":[{"id":"A","text":"It speeds the torch"},{"id":"B","text":"It prevents internal oxide scale that later plugs TXVs and driers"},{"id":"C","text":"Code requires inert gas"},{"id":"D","text":"It cools the joint"}],"correctAnswerId":"B","explanation":"Open-air brazing scale is the hidden killer of valves downstream — the cheapest prevention in the trade.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t6","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"Any time a sealed system is opened, the filter-drier is:","choices":[{"id":"A","text":"Inspected and reused"},{"id":"B","text":"Replaced — driers are one-use moisture/debris sponges"},{"id":"C","text":"Optional"},{"id":"D","text":"Bypassed temporarily"}],"correctAnswerId":"B","explanation":"A loaded drier protects nothing; replacement is standard practice on every opening.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t7","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"A heat pump accumulator exists to:","choices":[{"id":"A","text":"Store extra oil"},{"id":"B","text":"Catch liquid refrigerant from the winter evaporator before it slugs the compressor"},{"id":"C","text":"Increase subcooling"},{"id":"D","text":"Silence the compressor"}],"correctAnswerId":"B","explanation":"Cold-weather evaporators can send liquid down the suction line; the accumulator intercepts it.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t8","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"Bubbles in a liquid-line sight glass indicate:","choices":[{"id":"A","text":"Healthy flow"},{"id":"B","text":"Flash gas from undercharge or upstream restriction — verify with subcooling"},{"id":"C","text":"Overcharge"},{"id":"D","text":"Moisture"}],"correctAnswerId":"B","explanation":"Flash gas means incomplete condensation or pressure loss; subcooling numbers settle which.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-refrigerants-charging_t9","examLevel":"jr_hvac_fse","category":"HVAC Refrigerants & Charging Practices","subcategory":"Module Test","difficulty":"medium","questionText":"The professional response to \"just top it off like every spring\" is:","choices":[{"id":"A","text":"Annual top-offs at a discount"},{"id":"B","text":"Leak detection, repair, proof (pressure/vacuum hold), and documentation — a leaking system is not a service plan"},{"id":"C","text":"Switching refrigerants"},{"id":"D","text":"A bigger unit"}],"correctAnswerId":"B","explanation":"Recurring gas loss is a leak: fixing it is the repair; renting refrigerant by installment is not.","referenceBookSection":"Module 22 — HVAC Refrigerants & Charging Practices","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-refrigerants-charging"]},{"id":"hjr_hvac-preventive-maintenance_s0q0","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"The Cooling-Season PM","difficulty":"easy","questionText":"During a spring PM, the dual run capacitor measures 38µF on a 45µF ±6% rating. The unit runs fine today. The professional move is:","choices":[{"id":"A","text":"Note nothing — it runs"},{"id":"B","text":"Document the out-of-tolerance reading and recommend replacement now, before the July failure it predicts"},{"id":"C","text":"Replace it silently and bill later"},{"id":"D","text":"Add a hard-start kit instead"}],"correctAnswerId":"B","explanation":"A capacitor 15% under rating in April is a heat-wave failure in waiting. Catching drift is the entire point of measured, recorded PM.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_s0q1","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"The Cooling-Season PM","difficulty":"easy","questionText":"The reason PM visits record amps, splits, and capacitor values rather than just checking them is:","choices":[{"id":"A","text":"Billing justification"},{"id":"B","text":"Year-over-year comparison reveals drift long before failure — the baseline habit annualized"},{"id":"C","text":"Warranty requirements"},{"id":"D","text":"Route tracking"}],"correctAnswerId":"B","explanation":"A single reading says \"okay today\"; a trend says \"failing by August.\" Recorded baselines convert PM from inspection to prediction.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_s1q0","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"The Heating-Season PM and the Agreement Business","difficulty":"easy","questionText":"The single highest-value proactive act on a fall furnace PM is:","choices":[{"id":"A","text":"Repainting the cabinet"},{"id":"B","text":"Cleaning the flame sensor and verifying the microamp signal — preventing the classic mid-winter lockout"},{"id":"C","text":"Raising gas pressure for winter"},{"id":"D","text":"Replacing the thermostat batteries"}],"correctAnswerId":"B","explanation":"The oxidized flame rod is the most common winter no-heat. Thirty seconds of abrasive cloth in October prevents the emergency call in January.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_s1q1","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"The Heating-Season PM and the Agreement Business","difficulty":"easy","questionText":"A fall heat pump PM finds one of two 10kW strip banks open. The customer says \"it heated fine last night.\" The correct framing is:","choices":[{"id":"A","text":"No action — comfort is fine"},{"id":"B","text":"Repair now: the dead bank means half the auxiliary/emergency capacity, which will be missed during defrost and the first deep cold"},{"id":"C","text":"Wait for a complaint"},{"id":"D","text":"Disable the other bank to match"}],"correctAnswerId":"B","explanation":"Mild-weather comfort hides missing aux capacity. The shortfall appears at the worst moment — defrost cycles and design-cold nights. Fix it found, not failed.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t0","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"HVAC PM runs seasonally because:","choices":[{"id":"A","text":"Techs prefer spring"},{"id":"B","text":"Cooling must be verified before summer and combustion safety before winter — matching failure seasons"},{"id":"C","text":"Parts are cheaper then"},{"id":"D","text":"Utilities require it"}],"correctAnswerId":"B","explanation":"Two visits bracket the two demand seasons — and the two failure rushes.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t1","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"The spring PM's most failure-preventing electrical measurement is:","choices":[{"id":"A","text":"Thermostat voltage"},{"id":"B","text":"The run capacitor value against its rating"},{"id":"C","text":"Doorbell transformer"},{"id":"D","text":"Bulb wattage"}],"correctAnswerId":"B","explanation":"Capacitors drift toward summer failure; measuring catches them for dollars before the heat-wave stranding.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t2","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"Testing the condensate float switch in spring prevents:","choices":[{"id":"A","text":"Compressor failure"},{"id":"B","text":"Summer ceiling/water damage from a clogged drain going unprotected"},{"id":"C","text":"High head pressure"},{"id":"D","text":"Filter loading"}],"correctAnswerId":"B","explanation":"The float is the flood insurance; a PM that does not prove it works has not protected the home.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t3","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"Gauges are connected during PM:","choices":[{"id":"A","text":"On every unit, every visit"},{"id":"B","text":"Only when non-invasive readings (splits, amps, temps) disagree with health"},{"id":"C","text":"Never"},{"id":"D","text":"Only in fall"}],"correctAnswerId":"B","explanation":"The walkaround rule: every connection costs charge and risk; the numbers usually speak without it.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t4","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"Recording this year's amps and splits matters because:","choices":[{"id":"A","text":"Invoicing requires it"},{"id":"B","text":"Next year's comparison reveals drift before failure"},{"id":"C","text":"Manufacturers collect it"},{"id":"D","text":"It fills the ticket"}],"correctAnswerId":"B","explanation":"Trend beats snapshot: recorded baselines turn PM into prediction.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t5","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"The fall visit centers on:","choices":[{"id":"A","text":"Coil washing"},{"id":"B","text":"Combustion safety: heat exchanger, flame proving, draft, gas integrity, safeties, and CO measurement"},{"id":"C","text":"Refrigerant top-offs"},{"id":"D","text":"Duct cleaning"}],"correctAnswerId":"B","explanation":"Heating PM is the annual combustion-safety audit before the family lives with the fire all winter.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t6","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"Proactively cleaning the flame sensor each fall prevents:","choices":[{"id":"A","text":"Blower failures"},{"id":"B","text":"The mid-winter ignition-lockout no-heat call"},{"id":"C","text":"High gas bills"},{"id":"D","text":"Pressure switch faults"}],"correctAnswerId":"B","explanation":"The most common furnace failure, prevented by the cheapest maintenance act in the trade.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t7","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"Fall heat pump PM must verify:","choices":[{"id":"A","text":"Only the filter"},{"id":"B","text":"Defrost operation, reversing valve, auxiliary strip staging/amps, and crankcase heat"},{"id":"C","text":"Just the thermostat"},{"id":"D","text":"Refrigerant color"}],"correctAnswerId":"B","explanation":"Winter-mode functions cannot be assumed from summer performance — exercise and measure each one.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t8","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"Maintenance agreements benefit the service company by:","choices":[{"id":"A","text":"Eliminating repairs"},{"id":"B","text":"Smoothing seasonal revenue, guaranteeing workload, building loyalty, and feeding documented repair pipelines"},{"id":"C","text":"Raising prices invisibly"},{"id":"D","text":"Avoiding documentation"}],"correctAnswerId":"B","explanation":"The agreement is the business engine; the tech's thorough, documented visits are its fuel.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-preventive-maintenance_t9","examLevel":"jr_hvac_fse","category":"Seasonal Preventive Maintenance","subcategory":"Module Test","difficulty":"medium","questionText":"Exercised safeties (limits, rollouts) during PM are:","choices":[{"id":"A","text":"Jumpered for the season"},{"id":"B","text":"Verified functional per procedure and never bypassed"},{"id":"C","text":"Removed if nuisance-prone"},{"id":"D","text":"Adjusted hotter"}],"correctAnswerId":"B","explanation":"The kitchen rule forever: safeties are witnesses and guardians — proven, never silenced.","referenceBookSection":"Module 23 — Seasonal Preventive Maintenance","safetyCritical":true,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-preventive-maintenance"]},{"id":"hjr_hvac-troubleshooting_s0q0","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"The No-Cool and No-Heat Trees","difficulty":"easy","questionText":"No-cool call: the indoor blower runs, but the outdoor unit is silent. Y reads 24V at the thermostat but 0V at the condenser contactor coil, and the air handler sits in a pan with a float switch. The most probable finding is:","choices":[{"id":"A","text":"A failed compressor"},{"id":"B","text":"The condensate float switch has opened the Y circuit — check the drain pan before anything else"},{"id":"C","text":"A dead thermostat"},{"id":"D","text":"A tripped breaker"}],"correctAnswerId":"B","explanation":"The float interrupts Y precisely to create this symptom instead of a ceiling stain. The 24V-present-here, absent-there measurement walks you straight to it.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_s0q1","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"The No-Cool and No-Heat Trees","difficulty":"easy","questionText":"A system cools weakly; suction pressure is low. Before adding refrigerant, the capstone rule demands:","choices":[{"id":"A","text":"Adding a pound and rechecking"},{"id":"B","text":"Verifying airflow (filter, blower, coil, ducts) — low airflow mimics low charge on the gauges"},{"id":"C","text":"Replacing the TXV"},{"id":"D","text":"Condemning the compressor"}],"correctAnswerId":"B","explanation":"A starved evaporator reads low-suction whether the starvation is refrigerant or AIR. Charging an airflow problem overcharges the system the moment airflow is restored.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_s1q0","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Comfort Complaints and Cross-System Reasoning","difficulty":"easy","questionText":"On a 104°F record afternoon (local design temp 96°F), a healthy, correctly charged system holds the house at 79°F against a 74°F setpoint, running continuously. The correct customer conversation is:","choices":[{"id":"A","text":"The system has failed and needs replacement"},{"id":"B","text":"The system is performing at design: extreme-day shortfall is a load/design reality — options include shading, envelope, or capacity additions, in writing"},{"id":"C","text":"Add refrigerant for the heat wave"},{"id":"D","text":"Lower the charge for summer"}],"correctAnswerId":"B","explanation":"Equipment sized to design conditions falls behind beyond them — by design. Honest explanation plus options beats a false condemnation or a needless \"repair.\"","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_s1q1","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Comfort Complaints and Cross-System Reasoning","difficulty":"easy","questionText":"Since Tuesday: three RTUs on one building log random board resets, and the VFD faults undervoltage each afternoon. The productive first question is:","choices":[{"id":"A","text":"Which RTU is oldest?"},{"id":"B","text":"What do they share — and what changed Tuesday? (Utility work, a failing phase, new load on the service)"},{"id":"C","text":"Which brand of board fails most?"},{"id":"D","text":"Are the filters dirty?"}],"correctAnswerId":"B","explanation":"Shared-cause reasoning: one sagging supply leg explains all four \"failures.\" The victims' common denominator outranks any individual diagnosis.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t0","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"The first checks on a silent outdoor unit are:","choices":[{"id":"A","text":"Gauges and charge"},{"id":"B","text":"Thermostat call, then 24V at the contactor coil — walking the control chain"},{"id":"C","text":"Compressor windings"},{"id":"D","text":"Duct static"}],"correctAnswerId":"B","explanation":"Control before power before refrigerant: most silent condensers are control-chain finds.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t1","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"A tripped condensate float switch presents as:","choices":[{"id":"A","text":"Water hammer"},{"id":"B","text":"No-cooling with the blower often still running — Y interrupted by design"},{"id":"C","text":"High head pressure"},{"id":"D","text":"Blown breaker"}],"correctAnswerId":"B","explanation":"The float kills cooling to prevent the flood; it is the no-cool call's first cheap answer.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t2","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"Furnace no-heat diagnosis follows:","choices":[{"id":"A","text":"Random component testing"},{"id":"B","text":"The sequence of operation to its stall point, guided by the board code"},{"id":"C","text":"Gas pressure first always"},{"id":"D","text":"Blower first always"}],"correctAnswerId":"B","explanation":"Module 17's map: the failed step names the suspects; watching one full attempt localizes nearly everything.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t3","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"\"Air before refrigerant\" exists because:","choices":[{"id":"A","text":"Air is easier to check"},{"id":"B","text":"Airflow faults mimic charge faults on gauges, and charging an airflow problem mischarges the system"},{"id":"C","text":"Refrigerant is expensive"},{"id":"D","text":"EPA requires it"}],"correctAnswerId":"B","explanation":"Low airflow reads as low suction; the added gas becomes overcharge when the filter is finally changed.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t4","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"Intermittent electronic faults are cracked by:","choices":[{"id":"A","text":"Replacing all boards"},{"id":"B","text":"Error histories plus correlating conditions (time, weather, load) with one-variable discipline"},{"id":"C","text":"Waiting for hard failure"},{"id":"D","text":"Power cycling weekly"}],"correctAnswerId":"B","explanation":"The flight-recorder habit: histories and patterns convert ghosts into schedules.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t5","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"A hot back bedroom with healthy equipment is usually:","choices":[{"id":"A","text":"A charge problem"},{"id":"B","text":"A distribution/system issue: branch airflow, return path, envelope load"},{"id":"C","text":"A thermostat fault"},{"id":"D","text":"Compressor wear"}],"correctAnswerId":"B","explanation":"Comfort complaints with healthy equipment are Module 14/13 system stories, answered with measurement and options.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t6","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"Extreme-weather \"cannot keep up\" on a design-sized system is:","choices":[{"id":"A","text":"Equipment failure"},{"id":"B","text":"Design reality — capacity is sized to design conditions, and beyond them continuous running with indoor drift is expected"},{"id":"C","text":"Low charge"},{"id":"D","text":"Duct leakage"}],"correctAnswerId":"B","explanation":"Design conditions bound the promise; the honest conversation covers load options, not false repairs.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t7","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"Simultaneous odd behavior across all rooftop equipment suggests first:","choices":[{"id":"A","text":"Coincidental failures"},{"id":"B","text":"A shared cause: power quality, BAS command, or a common utility/service change"},{"id":"C","text":"Bad luck"},{"id":"D","text":"One brand defect"}],"correctAnswerId":"B","explanation":"The kitchen's shared-cause law: what do the victims share, and what changed at onset?","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t8","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"HVAC repair-vs-replace framing adds:","choices":[{"id":"A","text":"Nothing beyond cost"},{"id":"B","text":"Efficiency deltas and refrigerant-platform clocks (R-22 dead, R-410A phasing) to age, history, and downtime"},{"id":"C","text":"Paint condition"},{"id":"D","text":"Brand loyalty"}],"correctAnswerId":"B","explanation":"Energy savings and refrigerant futures are real money — honest numbers, customer decision.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-troubleshooting_t9","examLevel":"jr_hvac_fse","category":"HVAC Troubleshooting Capstone","subcategory":"Module Test","difficulty":"medium","questionText":"A repair is verified by:","choices":[{"id":"A","text":"The part powering on"},{"id":"B","text":"Real-load operation observed: full pull-down, complete heat cycle, defrost as applicable"},{"id":"C","text":"Customer signature"},{"id":"D","text":"No codes for five minutes"}],"correctAnswerId":"B","explanation":"\"Runs\" is not \"works\": the machine does its actual job, measured, before the truck leaves.","referenceBookSection":"Module 24 — HVAC Troubleshooting Capstone","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-troubleshooting"]},{"id":"hjr_hvac-career_s0q0","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"The Market and the Ladder","difficulty":"easy","questionText":"The certification path that most directly parallels the kitchen trade's CFESA credential is:","choices":[{"id":"A","text":"OSHA-30"},{"id":"B","text":"NATE — the industry's recognized knowledge certification with core and specialty exams"},{"id":"C","text":"EPA 609"},{"id":"D","text":"LEED"}],"correctAnswerId":"B","explanation":"NATE is HVAC's industry credential ladder: Core plus specialties, employer-recognized, and typically employer-funded once you are producing.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_s0q1","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"The Market and the Ladder","difficulty":"easy","questionText":"Manufacturer training schools matter economically because:","choices":[{"id":"A","text":"They are vacations"},{"id":"B","text":"Warranty authorization makes you dispatchable and billable on that brand — and VRF work is gated behind them"},{"id":"C","text":"They replace EPA 608"},{"id":"D","text":"They issue tools"}],"correctAnswerId":"B","explanation":"The kitchen-course lesson identically: OEM authorization is how service companies win warranty work, and how techs become the ones sent to the good equipment.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_s1q0","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"The Kit, the Craft, and the Paths","difficulty":"easy","questionText":"The most frequently replaced part in residential HVAC — and therefore the van-stock priority — is:","choices":[{"id":"A","text":"Compressors"},{"id":"B","text":"Run capacitors in the common sizes"},{"id":"C","text":"TXVs"},{"id":"D","text":"Blower motors"}],"correctAnswerId":"B","explanation":"The dual run capacitor is the trade's bread-and-butter failure: stock the sizes, test against ratings, and carry a universal for the odd one.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_s1q1","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"The Kit, the Craft, and the Paths","difficulty":"easy","questionText":"The strongest long-term career asset in residential HVAC service is:","choices":[{"id":"A","text":"Commission maximization on every call"},{"id":"B","text":"A reputation for honest diagnosis and framing — homeowners remember who told them the truth"},{"id":"C","text":"Speed above all"},{"id":"D","text":"Brand tattoos"}],"correctAnswerId":"B","explanation":"Replacement-pressure shops exist, but reputation compounds: the honest tech's referrals, reviews, and eventual customer list are the real equity.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t0","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"The HVAC trade's labor outlook is:","choices":[{"id":"A","text":"Shrinking with automation"},{"id":"B","text":"Chronic shortage with expanding scope (heat pumps, A2L transition, electrification)"},{"id":"C","text":"Stable and saturated"},{"id":"D","text":"Seasonal only"}],"correctAnswerId":"B","explanation":"Retirements outrun entrants while the work itself grows — the strongest shortage story of the three trades.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t1","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"The legal prerequisite for refrigerant work is:","choices":[{"id":"A","text":"NATE Core"},{"id":"B","text":"EPA Section 608 certification (Universal as the standard target)"},{"id":"C","text":"A contractor license"},{"id":"D","text":"Manufacturer school"}],"correctAnswerId":"B","explanation":"608 is federal law; everything else is professional credential on top of it.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t2","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"NATE certification is:","choices":[{"id":"A","text":"A state license"},{"id":"B","text":"The industry's recognized knowledge credential: Core plus specialty exams"},{"id":"C","text":"An EPA program"},{"id":"D","text":"A union card"}],"correctAnswerId":"B","explanation":"The HVAC analog of CFESA: employer-recognized, specialty-structured, usually employer-funded.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t3","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"Light-commercial HVAC work centers on:","choices":[{"id":"A","text":"Window units"},{"id":"B","text":"Packaged rooftop units serving restaurants, retail, and offices"},{"id":"C","text":"Central plants"},{"id":"D","text":"Mini-splits only"}],"correctAnswerId":"B","explanation":"RTU country — and the same buildings whose kitchens the sister course serves.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t4","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"Entry-level HVAC compensation typically starts around:","choices":[{"id":"A","text":"$25-30K"},{"id":"B","text":"$40-55K, rising to $60-85K with experience and beyond for specialists"},{"id":"C","text":"$100K"},{"id":"D","text":"Commission only"}],"correctAnswerId":"B","explanation":"The shortage keeps floors rising; overtime rides every heat wave and cold snap.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t5","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"The air-side instruments the curriculum demands are:","choices":[{"id":"A","text":"Only a thermometer"},{"id":"B","text":"A digital psychrometer and a manometer for static pressure"},{"id":"C","text":"A refractometer"},{"id":"D","text":"A light meter"}],"correctAnswerId":"B","explanation":"Modules 13-14 in hardware: WB/DB/RH plus TESP are the airflow diagnosis kit.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t6","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"A2L refrigerant adoption affects the toolkit by requiring:","choices":[{"id":"A","text":"No changes"},{"id":"B","text":"A2L-rated recovery machines, hoses, and leak detection as fleets transition"},{"id":"C","text":"Different meters"},{"id":"D","text":"Heavier gauges only"}],"correctAnswerId":"B","explanation":"The mildly flammable class carries equipment ratings — the transition is a tooling event too.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t7","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"Van stock should be organized around:","choices":[{"id":"A","text":"Whatever distributors discount"},{"id":"B","text":"The trade's failure patterns: capacitors, contactors, ignition/flame parts, condensate protection"},{"id":"C","text":"One of everything"},{"id":"D","text":"Seasonal decorations"}],"correctAnswerId":"B","explanation":"Stock the priors: the modules' failure catalog is the packing list.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t8","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"The controls/BAS specialty path builds on:","choices":[{"id":"A","text":"Sheet metal skills"},{"id":"B","text":"Module 21 literacy: DDC architecture, sensor truth, and VFDs"},{"id":"C","text":"Refrigeration only"},{"id":"D","text":"Sales training"}],"correctAnswerId":"B","explanation":"Commercial buildings run on controls; the tech who reads them writes their own ticket.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]},{"id":"hjr_hvac-career_t9","examLevel":"jr_hvac_fse","category":"Career in HVAC Field Service","subcategory":"Module Test","difficulty":"medium","questionText":"The common foundation of every path — lead, specialist, manager, owner — is:","choices":[{"id":"A","text":"Certifications alone"},{"id":"B","text":"Honest diagnosis, faithful documentation, and continuous learning"},{"id":"C","text":"Overtime hours"},{"id":"D","text":"Brand loyalty"}],"correctAnswerId":"B","explanation":"Three courses, one portal, one answer: the habits are the career.","referenceBookSection":"Module 25 — Career in HVAC Field Service","safetyCritical":false,"reviewRequired":false,"active":true,"estimatedTimeSeconds":60,"tags":["hvac-career"]}]