[
  { "id": "hvtjr_fresh_001", "examLevel": "jr_hvac_tech", "active": true, "question": "A refrigeration system has low suction pressure, low discharge pressure, and a suction line that is warmer than expected. Subcooling is 3°F and superheat is 28°F. What is the most likely diagnosis?", "choices": [{ "id": "A", "text": "Refrigerant overcharge" }, { "id": "B", "text": "Condenser fan failure" }, { "id": "C", "text": "Undercharge — insufficient refrigerant in the system" }, { "id": "D", "text": "Compressor valve failure" }], "correctAnswerId": "C", "category": "Refrigeration", "explanation": "Low suction, low discharge, low subcooling, and high superheat is the classic undercharge signature. Not enough refrigerant mass is circulating to fill the condenser (low subcooling) or properly feed the evaporator (high superheat)." },
  { "id": "hvtjr_fresh_002", "examLevel": "jr_hvac_tech", "active": true, "question": "Which refrigerant is classified as A2L (mildly flammable) and is the primary replacement for R-410A in new residential equipment after January 1, 2025?", "choices": [{ "id": "A", "text": "R-22" }, { "id": "B", "text": "R-134a" }, { "id": "C", "text": "R-454B (Opteon XL41)" }, { "id": "D", "text": "R-717 (Ammonia)" }], "correctAnswerId": "C", "category": "Refrigerants", "explanation": "R-454B is an A2L refrigerant with GWP ~466, well below the EPA AIM Act 700 GWP limit for new residential equipment. It is the leading R-410A replacement in North America for split systems." },
  { "id": "hvtjr_fresh_003", "examLevel": "jr_hvac_tech", "active": true, "question": "A PSC condenser fan motor draws the correct amperage but runs at half speed. The run capacitor reads 21 μF on a meter, but the nameplate says 35 μF. What should the technician do?", "choices": [{ "id": "A", "text": "Replace the motor — the capacitor is within tolerance" }, { "id": "B", "text": "Replace the run capacitor — the measured value is 40% below nameplate, far outside the ±10% tolerance" }, { "id": "C", "text": "Add a second capacitor in parallel to restore rated capacitance" }, { "id": "D", "text": "Clean the motor bearings — low speed indicates lubrication issues" }], "correctAnswerId": "B", "category": "Electrical", "explanation": "35 μF ±10% allows 31.5–38.5 μF. A measured 21 μF is 40% below nameplate — far outside tolerance. A weak capacitor cannot develop enough phase shift for full motor speed. Replace the capacitor first." },
  { "id": "hvtjr_fresh_004", "examLevel": "jr_hvac_tech", "active": true, "question": "During EPA Section 608 recovery, a technician recovers R-410A from a system into a recovery cylinder, then uses the same cylinder to recover R-22 from a different system. What violation has occurred?", "choices": [{ "id": "A", "text": "No violation — all HFC/HCFC refrigerants can share recovery cylinders" }, { "id": "B", "text": "Mixing refrigerants in a recovery cylinder — the contaminated mixture cannot be reclaimed and must be destroyed as hazardous waste" }, { "id": "C", "text": "Using an R-410A cylinder for R-22 is only a warning offense" }, { "id": "D", "text": "Violation only if the cylinder is not color-coded correctly" }], "correctAnswerId": "B", "category": "EPA 608", "explanation": "Refrigerants must NEVER be mixed in recovery cylinders. Mixed refrigerants cannot be economically separated and reclaimed — they become hazardous waste. Use separate, properly labeled cylinders for each refrigerant type." },
  { "id": "hvtjr_fresh_005", "examLevel": "jr_hvac_tech", "active": true, "question": "A technician is sizing a branch circuit for a single compressor with an RLA of 20A. What is the minimum required conductor ampacity per NEC 440.32?", "choices": [{ "id": "A", "text": "20A" }, { "id": "B", "text": "23A" }, { "id": "C", "text": "25A" }, { "id": "D", "text": "30A" }], "correctAnswerId": "C", "category": "Electrical/NEC", "explanation": "NEC 440.32 requires individual branch circuit conductors for a motor-compressor to have an ampacity of at least 125% of RLA. 20A × 1.25 = 25A minimum." },
  { "id": "hvtjr_fresh_006", "examLevel": "jr_hvac_tech", "active": true, "question": "In heating mode, a heat pump's reversing valve positions the system so that the outdoor coil functions as the:", "choices": [{ "id": "A", "text": "Condenser — rejecting heat to the outdoor air" }, { "id": "B", "text": "Evaporator — absorbing heat from the outdoor air" }, { "id": "C", "text": "Metering device — controlling refrigerant flow" }, { "id": "D", "text": "Accumulator — preventing liquid from reaching the compressor" }], "correctAnswerId": "B", "category": "Heat Pumps", "explanation": "In heating mode, the reversing valve switches refrigerant flow direction so the outdoor coil is the evaporator — it absorbs heat from outdoor air (even at temperatures down to –13°F with modern inverter compressors) and the indoor coil becomes the condenser, releasing heat inside the building." },
  { "id": "hvtjr_fresh_007", "examLevel": "jr_hvac_tech", "active": true, "question": "MERV 13 air filters provide better filtration than MERV 8 but have what significant trade-off in residential HVAC applications?", "choices": [{ "id": "A", "text": "MERV 13 must be replaced every 30 days vs. 90 days for MERV 8" }, { "id": "B", "text": "MERV 13 has a higher static pressure drop, which can reduce airflow if the system was not designed for it" }, { "id": "C", "text": "MERV 13 removes humidity from the air, causing excessive dryness" }, { "id": "D", "text": "MERV 13 requires a 3-phase power supply for the ionization stage" }], "correctAnswerId": "B", "category": "Air Quality", "explanation": "Higher MERV filters have denser media and higher resistance to airflow (higher static pressure drop). In a residential system designed for MERV 8, upgrading to MERV 13 can raise static pressure significantly, reducing airflow, freezing the evaporator, overloading the blower motor, and reducing system efficiency." },
  { "id": "hvtjr_fresh_008", "examLevel": "jr_hvac_tech", "active": true, "question": "What is the purpose of the ACCA Manual J calculation?", "choices": [{ "id": "A", "text": "To determine the duct sizing for supply and return air distribution" }, { "id": "B", "text": "To calculate the heating and cooling load of a building — the BTU per hour the HVAC system must provide" }, { "id": "C", "text": "To specify refrigerant charge weight based on equipment model" }, { "id": "D", "text": "To select the correct refrigerant for a given climate zone" }], "correctAnswerId": "B", "category": "System Design", "explanation": "Manual J is ACCA's load calculation method — it determines the actual heating and cooling load in BTU/hour based on building envelope, insulation, windows, infiltration, occupants, and climate. Equipment must be sized to meet this calculated load; oversizing causes short-cycling and humidity problems." },
  { "id": "hvtjr_fresh_009", "examLevel": "jr_hvac_tech", "active": true, "question": "A gas furnace inspection reveals that smoke from a smoke pencil placed near the heat exchanger is drawn through a crack when the blower is running. What is the correct action?", "choices": [{ "id": "A", "text": "Seal the crack with high-temperature silicone and continue operating" }, { "id": "B", "text": "Flag the crack but allow continued operation until the next scheduled maintenance" }, { "id": "C", "text": "Immediately shut down the furnace — combustion gases including CO can enter the supply air; heat exchanger must be replaced" }, { "id": "D", "text": "Increase combustion air supply to dilute any leakage" }], "correctAnswerId": "C", "category": "Safety", "explanation": "A cracked heat exchanger is a life-safety emergency. The blower can pull combustion gases — including carbon monoxide — through the crack into the supply air stream. The system must be shut down immediately, tagged out of service, and the homeowner notified. Heat exchanger replacement or furnace replacement is required before restarting." },
  { "id": "hvtjr_fresh_010", "examLevel": "jr_hvac_tech", "active": true, "question": "A SEER2 rating of 18 on a new air conditioner means:", "choices": [{ "id": "A", "text": "The unit has an 18-year warranty on the compressor" }, { "id": "B", "text": "The unit delivers 18 BTU of cooling per watt-hour of electricity consumed over a typical cooling season under the updated DOE test conditions" }, { "id": "C", "text": "The unit runs at 18% efficiency compared to a theoretical maximum" }, { "id": "D", "text": "The unit produces 18,000 BTU per hour at maximum capacity" }], "correctAnswerId": "B", "category": "Efficiency", "explanation": "SEER2 (Seasonal Energy Efficiency Ratio 2) measures cooling efficiency in BTU per watt-hour averaged over a full cooling season using the updated DOE test conditions (higher external static pressure of 0.5 in. w.g.). Higher SEER2 = lower operating cost." },
  { "id": "hvtjr_fresh_011", "examLevel": "jr_hvac_tech", "active": true, "question": "The LOTO procedure requires verification of zero energy state AFTER applying the lockout. How is zero electrical energy verified?", "choices": [{ "id": "A", "text": "Confirm the disconnect handle is in the OFF position" }, { "id": "B", "text": "Ask the building maintenance supervisor to confirm the circuit is de-energized" }, { "id": "C", "text": "Use a calibrated non-contact voltage tester or multimeter to verify zero voltage at the equipment terminals — test before touch" }, { "id": "D", "text": "Wait 5 minutes after locking out — stored capacitor charge will have dissipated by then" }], "correctAnswerId": "C", "category": "Safety/LOTO", "explanation": "OSHA 1910.147 requires physical verification of zero energy state with a test instrument. A switch in the OFF position is not sufficient — miswired panels, failed breakers, or multiple power sources can leave equipment energized even with the disconnect open. Test-before-touch with a calibrated meter is mandatory." },
  { "id": "hvtjr_fresh_012", "examLevel": "jr_hvac_tech", "active": true, "question": "Under the AIM Act, refrigerants with a GWP above 700 are prohibited in new residential HVAC equipment after January 1, 2025. What is R-410A's approximate GWP?", "choices": [{ "id": "A", "text": "100" }, { "id": "B", "text": "675" }, { "id": "C", "text": "2,088" }, { "id": "D", "text": "4,750" }], "correctAnswerId": "C", "category": "Refrigerants/AIM Act", "explanation": "R-410A (a blend of R-32 and R-125) has a GWP of approximately 2,088 — nearly 2,100 times the heat-trapping effect of CO₂ over 100 years. This far exceeds the AIM Act's 700 GWP threshold for new residential equipment, making R-410A non-compliant for new equipment after January 1, 2025." },
  { "id": "hvtjr_fresh_013", "examLevel": "jr_hvac_tech", "active": true, "question": "An evaporator coil is icing in the middle of summer with ambient temperatures of 95°F. Suction and discharge pressures are normal. What is the most likely cause?", "choices": [{ "id": "A", "text": "Refrigerant overcharge — excess charge causes freeze-up" }, { "id": "B", "text": "Insufficient airflow across the coil — dirty filter, failed blower, or blocked return" }, { "id": "C", "text": "Compressor is oversized, creating too much cooling capacity" }, { "id": "D", "text": "The TXV is stuck open, flooding the evaporator" }], "correctAnswerId": "B", "category": "Troubleshooting", "explanation": "Normal pressures with a freezing evaporator coil in hot weather points to an airflow problem. Without adequate airflow carrying heat to the coil, the refrigerant continues to absorb the coil's sensible heat, eventually dropping coil surface temperature below 32°F. Check filter, blower motor, capacitor, and duct restrictions." },
  { "id": "hvtjr_fresh_014", "examLevel": "jr_hvac_tech", "active": true, "question": "A NATE-certified technician is required to complete how many continuing education hours every 5 years to maintain certification?", "choices": [{ "id": "A", "text": "8 hours" }, { "id": "B", "text": "16 hours" }, { "id": "C", "text": "24 hours" }, { "id": "D", "text": "40 hours" }], "correctAnswerId": "B", "category": "Career/NATE", "explanation": "NATE requires 16 hours of continuing education from approved providers within each 5-year certification cycle. Education must cover relevant HVAC topics — code updates, new technology, safety, and best practices." },
  { "id": "hvtjr_fresh_015", "examLevel": "jr_hvac_tech", "active": true, "question": "A mini-split technician is about to braze copper line set connections on a new installation. What must be done BEFORE brazing?", "choices": [{ "id": "A", "text": "Pre-charge the system with nitrogen to build pressure for the torch" }, { "id": "B", "text": "Fill the line with refrigerant to check for leaks before sealing" }, { "id": "C", "text": "Wait for the flare connections to cool from flaring before applying heat" }, { "id": "D", "text": "Mini-split line sets use flare connections, not brazed — no field brazing is performed on mini-split copper connections" }], "correctAnswerId": "D", "category": "Mini-Splits", "explanation": "Mini-split systems are designed to use mechanical flare connections (typically 45° flares) at the indoor and outdoor units. Field brazing is not performed on mini-split line set connections — the refrigerant circuit is factory-sealed and field connections are made only at the flare fittings. Brazing is used on commercial split systems and chillers." },
  { "id": "hvtjr_fresh_016", "examLevel": "jr_hvac_tech", "active": true, "question": "During a heat pump defrost cycle, an occupant reports cold air blowing from the vents. This is:", "choices": [{ "id": "A", "text": "A sign the heat pump has failed and needs emergency service" }, { "id": "B", "text": "Normal operation — during defrost, the system briefly reverses to cooling mode to melt outdoor coil frost; auxiliary heat is typically energized to temper supply air" }, { "id": "C", "text": "Caused by a refrigerant leak during the defrost cycle" }, { "id": "D", "text": "Caused by the outdoor fan reversing direction during defrost" }], "correctAnswerId": "B", "category": "Heat Pumps", "explanation": "During defrost, the reversing valve switches the system to cooling mode briefly to pump hot refrigerant through the outdoor coil, melting frost. This means the indoor coil temporarily acts as an evaporator, blowing cooler air. In most systems, auxiliary electric heat strips engage during defrost to prevent noticeable cold air delivery." },
  { "id": "hvtjr_fresh_017", "examLevel": "jr_hvac_tech", "active": true, "question": "Recovered refrigerant sold or transferred to a different equipment owner must meet which purity standard before it can be sold or re-used?", "choices": [{ "id": "A", "text": "ARI 740 — recovery equipment standard" }, { "id": "B", "text": "ARI 700 — refrigerant purity standard for reclaimed refrigerant" }, { "id": "C", "text": "ASHRAE 34 — refrigerant safety classification" }, { "id": "D", "text": "EPA Method 25 — emissions testing" }], "correctAnswerId": "B", "category": "EPA 608", "explanation": "ARI 700 specifies the purity requirements (moisture, acidity, non-condensables, blend ratio) that reclaimed refrigerant must meet before being sold or transferred to a different equipment owner. Refrigerant returned to the same owner's system does not require reclamation." },
  { "id": "hvtjr_fresh_018", "examLevel": "jr_hvac_tech", "active": true, "question": "What does a True RMS clamp meter measure that a standard averaging meter does not accurately capture?", "choices": [{ "id": "A", "text": "AC frequency deviations above 60 Hz" }, { "id": "B", "text": "The actual effective (RMS) current of non-sinusoidal waveforms from variable-speed drives and inverter compressors" }, { "id": "C", "text": "Three-phase power factor" }, { "id": "D", "text": "DC current from battery systems" }], "correctAnswerId": "B", "category": "Troubleshooting/Tools", "explanation": "Standard averaging clamp meters are calibrated assuming a pure sine wave. VFDs and inverter compressors produce PWM (non-sinusoidal) waveforms with harmonics. A True RMS meter integrates the actual waveform to calculate the true effective current value — critical for accurate diagnosis of inverter-driven HVAC equipment." },
  { "id": "hvtjr_fresh_019", "examLevel": "jr_hvac_tech", "active": true, "question": "A technician is adding R-32 refrigerant to a mini-split in service mode. What special precaution is required that is not needed when servicing an R-410A system?", "choices": [{ "id": "A", "text": "R-32 requires a special high-pressure gauge set rated above 1,000 psi" }, { "id": "B", "text": "R-32 is an A2L refrigerant — eliminate all ignition sources and ensure adequate ventilation in the enclosed work space" }, { "id": "C", "text": "R-32 must be charged as a gas (vapor phase), not liquid" }, { "id": "D", "text": "R-32 requires a different ODP class of refrigerant hose than R-410A" }], "correctAnswerId": "B", "category": "Refrigerants/Safety", "explanation": "R-32 is classified A2L — mildly flammable. Unlike R-410A (A1, non-flammable), R-32 can ignite if its concentration exceeds the lower flammability limit (LFL) and an ignition source is present. In enclosed spaces, technicians must eliminate open flames, avoid creating sparks, and ensure ventilation to prevent accumulation above the LFL." },
  { "id": "hvtjr_fresh_020", "examLevel": "jr_hvac_tech", "active": true, "question": "Subcooling is measured at what location in the refrigerant circuit, and what does it indicate?", "choices": [{ "id": "A", "text": "At the suction line near the evaporator — indicates the refrigerant is fully boiled into vapor" }, { "id": "B", "text": "At the liquid line leaving the condenser — indicates how far below saturation temperature the liquid refrigerant is cooled before reaching the metering device" }, { "id": "C", "text": "At the compressor discharge — indicates superheating of the discharge gas" }, { "id": "D", "text": "At the TXV inlet — indicates the valve's set point relative to the load" }], "correctAnswerId": "B", "category": "Refrigeration", "explanation": "Subcooling is measured at the liquid line leaving the condenser (or at the liquid line near the metering device). It is the number of degrees the liquid refrigerant has cooled BELOW its saturation temperature at the measured pressure. Adequate subcooling (10–15°F typically) ensures a full liquid column reaches the metering device without flash gas." }
]
