[
    {
        "id":  "jr_fse_021",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Online Double Conversion",
        "difficulty":  "easy",
        "questionText":  "In an online double-conversion UPS, the load is powered by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The utility directly, with the inverter on standby"
                        },
                        {
                            "id":  "B",
                            "text":  "The inverter at all times, regardless of utility status"
                        },
                        {
                            "id":  "C",
                            "text":  "The battery only during normal operation"
                        },
                        {
                            "id":  "D",
                            "text":  "A transfer switch that connects to either utility or battery"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a double-conversion (online) UPS the load is always powered through the inverter. The utility charges the battery via the rectifier, and the inverter converts DC back to AC for the load. This provides complete isolation from utility power quality issues and zero transfer time on outage.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "topology",
                     "double-conversion",
                     "online"
                 ]
    },
    {
        "id":  "jr_fse_022",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Line Interactive",
        "difficulty":  "easy",
        "questionText":  "A line-interactive UPS differs from an online UPS primarily because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It uses an autotransformer to regulate voltage without switching to battery for minor fluctuations"
                        },
                        {
                            "id":  "B",
                            "text":  "It always runs the load through the inverter"
                        },
                        {
                            "id":  "C",
                            "text":  "It has no battery backup capability"
                        },
                        {
                            "id":  "D",
                            "text":  "It only protects against overvoltage, not undervoltage"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "A line-interactive UPS uses an autotransformer (AVR) to boost or buck utility voltage without switching to battery for minor sags or swells. The inverter only engages during a full outage. This extends battery life compared to offline designs while providing better voltage regulation than a standby UPS.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "topology",
                     "line-interactive",
                     "AVR"
                 ]
    },
    {
        "id":  "jr_fse_023",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Standby / Offline",
        "difficulty":  "easy",
        "questionText":  "What is the typical transfer time of a standby (offline) UPS when utility power fails?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0 ms Ã¢â‚¬â€ transfer is instantaneous"
                        },
                        {
                            "id":  "B",
                            "text":  "2Ã¢â‚¬â€œ10 ms"
                        },
                        {
                            "id":  "C",
                            "text":  "100Ã¢â‚¬â€œ200 ms"
                        },
                        {
                            "id":  "D",
                            "text":  "500 ms or more"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A standby UPS typically transfers to battery/inverter in 2Ã¢â‚¬â€œ10 ms. While this is fast enough for most IT equipment (which tolerates a brief gap), it is not zero. Online double-conversion UPS systems have zero transfer time because the load never leaves the inverter.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "topology",
                     "standby",
                     "transfer-time"
                 ]
    },
    {
        "id":  "jr_fse_024",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "VRLA Batteries",
        "difficulty":  "easy",
        "questionText":  "VRLA stands for:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Variable Rate Lead Acid"
                        },
                        {
                            "id":  "B",
                            "text":  "Valve Regulated Lead Acid"
                        },
                        {
                            "id":  "C",
                            "text":  "Voltage Regulated Lithium Array"
                        },
                        {
                            "id":  "D",
                            "text":  "Vented Recombination Lead Assembly"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "VRLA stands for Valve Regulated Lead Acid. These sealed batteries use a pressure relief valve to vent only if internal pressure exceeds safe limits. They are maintenance-free in that they do not require water addition, unlike flooded (vented) lead-acid batteries.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery",
                     "VRLA",
                     "lead-acid"
                 ]
    },
    {
        "id":  "jr_fse_025",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Battery Temperature",
        "difficulty":  "medium",
        "questionText":  "What is the IEEE recommended float temperature for VRLA UPS batteries, and what happens to battery life for every 10Ã‚Â°C rise above that temperature?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "25Ã‚Â°C; battery life is halved"
                        },
                        {
                            "id":  "B",
                            "text":  "25Ã‚Â°C; battery life increases by 20%"
                        },
                        {
                            "id":  "C",
                            "text":  "35Ã‚Â°C; battery life doubles"
                        },
                        {
                            "id":  "D",
                            "text":  "15Ã‚Â°C; battery life is halved"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "IEEE standards reference 25Ã‚Â°C (77Ã‚Â°F) as the standard operating temperature for VRLA batteries. For every 10Ã‚Â°C rise above 25Ã‚Â°C, the battery\u0027s rated service life is approximately halved. This is the Arrhenius rule applied to electrochemical degradation. High ambient temperatures are one of the leading causes of premature battery failure.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "temperature",
                     "VRLA",
                     "IEEE"
                 ]
    },
    {
        "id":  "jr_fse_026",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Float vs Equalize",
        "difficulty":  "medium",
        "questionText":  "What is the difference between float charging and equalize charging a battery?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Float is a higher voltage used to bring batteries to full charge quickly; equalize maintains the charge"
                        },
                        {
                            "id":  "B",
                            "text":  "Float is a lower continuous voltage that maintains full charge; equalize is a controlled higher voltage used to balance cells and reverse sulfation"
                        },
                        {
                            "id":  "C",
                            "text":  "Float and equalize refer to the same charge level in modern VRLA batteries"
                        },
                        {
                            "id":  "D",
                            "text":  "Equalize is used only on lithium-ion batteries, not lead-acid"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Float charging applies a low continuous voltage (typically 2.25Ã¢â‚¬â€œ2.27 V/cell for VRLA) that keeps the battery fully charged without overcharging. Equalize charging applies a slightly higher controlled voltage to reverse sulfation and balance electrolyte concentration across cells. Equalize is used on flooded cells; VRLA manufacturers may restrict or prohibit equalize charging.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "float",
                     "equalize",
                     "charging"
                 ]
    },
    {
        "id":  "jr_fse_027",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Battery Testing",
        "difficulty":  "medium",
        "questionText":  "Which battery test method is considered the most definitive measure of battery capacity?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Visual inspection of terminals and case"
                        },
                        {
                            "id":  "B",
                            "text":  "Discharge load test to a defined end voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Specific gravity measurement"
                        },
                        {
                            "id":  "D",
                            "text":  "AC impedance or conductance measurement"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A discharge load test Ã¢â‚¬â€ drawing a known load from the battery until voltage drops to the defined end voltage Ã¢â‚¬â€ is the definitive measure of actual capacity. Impedance/conductance tests are valuable for trending and detecting weak cells but do not directly measure capacity. Visual inspection and specific gravity are supplemental checks.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "testing",
                     "discharge",
                     "capacity"
                 ]
    },
    {
        "id":  "jr_fse_028",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Battery String",
        "difficulty":  "medium",
        "questionText":  "In a UPS battery string, individual cells are connected in series. What effect does a single open-circuit (failed) cell have on the string?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Only that cell fails; the rest of the string continues to function normally"
                        },
                        {
                            "id":  "B",
                            "text":  "The entire string loses its ability to supply current to the inverter"
                        },
                        {
                            "id":  "C",
                            "text":  "The string voltage increases to compensate"
                        },
                        {
                            "id":  "D",
                            "text":  "The charger automatically bypasses the failed cell"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Series-connected battery strings act as a single path for current. An open-circuit cell breaks the series path, preventing current flow through the entire string. This can cause the UPS to shed load or fail to supply backup power even though other cells are healthy.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "series",
                     "string",
                     "open-circuit"
                 ]
    },
    {
        "id":  "jr_fse_029",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Battery Safety",
        "difficulty":  "medium",
        "questionText":  "Why must you never short-circuit a lead-acid battery terminal?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It will immediately destroy the battery\u0027s internal chemistry permanently"
                        },
                        {
                            "id":  "B",
                            "text":  "Short-circuit current can be extremely high, causing arcing, burns, fire, and possible battery explosion"
                        },
                        {
                            "id":  "C",
                            "text":  "It will trip the UPS overload relay and require a factory reset"
                        },
                        {
                            "id":  "D",
                            "text":  "It will reverse the polarity of the battery permanently"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Lead-acid batteries can deliver thousands of amperes under short-circuit conditions. This extreme current causes severe arcing, can vaporize conductors, ignite nearby materials, and if hydrogen gas is present, trigger a battery explosion. Always use insulated tools, remove metal jewelry, and follow NFPA 70E arc flash procedures when working near batteries.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Safety",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery",
                     "safety",
                     "short-circuit",
                     "arc-flash"
                 ]
    },
    {
        "id":  "jr_fse_030",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "Rectifier",
        "difficulty":  "medium",
        "questionText":  "What is the primary function of the rectifier in a double-conversion UPS?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Convert DC from batteries to AC for the load"
                        },
                        {
                            "id":  "B",
                            "text":  "Convert incoming AC utility power to DC to charge the batteries and supply the inverter"
                        },
                        {
                            "id":  "C",
                            "text":  "Regulate output frequency to exactly 60 Hz"
                        },
                        {
                            "id":  "D",
                            "text":  "Filter harmonics from the output waveform"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The rectifier converts incoming AC utility power to DC. This DC bus simultaneously charges the batteries and supplies the inverter. On a utility failure, the batteries take over the DC bus seamlessly, and the inverter continues to power the load without interruption.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "rectifier",
                     "power-electronics",
                     "DC-bus"
                 ]
    },
    {
        "id":  "jr_fse_031",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "Inverter",
        "difficulty":  "medium",
        "questionText":  "What is the function of the inverter in a UPS?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Convert AC to DC for battery charging"
                        },
                        {
                            "id":  "B",
                            "text":  "Convert DC from the battery/DC bus to regulated AC for the load"
                        },
                        {
                            "id":  "C",
                            "text":  "Regulate the incoming utility voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Provide galvanic isolation between input and output"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The inverter converts the DC voltage on the DC bus (from either the rectifier or batteries) back to regulated AC power for the load. It synthesizes a clean AC sine wave at the correct voltage and frequency, independent of utility power quality.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "inverter",
                     "power-electronics",
                     "AC-output"
                 ]
    },
    {
        "id":  "jr_fse_032",
        "examLevel":  "jr_fse",
        "category":  "Bypass Systems",
        "subcategory":  "Static Bypass",
        "difficulty":  "medium",
        "questionText":  "Under what condition does a UPS static bypass switch automatically transfer the load?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Whenever the utility voltage drops below nominal by more than 5%"
                        },
                        {
                            "id":  "B",
                            "text":  "When the inverter cannot support the load, such as during an overload or inverter fault"
                        },
                        {
                            "id":  "C",
                            "text":  "Whenever a technician opens the UPS cabinet door"
                        },
                        {
                            "id":  "D",
                            "text":  "Only during scheduled maintenance windows"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The static bypass (also called the static switch or SBS) automatically transfers the load to raw utility power when the inverter cannot maintain output Ã¢â‚¬â€ for example due to an overload, inverter fault, or thermal shutdown. The transfer is very fast (sub-cycle) using SCRs. The load receives unfiltered utility power during bypass, so power quality protection is lost.",
        "referenceBookSection":  "Chapter 5 Ã¢â‚¬â€ Bypass Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "bypass",
                     "static-bypass",
                     "overload"
                 ]
    },
    {
        "id":  "jr_fse_033",
        "examLevel":  "jr_fse",
        "category":  "Bypass Systems",
        "subcategory":  "Maintenance Bypass",
        "difficulty":  "medium",
        "questionText":  "The maintenance bypass switch (MBS) allows a technician to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Test the battery under full load without powering down the load"
                        },
                        {
                            "id":  "B",
                            "text":  "Completely bypass and de-energize the UPS for service while keeping the load powered from utility"
                        },
                        {
                            "id":  "C",
                            "text":  "Transfer the load to generator power automatically"
                        },
                        {
                            "id":  "D",
                            "text":  "Run the UPS in economy mode to reduce energy consumption"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The maintenance bypass switch routes utility power directly to the load, allowing the UPS to be completely isolated and de-energized for maintenance, repair, or replacement without dropping the load. The load receives unfiltered utility power during this time. Lockout/Tagout procedures must be followed once the UPS is isolated.",
        "referenceBookSection":  "Chapter 5 Ã¢â‚¬â€ Bypass Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "bypass",
                     "maintenance-bypass",
                     "LOTO"
                 ]
    },
    {
        "id":  "jr_fse_034",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "LOTO",
        "difficulty":  "easy",
        "questionText":  "Before performing maintenance on energized UPS internal components, which safety procedure must be completed?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Notify the data center manager via email"
                        },
                        {
                            "id":  "B",
                            "text":  "Lockout/Tagout (LOTO) all energy sources to the UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "Wear a static wrist strap"
                        },
                        {
                            "id":  "D",
                            "text":  "Set the UPS to bypass mode only"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "OSHA 29 CFR 1910.147 (Control of Hazardous Energy) requires Lockout/Tagout of all energy sources before maintenance on equipment where unexpected energization could injure workers. For a UPS, this includes AC input, AC output, battery circuits, and any auxiliary power supplies. LOTO is a fundamental safety requirement Ã¢â‚¬â€ bypass alone does not make the UPS safe to work inside.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "LOTO",
                     "OSHA",
                     "lockout-tagout"
                 ]
    },
    {
        "id":  "jr_fse_035",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Arc Flash",
        "difficulty":  "medium",
        "questionText":  "NFPA 70E requires that before working on or near energized electrical equipment, a technician must:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Perform an arc flash risk assessment and use appropriate PPE for the incident energy level"
                        },
                        {
                            "id":  "B",
                            "text":  "Simply wear rubber-soled shoes"
                        },
                        {
                            "id":  "C",
                            "text":  "Notify their supervisor by phone"
                        },
                        {
                            "id":  "D",
                            "text":  "Wear safety glasses only if voltage exceeds 480V"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "NFPA 70E requires an arc flash risk assessment to determine incident energy or Arc Flash PPE Category before energized work. The appropriate PPE (arc-rated clothing, face shield, gloves, etc.) must be selected based on the calculated incident energy at the work point. Working inside the arc flash boundary without proper PPE is a serious safety violation.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "safety",
                     "arc-flash",
                     "NFPA-70E",
                     "PPE"
                 ]
    },
    {
        "id":  "jr_fse_036",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "PPE",
        "difficulty":  "easy",
        "questionText":  "When measuring voltage in an energized UPS panel, which category of CAT-rated meter should be used for the input distribution?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "CAT I"
                        },
                        {
                            "id":  "B",
                            "text":  "CAT II"
                        },
                        {
                            "id":  "C",
                            "text":  "CAT III or CAT IV"
                        },
                        {
                            "id":  "D",
                            "text":  "Rating does not matter as long as the meter is digital"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "CAT III covers distribution wiring inside buildings, fixed installations, and panel boards Ã¢â‚¬â€ typical for UPS input circuits. CAT IV covers service entrance and outdoor utility. CAT I and II are for low-energy electronic equipment circuits. Using an under-rated meter risks catastrophic failure of the meter under a transient, potentially injuring the technician.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "meter",
                     "CAT-rating",
                     "PPE"
                 ]
    },
    {
        "id":  "jr_fse_037",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Harmonics",
        "difficulty":  "medium",
        "questionText":  "Harmonics in a UPS system are primarily generated by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The battery charging current during float charge"
                        },
                        {
                            "id":  "B",
                            "text":  "The non-linear switching action of the rectifier drawing current in pulses"
                        },
                        {
                            "id":  "C",
                            "text":  "Resistive loads like heaters connected to the UPS output"
                        },
                        {
                            "id":  "D",
                            "text":  "Transformer saturation during low-load conditions"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "UPS rectifiers are non-linear loads Ã¢â‚¬â€ they draw current in pulses (during part of the AC cycle) rather than a smooth sine wave. This pulsed current contains harmonic frequencies (multiples of the fundamental 60 Hz). High THD (Total Harmonic Distortion) on the input can affect the utility, other equipment, and building wiring. Modern IGBT-based rectifiers with active front ends have much lower THD.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "power-quality",
                     "harmonics",
                     "THD",
                     "rectifier"
                 ]
    },
    {
        "id":  "jr_fse_038",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Power Factor",
        "difficulty":  "medium",
        "questionText":  "A UPS output power factor of 0.9 means:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The UPS is operating at 90% efficiency"
                        },
                        {
                            "id":  "B",
                            "text":  "90% of the apparent power (kVA) is being converted to real working power (kW)"
                        },
                        {
                            "id":  "C",
                            "text":  "The load is drawing 90% more current than rated"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery is at 90% of its rated capacity"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Power factor (PF) is the ratio of real power (kW) to apparent power (kVA). A PF of 0.9 means 90% of the kVA is real working power, with the remaining 10% being reactive power. Modern UPS systems often have a 0.9 or 1.0 output power factor rating. A UPS rated 100 kVA at 0.9 PF can deliver 90 kW of real power.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "power-quality",
                     "power-factor",
                     "kVA",
                     "kW"
                 ]
    },
    {
        "id":  "jr_fse_039",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Voltage Disturbances",
        "difficulty":  "easy",
        "questionText":  "A voltage sag (brownout) is defined as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A complete loss of utility voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "A short-duration reduction in RMS voltage, typically to 10Ã¢â‚¬â€œ90% of nominal"
                        },
                        {
                            "id":  "C",
                            "text":  "A voltage increase above 110% of nominal lasting more than one minute"
                        },
                        {
                            "id":  "D",
                            "text":  "A high-frequency voltage spike above 200% of nominal"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A voltage sag (or brownout) is a short-duration decrease in RMS voltage, defined by IEEE 1159 as 0.1Ã¢â‚¬â€œ0.9 per unit (10Ã¢â‚¬â€œ90% of nominal) lasting from 0.5 cycles to 1 minute. Sags are the most common power quality disturbance and can cause equipment to malfunction or reset. An online UPS eliminates sag exposure to the load.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-quality",
                     "voltage-sag",
                     "brownout",
                     "IEEE-1159"
                 ]
    },
    {
        "id":  "jr_fse_040",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Preventive Maintenance",
        "difficulty":  "easy",
        "questionText":  "Which of the following is a typical preventive maintenance task performed on a UPS system?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Replacing the inverter IGBT modules annually"
                        },
                        {
                            "id":  "B",
                            "text":  "Inspecting and torquing battery terminal connections, checking float voltage, and inspecting for swollen or leaking cells"
                        },
                        {
                            "id":  "C",
                            "text":  "Replacing all electrolytic capacitors every 6 months"
                        },
                        {
                            "id":  "D",
                            "text":  "Reprogramming the UPS control board firmware"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Standard UPS PM tasks include: inspecting battery terminals for corrosion and verifying torque specs, measuring and recording cell float voltages, checking for swollen or leaking cells, cleaning ventilation, verifying alarm functions, and checking AC output parameters. IGBT and capacitor replacement are done on condition or per manufacturer schedules, not routinely.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "maintenance",
                     "PM",
                     "battery",
                     "inspection"
                 ]
    },
    {
        "id":  "jr_fse_041",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Cooling",
        "difficulty":  "easy",
        "questionText":  "Why is keeping UPS ventilation clear and internal fans operating correctly critical?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Fans generate the DC voltage needed for the inverter"
                        },
                        {
                            "id":  "B",
                            "text":  "Overheating can cause premature component failure, thermal derating, or shutdown"
                        },
                        {
                            "id":  "C",
                            "text":  "Airflow affects the accuracy of the output voltage regulation"
                        },
                        {
                            "id":  "D",
                            "text":  "Fan motors are connected to the battery and help extend runtime"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Power electronics components (IGBTs, capacitors, transformers) generate significant heat. Without adequate cooling, temperatures rise, shortening component life and potentially triggering thermal protection shutdown. Many UPS systems also thermally derate Ã¢â‚¬â€ reducing available load capacity Ã¢â‚¬â€ when internal temperatures are high. Clogged filters and failed fans are common causes of thermal faults.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "maintenance",
                     "cooling",
                     "thermal",
                     "fans"
                 ]
    },
    {
        "id":  "jr_fse_042",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Alarms",
        "difficulty":  "medium",
        "questionText":  "A UPS displays a \u0027Battery Low\u0027 alarm while on utility power. The most likely cause is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The load is exceeding the UPS kVA rating"
                        },
                        {
                            "id":  "B",
                            "text":  "The battery is not accepting charge, possibly due to age, sulfation, or a failed charger circuit"
                        },
                        {
                            "id":  "C",
                            "text":  "The utility input frequency is out of tolerance"
                        },
                        {
                            "id":  "D",
                            "text":  "The static bypass switch has engaged"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A \u0027Battery Low\u0027 alarm on utility power indicates the battery is not reaching or holding its full charge level. This can result from aged batteries that have lost capacity, sulfated plates, a failed charger/rectifier, a blown fuse in the battery circuit, or a very high ambient temperature. Investigation should include charger output voltage/current readings and a battery conductance test.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "alarm",
                     "battery-low",
                     "charger"
                 ]
    },
    {
        "id":  "jr_fse_043",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Overload",
        "difficulty":  "medium",
        "questionText":  "A UPS is alarming for overload. What is the correct first response?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately shut down the UPS to prevent damage"
                        },
                        {
                            "id":  "B",
                            "text":  "Identify and shed non-critical loads to bring total load within rated capacity"
                        },
                        {
                            "id":  "C",
                            "text":  "Switch to maintenance bypass to clear the alarm"
                        },
                        {
                            "id":  "D",
                            "text":  "Disconnect the battery to redistribute the load"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An overload alarm means the UPS is being asked to supply more power than it is rated for. The correct response is to identify and remove non-critical loads until the load is within the UPS rating. Continued overload can cause static bypass transfer, overheating, or shutdown. Never disconnect the battery as a response to an overload.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "troubleshooting",
                     "overload",
                     "load-management"
                 ]
    },
    {
        "id":  "jr_fse_044",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Input Fault",
        "difficulty":  "medium",
        "questionText":  "If a UPS is running on battery with no utility input fault and the runtime is rapidly decreasing, what should the technician check first?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Output voltage level"
                        },
                        {
                            "id":  "B",
                            "text":  "The upstream circuit breaker supplying the UPS input"
                        },
                        {
                            "id":  "C",
                            "text":  "The inverter IGBT temperature"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery float voltage setting"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "If the UPS is on battery but there is no confirmed utility outage, the upstream circuit breaker (or fuse) to the UPS input is a prime suspect. A tripped or open breaker would cause the UPS to run on battery even while building utility power is present. This is a common scenario that can be resolved quickly without any UPS repairs.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "battery-operation",
                     "breaker",
                     "input"
                 ]
    },
    {
        "id":  "jr_fse_045",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Wiring",
        "difficulty":  "medium",
        "questionText":  "Why is it important to follow the manufacturer\u0027s recommended cable sizing for UPS input and output wiring?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Undersized cables can overheat, cause voltage drop, and create a fire hazard"
                        },
                        {
                            "id":  "B",
                            "text":  "Oversized cables will cause the UPS to output incorrect frequency"
                        },
                        {
                            "id":  "C",
                            "text":  "Cable size affects only the battery runtime, not safety"
                        },
                        {
                            "id":  "D",
                            "text":  "The NEC does not regulate cable sizing for UPS systems"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Undersized conductors have higher resistance, which causes voltage drop under load and generates heat proportional to IÃ‚Â²R. This can overheat insulation, trip breakers, reduce UPS performance, and create a fire hazard. The NEC (NFPA 70) and manufacturer specs both must be followed. Cables must be rated for ampacity and voltage, with appropriate derating for conduit fill and ambient temperature.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "installation",
                     "wiring",
                     "NEC",
                     "cable-sizing"
                 ]
    },
    {
        "id":  "jr_fse_046",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Grounding",
        "difficulty":  "medium",
        "questionText":  "In a UPS installation, the equipment grounding conductor serves what purpose?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It carries the load neutral current during normal operation"
                        },
                        {
                            "id":  "B",
                            "text":  "It provides a low-impedance path for fault current to operate overcurrent protection and protect personnel from shock"
                        },
                        {
                            "id":  "C",
                            "text":  "It prevents harmonic currents from reaching the load"
                        },
                        {
                            "id":  "D",
                            "text":  "It balances current across all three phases"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The equipment grounding conductor (EGC) bonds metallic enclosures to the grounding system, providing a low-impedance path for ground fault current. This path must be of low enough impedance to allow sufficient fault current to operate the upstream overcurrent protective device (breaker/fuse), clearing the fault before dangerous touch voltages persist. The EGC is not a normal current-carrying conductor.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "installation",
                     "grounding",
                     "EGC",
                     "NEC"
                 ]
    },
    {
        "id":  "jr_fse_047",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "Redundancy",
        "difficulty":  "medium",
        "questionText":  "An N+1 UPS configuration means:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "One UPS module handles the full load; one additional module is on hot standby"
                        },
                        {
                            "id":  "B",
                            "text":  "Two identical UPS systems each carry 50% of the load"
                        },
                        {
                            "id":  "C",
                            "text":  "The number of UPS modules required (N) plus one additional module for redundancy"
                        },
                        {
                            "id":  "D",
                            "text":  "The UPS can tolerate N battery failures before shutdown"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "N+1 redundancy means the system has N modules required to carry the full load, plus one additional module. If any single module fails, the remaining N modules continue to carry the load without interruption. This is a common redundancy scheme in parallel UPS systems for data centers.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "architecture",
                     "redundancy",
                     "N+1",
                     "parallel"
                 ]
    },
    {
        "id":  "jr_fse_048",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "Parallel UPS",
        "difficulty":  "hard",
        "questionText":  "When paralleling UPS modules, what must be precisely matched to ensure proper load sharing?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Battery age and manufacturer"
                        },
                        {
                            "id":  "B",
                            "text":  "Output voltage, frequency, and phase angle"
                        },
                        {
                            "id":  "C",
                            "text":  "Input cable length only"
                        },
                        {
                            "id":  "D",
                            "text":  "Ambient temperature of each module"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Parallel UPS modules must have precisely matched output voltage, frequency, and phase angle. Mismatches cause circulating currents between units Ã¢â‚¬â€ one module may try to absorb power from another Ã¢â‚¬â€ leading to overloading, overheating, and unequal load sharing. Dedicated parallel cards or communication links synchronize the inverters of paralleled modules.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "architecture",
                     "parallel",
                     "load-sharing",
                     "synchronization"
                 ]
    },
    {
        "id":  "jr_fse_049",
        "examLevel":  "jr_fse",
        "category":  "Environmental",
        "subcategory":  "Temperature and Humidity",
        "difficulty":  "easy",
        "questionText":  "What effect does high humidity have on UPS and battery room equipment?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It improves cooling efficiency and extends battery life"
                        },
                        {
                            "id":  "B",
                            "text":  "It can cause condensation, corrosion of terminals, and leakage current on circuit boards"
                        },
                        {
                            "id":  "C",
                            "text":  "It has no effect on sealed VRLA batteries"
                        },
                        {
                            "id":  "D",
                            "text":  "It reduces the risk of electrostatic discharge"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "High relative humidity (above ~80%) can cause condensation on surfaces when equipment is cooler than the dew point. This leads to corrosion on battery terminals and bus bars, leakage currents across PCB surfaces, and potential short circuits. Most manufacturers specify a maximum of 95% RH non-condensing. Battery rooms should be maintained at controlled temperature and humidity.",
        "referenceBookSection":  "Chapter 12 Ã¢â‚¬â€ Environmental Requirements",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "environmental",
                     "humidity",
                     "corrosion",
                     "battery-room"
                 ]
    },
    {
        "id":  "jr_fse_050",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Ohm\u0027s Law",
        "difficulty":  "easy",
        "questionText":  "According to Ohm\u0027s Law, if a 120V circuit has a resistance of 30 ohms, what is the current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "4 amps"
                        },
                        {
                            "id":  "B",
                            "text":  "3 amps"
                        },
                        {
                            "id":  "C",
                            "text":  "0.25 amps"
                        },
                        {
                            "id":  "D",
                            "text":  "3600 amps"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Ohm\u0027s Law: I = V / R = 120V / 30ÃŽÂ© = 4 amps. This fundamental relationship is essential for calculating current draw, sizing conductors, and verifying circuit behavior in any UPS or electrical system.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "ohms-law",
                     "current",
                     "voltage"
                 ]
    },
    {
        "id":  "jr_fse_051",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Three-Phase Power",
        "difficulty":  "medium",
        "questionText":  "In a balanced three-phase system, the relationship between line voltage (VL) and phase voltage (VPH) is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "VL = VPH"
                        },
                        {
                            "id":  "B",
                            "text":  "VL = VPH Ãƒâ€” Ã¢Ë†Å¡3"
                        },
                        {
                            "id":  "C",
                            "text":  "VL = VPH / Ã¢Ë†Å¡3"
                        },
                        {
                            "id":  "D",
                            "text":  "VL = VPH Ãƒâ€” 2"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a balanced wye (star) three-phase system, the line-to-line voltage equals the phase voltage multiplied by Ã¢Ë†Å¡3 (Ã¢â€°Ë†1.732). For example, a 208V line-to-line system has 120V phase-to-neutral (208 / Ã¢Ë†Å¡3 Ã¢â€°Ë† 120). A 480V system has 277V phase-to-neutral. This relationship is critical for calculating UPS input and output voltages.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "fundamentals",
                     "three-phase",
                     "voltage",
                     "wye"
                 ]
    },
    {
        "id":  "jr_fse_052",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "kVA vs kW",
        "difficulty":  "easy",
        "questionText":  "A UPS is rated at 100 kVA / 90 kW. What does this tell you about its output power factor?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Power factor = 1.0"
                        },
                        {
                            "id":  "B",
                            "text":  "Power factor = 0.9"
                        },
                        {
                            "id":  "C",
                            "text":  "Power factor = 0.8"
                        },
                        {
                            "id":  "D",
                            "text":  "Power factor cannot be determined from this information"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Power Factor = kW / kVA = 90 kW / 100 kVA = 0.9. Modern three-phase UPS systems are typically rated at 0.9 or 1.0 output power factor. Older systems were often rated 0.8 PF, which is why kVA ratings appeared higher than the usable kW. Always confirm both ratings when sizing a UPS for a specific load.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "kVA",
                     "kW",
                     "power-factor"
                 ]
    },
    {
        "id":  "jr_fse_053",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Runtime Calculation",
        "difficulty":  "medium",
        "questionText":  "Battery runtime for a UPS is primarily determined by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The UPS input voltage and utility frequency"
                        },
                        {
                            "id":  "B",
                            "text":  "Battery capacity (Ah), load level (kW), and battery terminal voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "The number of battery strings in parallel only"
                        },
                        {
                            "id":  "D",
                            "text":  "The inverter switching frequency"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Runtime = Battery capacity (Wh) / Load (W). Battery capacity in Wh is the product of Ah rating and nominal voltage. Runtime decreases as load increases and also degrades as battery temperature drops below 25Ã‚Â°C or as batteries age and lose capacity. Manufacturers provide runtime curves showing load vs. runtime for specific battery configurations.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "runtime",
                     "capacity",
                     "Ah"
                 ]
    },
    {
        "id":  "jr_fse_054",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Lithium-Ion",
        "difficulty":  "medium",
        "questionText":  "Compared to VRLA batteries, lithium-ion (Li-ion) batteries used in UPS systems offer which primary advantage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Lower upfront cost per kWh"
                        },
                        {
                            "id":  "B",
                            "text":  "Longer service life, higher energy density, faster recharge, and better high-temperature performance"
                        },
                        {
                            "id":  "C",
                            "text":  "No battery management system required"
                        },
                        {
                            "id":  "D",
                            "text":  "Safer chemistry with no thermal runaway risk"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Li-ion UPS batteries offer 2Ã¢â‚¬â€œ4Ãƒâ€” longer service life than VRLA (10+ years vs 3Ã¢â‚¬â€œ5 years for VRLA), significantly higher energy density (smaller/lighter footprint), faster recharge times, and better performance at elevated temperatures. However, they have higher upfront cost, require a Battery Management System (BMS), and can experience thermal runaway if improperly managed Ã¢â‚¬â€ so safety systems are essential.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "lithium-ion",
                     "VRLA",
                     "comparison"
                 ]
    },
    {
        "id":  "jr_fse_055",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Capacitors",
        "difficulty":  "medium",
        "questionText":  "Electrolytic capacitors in UPS systems degrade over time. What is the typical recommended replacement interval, and why?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Every year; capacitors lose 10% capacitance per year"
                        },
                        {
                            "id":  "B",
                            "text":  "Every 5Ã¢â‚¬â€œ7 years or per manufacturer recommendation; electrolyte evaporates and ESR increases, risking failure"
                        },
                        {
                            "id":  "C",
                            "text":  "Every 20 years; capacitors have essentially unlimited life"
                        },
                        {
                            "id":  "D",
                            "text":  "Only when an alarm is triggered; no proactive replacement is needed"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Electrolytic capacitors age due to evaporation of the electrolyte, especially at elevated temperatures. As capacitance decreases and Equivalent Series Resistance (ESR) rises, capacitors can fail to filter DC bus ripple, causing output distortion, and in worst cases can catastrophically vent or explode. Most UPS manufacturers recommend capacitor replacement at 5Ã¢â‚¬â€œ7 years or when ESR measurements indicate degradation.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "maintenance",
                     "capacitors",
                     "ESR",
                     "replacement"
                 ]
    },
    {
        "id":  "jr_fse_056",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Output Fault",
        "difficulty":  "medium",
        "questionText":  "A UPS output voltage is reading 5% low. After confirming the measurement with a calibrated meter, the next diagnostic step is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Replace the entire inverter board immediately"
                        },
                        {
                            "id":  "B",
                            "text":  "Check and adjust the output voltage setpoint in the UPS configuration/display, verify input voltage, and check for inverter faults in the event log"
                        },
                        {
                            "id":  "C",
                            "text":  "Add load to the UPS to bring voltage into tolerance"
                        },
                        {
                            "id":  "D",
                            "text":  "Increase the battery float voltage to compensate"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Before replacing components, verify the configuration setpoint Ã¢â‚¬â€ an incorrect voltage trim setting is a common and easily corrected cause of output voltage error. Also check the event log for inverter or reference faults. Check the input voltage to rule out extreme utility conditions. If configuration checks out and a fault is logged, then component-level diagnosis is warranted.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "output-voltage",
                     "inverter",
                     "configuration"
                 ]
    },
    {
        "id":  "jr_fse_057",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Battery Fault",
        "difficulty":  "medium",
        "questionText":  "During a scheduled battery test, the UPS transfers to battery but shuts down much sooner than expected. The most likely cause is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The inverter is consuming more power than usual"
                        },
                        {
                            "id":  "B",
                            "text":  "Batteries have degraded and have significantly less usable capacity than rated"
                        },
                        {
                            "id":  "C",
                            "text":  "The utility restored during the test, causing an automatic retransfer"
                        },
                        {
                            "id":  "D",
                            "text":  "The static bypass activated and drained the battery"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Early shutdown during a battery runtime test is a classic indicator of battery capacity degradation. As VRLA batteries age, sulfation and grid corrosion reduce available Ah. A battery that originally provided 10 minutes at full load may only provide 3Ã¢â‚¬â€œ4 minutes after 4Ã¢â‚¬â€œ5 years. IEEE 450 recommends battery replacement when capacity drops below 80% of rated.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "battery",
                     "capacity",
                     "degradation"
                 ]
    },
    {
        "id":  "jr_fse_058",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "AC Waveform",
        "difficulty":  "easy",
        "questionText":  "Standard commercial utility power in North America operates at:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "110V / 50 Hz"
                        },
                        {
                            "id":  "B",
                            "text":  "120V / 60 Hz single-phase, 208V or 480V / 60 Hz three-phase"
                        },
                        {
                            "id":  "C",
                            "text":  "240V / 60 Hz single-phase only"
                        },
                        {
                            "id":  "D",
                            "text":  "120V / 50 Hz"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "North American utility power is nominally 120V single-phase at 60 Hz, 208V three-phase (wye, 120V phase-to-neutral) for commercial buildings, and 480V three-phase for larger facilities and industrial applications. The 60 Hz frequency distinguishes North America from Europe/Asia (50 Hz). UPS systems must be configured for local voltage and frequency standards.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "utility",
                     "frequency",
                     "voltage"
                 ]
    },
    {
        "id":  "jr_fse_059",
        "examLevel":  "jr_fse",
        "category":  "Meter Usage",
        "subcategory":  "Current Measurement",
        "difficulty":  "medium",
        "questionText":  "When using a clamp-on ammeter to measure current in a three-phase system, you should clamp around:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "All three phase conductors together"
                        },
                        {
                            "id":  "B",
                            "text":  "One phase conductor at a time"
                        },
                        {
                            "id":  "C",
                            "text":  "The ground conductor"
                        },
                        {
                            "id":  "D",
                            "text":  "The conduit carrying all conductors"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A clamp-on ammeter measures the magnetic field generated by current in the conductor(s) inside its jaw. To measure individual phase current, clamp around one conductor at a time. Clamping all three phase conductors together in a balanced system results in a near-zero reading because the magnetic fields cancel. Clamping the ground conductor measures ground fault/leakage current.",
        "referenceBookSection":  "Meter Usage / Troubleshooting Basics",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "meter",
                     "clamp-ammeter",
                     "current",
                     "three-phase"
                 ]
    },
    {
        "id":  "jr_fse_060",
        "examLevel":  "jr_fse",
        "category":  "Meter Usage",
        "subcategory":  "Resistance Measurement",
        "difficulty":  "medium",
        "questionText":  "Before measuring resistance with a digital multimeter, you must:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Ensure the circuit is energized so the meter can read accurately"
                        },
                        {
                            "id":  "B",
                            "text":  "De-energize and discharge the circuit, then verify with a voltmeter that no voltage is present"
                        },
                        {
                            "id":  "C",
                            "text":  "Set the meter to AC voltage mode"
                        },
                        {
                            "id":  "D",
                            "text":  "Remove one test lead from the meter"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Resistance must be measured on a de-energized, discharged circuit. Applying the resistance function to an energized circuit can damage the meter and injure the technician. Capacitors must also be discharged before resistance measurements. Always verify zero volts with the voltmeter before switching to resistance mode.",
        "referenceBookSection":  "Meter Usage / Troubleshooting Basics",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "meter",
                     "resistance",
                     "safety",
                     "de-energize"
                 ]
    },
    {
        "id":  "jr_fse_061",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Delta Conversion",
        "difficulty":  "hard",
        "questionText":  "A delta conversion online UPS processes only a portion of the load power through the inverter. This architecture primarily benefits the system by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Eliminating the need for a battery"
                        },
                        {
                            "id":  "B",
                            "text":  "Significantly improving overall efficiency compared to double-conversion"
                        },
                        {
                            "id":  "C",
                            "text":  "Providing zero transfer time like a standby UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Allowing use of lower-voltage batteries"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In delta conversion, only a fraction of the load power (typically 10Ã¢â‚¬â€œ20%) passes through the active power conversion stage, while the majority flows directly from utility through a transformer. This significantly reduces conversion losses compared to double-conversion (where 100% of power is converted twice), achieving efficiencies of 96Ã¢â‚¬â€œ99%. The trade-off is slightly more complex control and dependency on utility quality for most of the power path.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "topology",
                     "delta-conversion",
                     "efficiency"
                 ]
    },
    {
        "id":  "jr_fse_062",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Sulfation",
        "difficulty":  "medium",
        "questionText":  "Sulfation in a lead-acid battery refers to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Buildup of lead sulfate crystals on the plates, reducing active material and capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "Contamination of the electrolyte with sulfuric acid from external sources"
                        },
                        {
                            "id":  "C",
                            "text":  "Corrosion of the battery terminals caused by hydrogen sulfide gas"
                        },
                        {
                            "id":  "D",
                            "text":  "The natural process by which batteries increase capacity over time"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "During normal discharge, lead sulfate forms on the battery plates. During charging, it should convert back to lead and lead dioxide. If a battery is left discharged or chronically undercharged, large lead sulfate crystals form and become difficult or impossible to reverse. This sulfation permanently reduces active plate material and battery capacity.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "sulfation",
                     "lead-acid",
                     "capacity"
                 ]
    },
    {
        "id":  "jr_fse_063",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Hydrogen Gas",
        "difficulty":  "medium",
        "questionText":  "Lead-acid batteries emit hydrogen gas during charging. What concentration of hydrogen in air is the lower explosive limit (LEL)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "0.1%"
                        },
                        {
                            "id":  "B",
                            "text":  "4%"
                        },
                        {
                            "id":  "C",
                            "text":  "15%"
                        },
                        {
                            "id":  "D",
                            "text":  "25%"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The Lower Explosive Limit (LEL) for hydrogen in air is 4% by volume. Above 4%, hydrogen-air mixtures can ignite with a spark or flame. Battery rooms must be adequately ventilated to prevent hydrogen accumulation, and no ignition sources (open flames, sparks) should be present. VRLA batteries emit far less hydrogen than flooded cells, but ventilation is still required.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "hydrogen",
                     "battery",
                     "LEL",
                     "ventilation"
                 ]
    },
    {
        "id":  "jr_fse_064",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "Static Transfer Switch",
        "difficulty":  "hard",
        "questionText":  "A Static Transfer Switch (STS) provides load protection by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Automatically transferring a critical load between two independent utility feeds in less than one electrical cycle"
                        },
                        {
                            "id":  "B",
                            "text":  "Filtering power quality disturbances from a single utility source"
                        },
                        {
                            "id":  "C",
                            "text":  "Converting single-phase power to three-phase for the load"
                        },
                        {
                            "id":  "D",
                            "text":  "Storing energy during normal operation and releasing it during outages"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "An STS uses SCRs (thyristors) to transfer a critical load between two independent power sources (e.g., two UPS outputs or two utility feeds) in under 4 ms (less than one quarter cycle at 60 Hz). This provides source redundancy Ã¢â‚¬â€ if one feed fails or degrades, the STS switches to the alternate with minimal disturbance to the load. It requires the two sources to be synchronized.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "architecture",
                     "STS",
                     "redundancy",
                     "transfer"
                 ]
    },
    {
        "id":  "jr_fse_065",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "IGBT",
        "difficulty":  "hard",
        "questionText":  "IGBT stands for Insulated Gate Bipolar Transistor. In a UPS inverter, IGBTs are primarily used to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Rectify AC to DC"
                        },
                        {
                            "id":  "B",
                            "text":  "Switch DC on and off at high frequency to synthesize an AC output waveform using PWM"
                        },
                        {
                            "id":  "C",
                            "text":  "Regulate battery float voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Provide galvanic isolation between input and output"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "IGBTs are high-speed, high-power switching transistors used in UPS inverters. They switch the DC bus voltage on and off thousands of times per second (PWM Ã¢â‚¬â€ Pulse Width Modulation) to synthesize a clean AC sine wave output. Their high switching speed and efficiency make them ideal for UPS inverters, compared to older SCR or thyristor-based designs.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "power-electronics",
                     "IGBT",
                     "inverter",
                     "PWM"
                 ]
    },
    {
        "id":  "jr_fse_066",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Thermal Imaging",
        "difficulty":  "medium",
        "questionText":  "Thermal imaging (infrared thermography) is a valuable UPS maintenance tool because it can:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Measure battery state of charge directly"
                        },
                        {
                            "id":  "B",
                            "text":  "Identify loose connections, overloaded conductors, and failing components by detecting abnormal heat patterns without contact"
                        },
                        {
                            "id":  "C",
                            "text":  "Replace the need for voltage measurements entirely"
                        },
                        {
                            "id":  "D",
                            "text":  "Measure the switching frequency of IGBTs"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Infrared thermography detects surface temperature variations. Loose or corroded connections have higher resistance, generating more heat (IÃ‚Â²R losses) Ã¢â‚¬â€ visible as hot spots in thermal images. Similarly, overloaded conductors, failing capacitors, and stressed components show as elevated temperatures. Thermal imaging is most effective on energized equipment and can identify problems before they become failures.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "maintenance",
                     "thermal-imaging",
                     "IR",
                     "connections"
                 ]
    },
    {
        "id":  "jr_fse_067",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Capacitance",
        "difficulty":  "medium",
        "questionText":  "A capacitor in a DC circuit, once fully charged, will:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Continue to draw steady current indefinitely"
                        },
                        {
                            "id":  "B",
                            "text":  "Block DC current flow and hold its charge at the applied voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Discharge completely within one second regardless of circuit resistance"
                        },
                        {
                            "id":  "D",
                            "text":  "Increase voltage above the applied level"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Once fully charged to the applied DC voltage, a capacitor blocks further DC current flow Ã¢â‚¬â€ it acts as an open circuit in steady-state DC. It stores energy as an electric field and holds the voltage. This is critical for UPS maintenance: DC bus capacitors can hold dangerous charge long after the UPS is de-energized. Always follow the manufacturer\u0027s discharge wait time and verify zero voltage before touching internal components.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "fundamentals",
                     "capacitor",
                     "DC",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_068",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Frequency Fault",
        "difficulty":  "hard",
        "questionText":  "A UPS is set to wide input frequency acceptance (45Ã¢â‚¬â€œ65 Hz). A generator supplying the UPS during an outage is running slightly overspeed at 63 Hz. What will the UPS do?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Transfer to battery because the generator frequency is outside the 60 Hz Ã‚Â±0.5 Hz window"
                        },
                        {
                            "id":  "B",
                            "text":  "Continue operating normally, rectifying the 63 Hz generator output and providing 60 Hz to the load from the inverter"
                        },
                        {
                            "id":  "C",
                            "text":  "Match its output to 63 Hz to synchronize with the generator"
                        },
                        {
                            "id":  "D",
                            "text":  "Alarm for generator fault and transfer to static bypass"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In double-conversion mode with wide input window (e.g., 45Ã¢â‚¬â€œ65 Hz), the UPS rectifier accepts the out-of-spec generator frequency and converts it to DC. The inverter then synthesizes a stable 60 Hz output for the load regardless of input frequency. This is a key advantage of online double-conversion Ã¢â‚¬â€ it isolates the load from generator frequency variations during governor hunting.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "troubleshooting",
                     "generator",
                     "frequency",
                     "double-conversion"
                 ]
    },
    {
        "id":  "jr_fse_069",
        "examLevel":  "jr_fse",
        "category":  "Environmental",
        "subcategory":  "Altitude Derating",
        "difficulty":  "hard",
        "questionText":  "UPS systems may require derating at high altitude because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Utility frequency varies with elevation"
                        },
                        {
                            "id":  "B",
                            "text":  "Reduced air density decreases convective cooling effectiveness, lowering the equipment\u0027s thermal capacity"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery electrolyte boils at lower temperatures at altitude"
                        },
                        {
                            "id":  "D",
                            "text":  "IGBT switching speed increases at altitude, causing harmonics"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "At high altitudes, air is less dense, meaning convective and forced-air cooling is less effective per unit of airflow. Power electronics generate heat proportional to their load, and if that heat cannot be removed, temperatures rise and protection circuits throttle output. Manufacturers typically specify derating curves (e.g., 1% per 100m above 1000m) to ensure reliable operation.",
        "referenceBookSection":  "Chapter 12 Ã¢â‚¬â€ Environmental Requirements",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "environmental",
                     "altitude",
                     "derating",
                     "cooling"
                 ]
    },
    {
        "id":  "jr_fse_070",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Inductance",
        "difficulty":  "medium",
        "questionText":  "An inductor (coil) in an AC circuit opposes changes in current. The opposition to current flow it creates is called:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Capacitive reactance"
                        },
                        {
                            "id":  "B",
                            "text":  "Inductive reactance (XL)"
                        },
                        {
                            "id":  "C",
                            "text":  "Impedance only"
                        },
                        {
                            "id":  "D",
                            "text":  "Resistance (R)"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Inductive reactance (XL = 2Ãâ‚¬fL) is the opposition to AC current flow created by an inductor. It increases with frequency and inductance value. In UPS systems, inductors (including transformer windings) limit fault current, filter harmonics, and affect power factor. Inductive reactance is measured in ohms and, unlike resistance, causes the current to lag the voltage by 90Ã‚Â°.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "inductance",
                     "reactance",
                     "AC"
                 ]
    },
    {
        "id":  "jr_fse_071",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Battery Replacement",
        "difficulty":  "medium",
        "questionText":  "When replacing batteries in a multi-string UPS, best practice is to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Replace only the visibly failed cells to minimize cost"
                        },
                        {
                            "id":  "B",
                            "text":  "Replace all batteries in a string at the same time to maintain consistent age and performance across the string"
                        },
                        {
                            "id":  "C",
                            "text":  "Mix old and new batteries to extend overall string life"
                        },
                        {
                            "id":  "D",
                            "text":  "Replace batteries while the UPS is on utility without any precautions"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Mixing old and new batteries in a string creates imbalance Ã¢â‚¬â€ new batteries charge faster and to higher voltage while old ones lag. The charger must compromise, undercharging new cells or overcharging old ones. Best practice is to replace the entire string simultaneously. Follow LOTO procedures, use insulated tools, and do not mix battery brands or ages within a string.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "maintenance",
                     "battery-replacement",
                     "string",
                     "best-practice"
                 ]
    },
    {
        "id":  "jr_fse_072",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "Generator Integration",
        "difficulty":  "medium",
        "questionText":  "When a UPS is fed by a generator, why is it important that the generator be sized larger than the UPS kVA rating?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The generator must also charge the UPS batteries, which requires significant additional power"
                        },
                        {
                            "id":  "B",
                            "text":  "The UPS rectifier presents a non-linear (harmonic) load and has high inrush on startup; undersized generators can experience voltage/frequency instability"
                        },
                        {
                            "id":  "C",
                            "text":  "Generators always operate at 80% efficiency, so they must be 25% larger"
                        },
                        {
                            "id":  "D",
                            "text":  "NFPA requires generators to be 200% of UPS rating"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "UPS rectifiers are non-linear loads that draw harmonic currents, which can cause generator voltage waveform distortion and governor instability. Additionally, UPS inrush on startup or retransfer can momentarily demand very high current. Generator manufacturers typically recommend sizing at 125Ã¢â‚¬â€œ150% of UPS kW/kVA rating and may specify a maximum %THDi for the UPS input.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "architecture",
                     "generator",
                     "sizing",
                     "harmonics"
                 ]
    },
    {
        "id":  "jr_fse_073",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Fault Reading",
        "difficulty":  "medium",
        "questionText":  "A UPS event log shows repeated \u0027Input Voltage High\u0027 faults during late-night hours. The most likely cause is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The UPS battery is overcharged"
                        },
                        {
                            "id":  "B",
                            "text":  "Utility voltage rises when building loads reduce at night, exceeding the UPS high-line threshold"
                        },
                        {
                            "id":  "C",
                            "text":  "A failed capacitor in the rectifier is causing voltage spikes"
                        },
                        {
                            "id":  "D",
                            "text":  "The output transformer is producing back-EMF"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Utility voltage often rises at night when industrial and commercial loads drop off Ã¢â‚¬â€ the distribution system is lightly loaded, and voltage rises toward the high end of regulation limits. If the UPS high-line threshold (e.g., 138V on a 120V system) is set too tightly, it triggers faults. The fix is typically widening the input voltage window in the UPS configuration or working with the utility.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "input-voltage",
                     "utility",
                     "event-log"
                 ]
    },
    {
        "id":  "jr_fse_074",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Transients",
        "difficulty":  "medium",
        "questionText":  "A voltage transient (spike) on the utility input is best described as:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A sustained overvoltage above 110% of nominal lasting hours"
                        },
                        {
                            "id":  "B",
                            "text":  "A very brief (microseconds to milliseconds) high-amplitude voltage pulse"
                        },
                        {
                            "id":  "C",
                            "text":  "A gradual reduction in voltage over several minutes"
                        },
                        {
                            "id":  "D",
                            "text":  "A steady-state harmonic distortion at 180 Hz"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Voltage transients are very short-duration (sub-cycle to a few milliseconds) high-amplitude voltage pulses, often caused by lightning, utility switching, or large motor starting/stopping. They can reach thousands of volts and damage unprotected equipment. An online UPS regenerates the output from its inverter, providing near-complete transient isolation for the protected load.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-quality",
                     "transient",
                     "spike",
                     "protection"
                 ]
    },
    {
        "id":  "jr_fse_075",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Clearances",
        "difficulty":  "easy",
        "questionText":  "Why do UPS manufacturers specify minimum front, rear, and side clearances in installation instructions?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To comply with aesthetic requirements only"
                        },
                        {
                            "id":  "B",
                            "text":  "To allow adequate airflow for cooling and safe access for service personnel"
                        },
                        {
                            "id":  "C",
                            "text":  "To reduce electromagnetic interference with neighboring equipment"
                        },
                        {
                            "id":  "D",
                            "text":  "To allow for future expansion of the battery cabinet"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Clearance requirements serve two purposes: airflow for cooling (blocking intake or exhaust causes overheating) and safe service access for technicians performing maintenance, replacing batteries, or responding to faults. NEC 110.26 also mandates working space in front of electrical equipment. Ignoring clearances can void warranties and violate electrical codes.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "installation",
                     "clearances",
                     "cooling",
                     "NEC"
                 ]
    },
    {
        "id":  "jr_fse_076",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Transformers",
        "difficulty":  "medium",
        "questionText":  "An isolation transformer in a UPS system provides which key benefit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It stores energy during outages like a battery"
                        },
                        {
                            "id":  "B",
                            "text":  "It provides galvanic isolation between input and output, blocking common-mode noise and allowing a new neutral-ground bond on the output"
                        },
                        {
                            "id":  "C",
                            "text":  "It converts three-phase power to single-phase"
                        },
                        {
                            "id":  "D",
                            "text":  "It increases voltage and decreases current simultaneously"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An isolation transformer has no direct electrical connection between primary and secondary windings Ã¢â‚¬â€ energy transfers via magnetic coupling only. This blocks common-mode noise and DC offset from passing through, and allows a new neutral-ground bond on the secondary side (important for IT equipment grounding requirements). It also prevents ground fault current on the secondary from flowing back to the primary system.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "fundamentals",
                     "transformer",
                     "isolation",
                     "grounding"
                 ]
    },
    {
        "id":  "jr_fse_077",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Specific Gravity",
        "difficulty":  "medium",
        "questionText":  "Specific gravity of battery electrolyte is measured with a hydrometer and indicates:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The purity of the distilled water added to the battery"
                        },
                        {
                            "id":  "B",
                            "text":  "The state of charge of a flooded lead-acid cell Ã¢â‚¬â€ higher gravity indicates more charge"
                        },
                        {
                            "id":  "C",
                            "text":  "The internal resistance of the cell"
                        },
                        {
                            "id":  "D",
                            "text":  "The ambient temperature at the time of measurement"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Specific gravity (SG) measures the density of the sulfuric acid electrolyte relative to water. A fully charged flooded lead-acid cell typically has SG of 1.265Ã¢â‚¬â€œ1.280. As the battery discharges, sulfate is consumed from the electrolyte and SG drops (approaches 1.0 for water). Note: SG cannot be directly measured on sealed VRLA batteries Ã¢â‚¬â€ conductance testing is used instead.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery",
                     "specific-gravity",
                     "flooded",
                     "state-of-charge"
                 ]
    },
    {
        "id":  "jr_fse_078",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Neutral Issues",
        "difficulty":  "hard",
        "questionText":  "A technician measures 30V on the neutral-to-ground bond at the UPS output panel. The system uses an isolation transformer. What does this likely indicate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "This is normal for a 208V system"
                        },
                        {
                            "id":  "B",
                            "text":  "A high neutral current caused by unbalanced loads or harmonics is creating voltage drop on the neutral conductor"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS batteries are fully charged"
                        },
                        {
                            "id":  "D",
                            "text":  "The static bypass is engaged"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Neutral-to-ground voltage should be near zero at the panel where the neutral-ground bond exists. Elevated N-G voltage indicates current flowing on the neutral, creating a voltage drop (V = I Ãƒâ€” R). With non-linear IT loads creating significant 3rd harmonic currents, neutral conductors can carry more than line conductors. High N-G voltage can upset sensitive equipment reference levels and indicates undersized neutral conductors.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "troubleshooting",
                     "neutral",
                     "ground",
                     "harmonics"
                 ]
    },
    {
        "id":  "jr_fse_079",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Two-Person Rule",
        "difficulty":  "easy",
        "questionText":  "When performing energized electrical work on high-voltage UPS equipment, best practice requires:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Working alone to avoid distractions"
                        },
                        {
                            "id":  "B",
                            "text":  "A second qualified person present to respond to emergencies and assist"
                        },
                        {
                            "id":  "C",
                            "text":  "Notifying only the building manager"
                        },
                        {
                            "id":  "D",
                            "text":  "Wearing cotton clothing to avoid static"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "NFPA 70E and best industry practice strongly recommend or require a second qualified person when performing energized electrical work. The buddy must know emergency procedures, location of first aid, and how to de-energize the equipment without touching the victim (using non-conductive tools or circuit breakers). Electrical shock incapacitates Ã¢â‚¬â€ a person working alone may be unable to call for help.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "safety",
                     "two-person",
                     "energized-work",
                     "NFPA-70E"
                 ]
    },
    {
        "id":  "jr_fse_080",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Documentation",
        "difficulty":  "easy",
        "questionText":  "After completing a UPS service call, a technician should:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Leave immediately to get to the next job"
                        },
                        {
                            "id":  "B",
                            "text":  "Document all work performed, measurements taken, parts replaced, and any open issues in a service report"
                        },
                        {
                            "id":  "C",
                            "text":  "Reset the event log to clear any fault history"
                        },
                        {
                            "id":  "D",
                            "text":  "Change the UPS password to a default value"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Service documentation is essential for tracking UPS health over time, identifying recurring issues, planning future maintenance, and maintaining warranty records. A good service report includes: date/time, technician name, UPS model/serial, measurements (input/output voltage, current, battery voltage), work performed, parts replaced, open issues, and recommendations. Event log history should be preserved, not cleared.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "maintenance",
                     "documentation",
                     "service-report"
                 ]
    },
    {
        "id":  "jr_fse_081",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Power Calculation",
        "difficulty":  "easy",
        "questionText":  "A three-phase UPS load draws 50A per phase at 208V line-to-line. What is the approximate three-phase apparent power (kVA)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "10.4 kVA"
                        },
                        {
                            "id":  "B",
                            "text":  "18 kVA"
                        },
                        {
                            "id":  "C",
                            "text":  "31.2 kVA"
                        },
                        {
                            "id":  "D",
                            "text":  "52 kVA"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Three-phase kVA = (Ã¢Ë†Å¡3 Ãƒâ€” VL Ãƒâ€” IL) / 1000 = (1.732 Ãƒâ€” 208V Ãƒâ€” 50A) / 1000 Ã¢â€°Ë† 18 kVA. The Ã¢Ë†Å¡3 factor accounts for the 120Ã‚Â° phase relationship between phases. This formula is fundamental for sizing UPS systems for three-phase loads.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "fundamentals",
                     "three-phase",
                     "kVA",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_082",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "UPS Output Spec",
        "difficulty":  "medium",
        "questionText":  "A UPS output specification lists voltage regulation of Ã‚Â±2% and THD \u003c2%. What does this mean for the load?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The UPS will not protect against transients because regulation is too tight"
                        },
                        {
                            "id":  "B",
                            "text":  "The load receives voltage within 2% of nominal and a nearly pure sine wave with less than 2% harmonic distortion"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS efficiency varies by 2% depending on load"
                        },
                        {
                            "id":  "D",
                            "text":  "Battery life will degrade by 2% per year"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Voltage regulation Ã‚Â±2% means the output voltage stays within 2% above or below nominal (e.g., 117.6Ã¢â‚¬â€œ122.4V on a 120V system) regardless of load changes or input variations. THD \u003c2% means the AC output waveform is a very clean sine wave with minimal harmonic content. Together these specs indicate a high-quality power supply for sensitive equipment.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "power-quality",
                     "voltage-regulation",
                     "THD",
                     "output-spec"
                 ]
    },
    {
        "id":  "jr_fse_083",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Economy Mode",
        "difficulty":  "medium",
        "questionText":  "A UPS operating in ECO mode (economy/efficiency mode) primarily passes power through the:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Double-conversion path for highest efficiency"
                        },
                        {
                            "id":  "B",
                            "text":  "Static bypass path for utility power, with the inverter in near-synchronous standby"
                        },
                        {
                            "id":  "C",
                            "text":  "Maintenance bypass for the load"
                        },
                        {
                            "id":  "D",
                            "text":  "Battery only, to preserve utility power"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In ECO mode, the load is primarily supplied by utility power through the static bypass path (avoiding double-conversion losses), raising system efficiency to 97Ã¢â‚¬â€œ99%. The inverter stays synchronized in standby and transfers in less than one cycle if utility quality degrades. The trade-off is reduced power quality protection compared to full double-conversion mode.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "topology",
                     "ECO-mode",
                     "efficiency",
                     "bypass"
                 ]
    },
    {
        "id":  "jr_fse_084",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Cell Voltage",
        "difficulty":  "easy",
        "questionText":  "The nominal cell voltage of a fully charged lead-acid battery cell is approximately:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1.2V"
                        },
                        {
                            "id":  "B",
                            "text":  "2.0V"
                        },
                        {
                            "id":  "C",
                            "text":  "3.6V"
                        },
                        {
                            "id":  "D",
                            "text":  "4.2V"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Each lead-acid cell has a nominal voltage of approximately 2.0V (open circuit fully charged: ~2.1Ã¢â‚¬â€œ2.15V; float voltage: ~2.25Ã¢â‚¬â€œ2.27V). A 12V battery has 6 cells in series (6 Ãƒâ€” 2V). A 48V battery string typically has 24 cells. Knowing cell voltage is fundamental for verifying proper charge level and diagnosing weak or failed cells.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "battery",
                     "cell-voltage",
                     "lead-acid",
                     "fundamentals"
                 ]
    },
    {
        "id":  "jr_fse_085",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Transfer to Bypass",
        "difficulty":  "medium",
        "questionText":  "A UPS repeatedly transfers to static bypass for a few seconds and then retransfers to inverter. What is the most likely cause?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The UPS is performing automatic self-tests"
                        },
                        {
                            "id":  "B",
                            "text":  "Intermittent overloads or inverter current limiting due to a marginally overloaded or short-circuit condition on the output"
                        },
                        {
                            "id":  "C",
                            "text":  "The battery float voltage is too high"
                        },
                        {
                            "id":  "D",
                            "text":  "A loose input neutral causing phase voltage imbalance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Repeated brief static bypass transfers typically indicate the inverter is hitting its current limit Ã¢â‚¬â€ often due to a load that intermittently spikes beyond rated capacity, a soft fault on the output wiring, or equipment with high inrush. The UPS bypasses to protect itself, then retransfers when the overcurrent clears. Investigating connected loads and reviewing the event log for overload or short-circuit events is the next step.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "bypass",
                     "overload",
                     "inverter"
                 ]
    },
    {
        "id":  "jr_fse_086",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Electrical Shock",
        "difficulty":  "easy",
        "questionText":  "Electrical current through the human body at what approximate level is considered potentially lethal?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "1 milliamp (1 mA)"
                        },
                        {
                            "id":  "B",
                            "text":  "10 milliamps (10 mA)"
                        },
                        {
                            "id":  "C",
                            "text":  "100 milliamps (100 mA)"
                        },
                        {
                            "id":  "D",
                            "text":  "1 amp (1000 mA)"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "As little as 100 mA (0.1A) through the chest/heart region can cause ventricular fibrillation and death. Current of 10Ã¢â‚¬â€œ20 mA causes inability to release (muscular lock). At 1 mA, you feel a tingle. The danger is not the voltage but the current Ã¢â‚¬â€ and even low voltages (50V AC) can be lethal depending on body resistance and current path. Treat all electrical systems with respect, regardless of voltage level.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "safety",
                     "electrical-shock",
                     "current",
                     "lethal"
                 ]
    },
    {
        "id":  "jr_fse_087",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "PM Frequency",
        "difficulty":  "easy",
        "questionText":  "IEEE 1188 recommends battery inspections at what minimum frequency for VRLA UPS batteries?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Every 5 years"
                        },
                        {
                            "id":  "B",
                            "text":  "Quarterly for the first year, semi-annually thereafter"
                        },
                        {
                            "id":  "C",
                            "text":  "Monthly"
                        },
                        {
                            "id":  "D",
                            "text":  "Only when the UPS reports a battery alarm"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "IEEE 1188 (Recommended Practice for Maintenance, Testing, and Replacement of Valve-Regulated Lead-Acid Batteries) recommends quarterly inspections during the first year and semi-annually (every 6 months) thereafter. Battery test intervals (capacity testing) are typically every year or two. More frequent inspection is warranted after an event such as a long discharge or high-temperature exposure.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "maintenance",
                     "battery",
                     "IEEE-1188",
                     "inspection-frequency"
                 ]
    },
    {
        "id":  "jr_fse_088",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Diodes",
        "difficulty":  "medium",
        "questionText":  "In a UPS rectifier circuit, diodes allow current to flow:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "In both directions equally"
                        },
                        {
                            "id":  "B",
                            "text":  "In one direction only, converting AC to pulsating DC"
                        },
                        {
                            "id":  "C",
                            "text":  "Only when forward voltage exceeds 12V"
                        },
                        {
                            "id":  "D",
                            "text":  "Only during the negative half of the AC cycle"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A diode is a one-way valve for electrical current Ã¢â‚¬â€ it conducts in the forward direction (when anode is positive relative to cathode) and blocks in the reverse direction. In a full-wave rectifier bridge, diodes steer both positive and negative halves of the AC sine wave into the same DC polarity, producing pulsating DC that is then smoothed by capacitors.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "diode",
                     "rectifier",
                     "AC-to-DC"
                 ]
    },
    {
        "id":  "jr_fse_089",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Swell",
        "difficulty":  "easy",
        "questionText":  "A voltage swell is defined as a short-duration increase in RMS voltage above what level?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "101% of nominal"
                        },
                        {
                            "id":  "B",
                            "text":  "110% of nominal"
                        },
                        {
                            "id":  "C",
                            "text":  "150% of nominal"
                        },
                        {
                            "id":  "D",
                            "text":  "200% of nominal"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Per IEEE 1159, a voltage swell is defined as an increase in RMS voltage to 1.1Ã¢â‚¬â€œ1.8 per unit (110Ã¢â‚¬â€œ180% of nominal) lasting from 0.5 cycles to 1 minute. Common causes include switching off a large load, capacitor bank energization, or single-line-to-ground faults. An online UPS clamps output voltage regardless of input swell.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "power-quality",
                     "swell",
                     "overvoltage",
                     "IEEE-1159"
                 ]
    },
    {
        "id":  "jr_fse_090",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Display Reading",
        "difficulty":  "easy",
        "questionText":  "A UPS front panel displays \u0027On Inverter\u0027 and the input breaker is confirmed closed. What should the technician investigate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Nothing Ã¢â‚¬â€ this is normal operation for a double-conversion UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "Verify utility power quality and check for rectifier faults; the UPS may have transferred to battery due to input disturbance"
                        },
                        {
                            "id":  "C",
                            "text":  "The output circuit breakers"
                        },
                        {
                            "id":  "D",
                            "text":  "Whether the load is too light"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "For a double-conversion UPS, \u0027On Inverter\u0027 is the normal mode Ã¢â‚¬â€ the load is always on inverter. However, if the unit shows it is drawing battery power (runtime countdown active), then the rectifier is not supplying the DC bus from utility, which is abnormal with utility present. Check for input voltage out of spec, tripped input fuse, rectifier fault in the event log, or a configuration issue.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "troubleshooting",
                     "display",
                     "inverter",
                     "rectifier"
                 ]
    },
    {
        "id":  "jr_fse_091",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Commissioning",
        "difficulty":  "medium",
        "questionText":  "During UPS commissioning, which test verifies that the load will remain powered if the utility fails?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Measuring output voltage at no load"
                        },
                        {
                            "id":  "B",
                            "text":  "A simulated utility failure (trip the input breaker) with full load connected, confirming seamless transfer to battery"
                        },
                        {
                            "id":  "C",
                            "text":  "Verifying the UPS firmware version"
                        },
                        {
                            "id":  "D",
                            "text":  "Confirming the battery is fully charged before load connection"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The definitive commissioning test for a UPS is a controlled simulated outage under load. By opening the upstream input breaker (or using the UPS test function), the engineer verifies: transfer to battery is seamless with no load interruption, output voltage stays within spec, battery supports the load, and the system alarms and event log correctly record the event. This test should be documented in the commissioning report.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "installation",
                     "commissioning",
                     "battery-test",
                     "transfer"
                 ]
    },
    {
        "id":  "jr_fse_092",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "PDU",
        "difficulty":  "easy",
        "questionText":  "A Power Distribution Unit (PDU) downstream of a UPS typically provides:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Additional battery backup capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "Circuit protection, metering, and distribution of UPS output to individual loads via branch circuits"
                        },
                        {
                            "id":  "C",
                            "text":  "Power factor correction for the UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "Harmonic filtering for the utility input"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A PDU takes the UPS output (often at 208V or 480V three-phase) and distributes it to individual loads through branch circuit breakers at the appropriate voltage (120V, 208V, etc.). Modern intelligent PDUs also provide per-circuit metering, remote switching, and alert capabilities. They do not add backup capacity Ã¢â‚¬â€ they only distribute the protected power from the UPS.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "architecture",
                     "PDU",
                     "distribution",
                     "data-center"
                 ]
    },
    {
        "id":  "jr_fse_093",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Series vs Parallel Circuits",
        "difficulty":  "easy",
        "questionText":  "In a parallel circuit, if one branch opens (fails), what happens to the remaining branches?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "All remaining branches also lose power"
                        },
                        {
                            "id":  "B",
                            "text":  "Remaining branches continue to operate at the same voltage; total circuit current decreases"
                        },
                        {
                            "id":  "C",
                            "text":  "Voltage across remaining branches increases"
                        },
                        {
                            "id":  "D",
                            "text":  "Remaining branches share the current that was flowing through the failed branch"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a parallel circuit, all branches share the same voltage. If one branch opens, only that branch loses current Ã¢â‚¬â€ the others continue to receive full voltage and operate normally. Total circuit current decreases by the amount that was flowing through the open branch. This is why loads in a building are connected in parallel Ã¢â‚¬â€ one failed outlet does not affect others.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "parallel-circuit",
                     "current",
                     "voltage"
                 ]
    },
    {
        "id":  "jr_fse_094",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Filter Replacement",
        "difficulty":  "easy",
        "questionText":  "Air filters in forced-air cooled UPS systems should be inspected and replaced when:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Every 10 years regardless of condition"
                        },
                        {
                            "id":  "B",
                            "text":  "When clogged or per manufacturer schedule, typically annually or when the UPS reports a filter alarm"
                        },
                        {
                            "id":  "C",
                            "text":  "Only if the UPS shuts down from overheating"
                        },
                        {
                            "id":  "D",
                            "text":  "Never Ã¢â‚¬â€ UPS air filters are designed for the life of the equipment"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Clogged air filters restrict airflow, causing internal temperatures to rise. Most UPS manufacturers recommend filter inspection and cleaning/replacement annually or when the filter service indicator alarms. In dusty environments (construction zones, industrial facilities), filters may need attention more frequently. Replacing filters is a low-cost PM task that can prevent expensive thermal failures.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "maintenance",
                     "filters",
                     "cooling",
                     "PM"
                 ]
    },
    {
        "id":  "jr_fse_095",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Self-Discharge",
        "difficulty":  "medium",
        "questionText":  "If a VRLA UPS battery is stored without being connected to a charger, what happens to it over time?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It maintains full charge indefinitely because it is sealed"
                        },
                        {
                            "id":  "B",
                            "text":  "It self-discharges gradually and can be permanently damaged if left discharged for extended periods"
                        },
                        {
                            "id":  "C",
                            "text":  "It charges itself from ambient temperature"
                        },
                        {
                            "id":  "D",
                            "text":  "It only self-discharges in temperatures above 40Ã‚Â°C"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "All lead-acid batteries self-discharge over time Ã¢â‚¬â€ VRLA batteries at approximately 3Ã¢â‚¬â€œ5% per month at 25Ã‚Â°C (faster at higher temperatures). If stored without periodic charging (typically a refresh charge every 3Ã¢â‚¬â€œ6 months per IEEE 1188), the battery can reach a deep discharge state where irreversible sulfation occurs and capacity is permanently lost. Always store batteries on a float charger or recharge them on schedule.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery",
                     "self-discharge",
                     "storage",
                     "VRLA"
                 ]
    },
    {
        "id":  "jr_fse_096",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "SCR",
        "difficulty":  "hard",
        "questionText":  "A Silicon Controlled Rectifier (SCR) in the static bypass switch is triggered by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Applying voltage to the gate terminal, which then latches it ON until current falls to zero"
                        },
                        {
                            "id":  "B",
                            "text":  "Applying voltage to the base terminal like a bipolar transistor"
                        },
                        {
                            "id":  "C",
                            "text":  "Exceeding its reverse breakdown voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "A PWM control signal at high frequency"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "An SCR (thyristor) is a four-layer semiconductor device. A brief pulse to the gate terminal fires (triggers) the SCR into conduction. Once conducting, removing the gate signal does not turn it off Ã¢â‚¬â€ it remains latched ON until the anode current falls below the holding current (which happens naturally at each AC zero crossing). SCRs are used in static bypass switches because they can switch very quickly (sub-cycle) and handle large currents.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "power-electronics",
                     "SCR",
                     "thyristor",
                     "bypass"
                 ]
    },
    {
        "id":  "jr_fse_097",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Fire Safety",
        "difficulty":  "medium",
        "questionText":  "If a battery in a UPS room begins to vent acid fumes or emit smoke, the correct first response is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Attempt to identify and replace the failed cell immediately"
                        },
                        {
                            "id":  "B",
                            "text":  "Alert personnel, evacuate the area, call emergency services, and do not re-enter without proper equipment"
                        },
                        {
                            "id":  "C",
                            "text":  "Pour water on the battery to cool it"
                        },
                        {
                            "id":  "D",
                            "text":  "Connect a load to the battery to discharge it faster"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A battery venting acid fumes or smoke indicates a serious failure Ã¢â‚¬â€ possible thermal runaway in a Li-ion system, or an internal short/overcharge in lead-acid. The correct response is life-safety first: alert others, evacuate, call emergency services. Acid fumes and hydrogen gas are hazardous. Do not use water on lead-acid battery fires (sulfuric acid + water creates more heat). CO2 or dry chemical suppression may be appropriate depending on the battery chemistry.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "fire",
                     "battery",
                     "evacuation"
                 ]
    },
    {
        "id":  "jr_fse_098",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Communication Fault",
        "difficulty":  "medium",
        "questionText":  "A UPS network management card (NMC) cannot be reached via SNMP after a firmware update. The most likely first step to resolve this is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Replace the NMC immediately"
                        },
                        {
                            "id":  "B",
                            "text":  "Verify the NMC IP address configuration and network settings; attempt a factory reset if misconfigured"
                        },
                        {
                            "id":  "C",
                            "text":  "Reboot the entire UPS system"
                        },
                        {
                            "id":  "D",
                            "text":  "Call the utility company"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "After a firmware update, network settings on the NMC may revert to defaults or fail to transfer correctly. The first step is to verify the IP address, subnet mask, gateway, and SNMP community strings using the local console port. A factory reset restores defaults, from which the network can be reconfigured. Replacing the card is a last resort after all software-level fixes are exhausted.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "NMC",
                     "SNMP",
                     "networking"
                 ]
    },
    {
        "id":  "jr_fse_099",
        "examLevel":  "jr_fse",
        "category":  "Environmental",
        "subcategory":  "Seismic",
        "difficulty":  "medium",
        "questionText":  "UPS installations in earthquake-prone regions should include:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "No special provisions Ã¢â‚¬â€ UPS cabinets are heavy enough to be self-stabilizing"
                        },
                        {
                            "id":  "B",
                            "text":  "Seismic anchoring of UPS and battery cabinets to the floor per applicable building codes"
                        },
                        {
                            "id":  "C",
                            "text":  "Rubber isolation pads to allow the cabinets to move freely during seismic events"
                        },
                        {
                            "id":  "D",
                            "text":  "Double the battery capacity to account for potential outages"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Seismic anchoring secures UPS and battery cabinets to the building structure to prevent tipping during ground movement. A battery cabinet tipping can spill electrolyte (lead-acid), crush personnel, and damage the UPS. Building codes (IBC, ASCE 7) and the NEC require appropriate anchorage for electrical equipment in seismic design categories. Equipment installation must comply with manufacturer seismic certifications where applicable.",
        "referenceBookSection":  "Chapter 12 Ã¢â‚¬â€ Environmental Requirements",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "environmental",
                     "seismic",
                     "anchoring",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_100",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Frequency",
        "difficulty":  "easy",
        "questionText":  "If the utility frequency drops from 60 Hz to 59.5 Hz, what effect does this have on equipment connected through an online double-conversion UPS?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The equipment receives 59.5 Hz output from the UPS"
                        },
                        {
                            "id":  "B",
                            "text":  "No effect Ã¢â‚¬â€ the inverter synthesizes a stable 60 Hz output regardless of input frequency"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS transfers to static bypass and passes the 59.5 Hz to the load"
                        },
                        {
                            "id":  "D",
                            "text":  "The UPS shuts down to protect connected equipment"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An online double-conversion UPS regenerates the output frequency from its own internal oscillator. The inverter produces a stable 60 Hz (or configured frequency) regardless of what the input frequency is doing. Input frequency variations only matter if they fall outside the UPS rectifier\u0027s acceptance window (e.g., below 45 Hz or above 65 Hz in wide-window mode). Equipment behind the UPS is fully isolated from utility frequency variations.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "frequency",
                     "inverter",
                     "double-conversion"
                 ]
    },
    {
        "id":  "jr_fse_101",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "AGM vs Gel",
        "difficulty":  "medium",
        "questionText":  "What distinguishes an AGM (Absorbent Glass Mat) VRLA battery from a gel VRLA battery?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "AGM uses liquid electrolyte; gel uses solid electrolyte"
                        },
                        {
                            "id":  "B",
                            "text":  "AGM suspends electrolyte in fiberglass mat; gel uses silica-thickened electrolyte Ã¢â‚¬â€ both are sealed VRLA but with different internal construction"
                        },
                        {
                            "id":  "C",
                            "text":  "AGM is for outdoor use; gel is for indoor use only"
                        },
                        {
                            "id":  "D",
                            "text":  "AGM supports higher temperatures; gel supports lower temperatures"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Both AGM and gel are VRLA (sealed, maintenance-free) lead-acid batteries. AGM batteries immobilize the electrolyte in a fiberglass mat between the plates, allowing high current capability and fast recharge. Gel batteries suspend the electrolyte in a silica gel, making them more tolerant of deep discharge and high temperatures but limiting their high-rate discharge capability. AGM is the most common type used in UPS applications.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "AGM",
                     "gel",
                     "VRLA"
                 ]
    },
    {
        "id":  "jr_fse_102",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "PWM",
        "difficulty":  "medium",
        "questionText":  "Pulse Width Modulation (PWM) in a UPS inverter controls the output voltage by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Varying the DC bus voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Varying the duty cycle (on-time vs. off-time) of the switching transistors"
                        },
                        {
                            "id":  "C",
                            "text":  "Changing the number of switches in series"
                        },
                        {
                            "id":  "D",
                            "text":  "Adjusting the battery float voltage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "PWM controls the average voltage delivered to the load by rapidly switching the transistors on and off and varying the ratio of on-time to total period (duty cycle). A higher duty cycle delivers more average voltage; a lower duty cycle delivers less. By varying the duty cycle sinusoidally at 60 Hz, the inverter synthesizes an AC sine wave from a DC supply.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "power-electronics",
                     "PWM",
                     "inverter",
                     "duty-cycle"
                 ]
    },
    {
        "id":  "jr_fse_103",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Chemical Hazards",
        "difficulty":  "medium",
        "questionText":  "If battery electrolyte (sulfuric acid) contacts your skin during battery maintenance, you should:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Apply baking soda paste directly to neutralize the acid before rinsing"
                        },
                        {
                            "id":  "B",
                            "text":  "Immediately flush with large amounts of water for at least 15Ã¢â‚¬â€œ20 minutes, then seek medical attention"
                        },
                        {
                            "id":  "C",
                            "text":  "Wipe the area dry with a cloth immediately"
                        },
                        {
                            "id":  "D",
                            "text":  "Apply petroleum jelly to the affected area"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Immediate and prolonged flushing with large amounts of water (15Ã¢â‚¬â€œ20 minutes minimum) is the correct first aid for sulfuric acid skin contact per OSHA and SDS guidance. Flushing dilutes and removes the acid. Medical attention should follow. Do not apply neutralizers before flushing Ã¢â‚¬â€ it can cause an exothermic reaction. Eye contact requires eye wash stations and immediate medical attention.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "acid",
                     "first-aid",
                     "battery"
                 ]
    },
    {
        "id":  "jr_fse_104",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Fan Fault",
        "difficulty":  "easy",
        "questionText":  "A UPS reports a \u0027Fan Fault\u0027 alarm. If not addressed, what is the likely consequence?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The UPS will immediately transfer to bypass"
                        },
                        {
                            "id":  "B",
                            "text":  "Internal temperatures will rise, potentially causing thermal derating or protective shutdown"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery charging will stop"
                        },
                        {
                            "id":  "D",
                            "text":  "Output frequency will become unstable"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A failed cooling fan reduces airflow through the UPS, allowing heat to build up in power electronics. Most UPS systems respond by thermally derating (reducing available output power) and will ultimately shut down on over-temperature protection if the fan is not replaced. Fan replacement is a time-sensitive maintenance task. Always verify the replacement fan is the correct part number and rotational direction.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "troubleshooting",
                     "fan",
                     "thermal",
                     "derating"
                 ]
    },
    {
        "id":  "jr_fse_105",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "DRUPS",
        "difficulty":  "hard",
        "questionText":  "A Diesel Rotary UPS (DRUPS) differs from a static UPS because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It uses capacitors instead of batteries for energy storage"
                        },
                        {
                            "id":  "B",
                            "text":  "It combines a diesel generator, flywheel, and motor-generator in one rotating machine, providing backup power without traditional batteries"
                        },
                        {
                            "id":  "C",
                            "text":  "It is a line-interactive design only, not double-conversion"
                        },
                        {
                            "id":  "D",
                            "text":  "It generates DC output instead of AC"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A DRUPS integrates a diesel engine, a flywheel for short-term ride-through, and a motor-generator set in a single rotating machine. During a utility outage, the flywheel provides power while the diesel engine spins up. This eliminates the need for large VRLA battery banks and can have lower total cost of ownership for large installations, though the rotating machinery requires specialized maintenance.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "architecture",
                     "DRUPS",
                     "flywheel",
                     "diesel"
                 ]
    },
    {
        "id":  "jr_fse_106",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Apparent vs Real Power",
        "difficulty":  "medium",
        "questionText":  "Reactive power (kVAR) in an AC circuit is caused by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Resistive loads that convert electricity to heat"
                        },
                        {
                            "id":  "B",
                            "text":  "Inductive or capacitive loads that store and release energy each cycle, causing current and voltage to be out of phase"
                        },
                        {
                            "id":  "C",
                            "text":  "Harmonic distortion in the current waveform"
                        },
                        {
                            "id":  "D",
                            "text":  "DC components riding on the AC waveform"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Reactive power (kVAR) flows back and forth between the source and inductive/capacitive loads (motors, transformers, capacitors) as they store and release energy each AC cycle. It does no real work but does flow through conductors and transformers, consuming capacity. The relationship is: kVAÃ‚Â² = kWÃ‚Â² + kVARÃ‚Â². Power factor correction (adding capacitors to offset inductive kVAR) reduces kVAR and improves system efficiency.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "fundamentals",
                     "reactive-power",
                     "kVAR",
                     "power-factor"
                 ]
    },
    {
        "id":  "jr_fse_107",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Torque Specs",
        "difficulty":  "medium",
        "questionText":  "Why must battery terminal connections be torqued to the manufacturer\u0027s specification?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Under-torqued connections increase contact resistance, causing heating and voltage drop; over-torqued connections can crack the terminal post"
                        },
                        {
                            "id":  "B",
                            "text":  "Torque specifications only matter for three-phase connections, not batteries"
                        },
                        {
                            "id":  "C",
                            "text":  "Correct torque is required only for the first installation, not replacements"
                        },
                        {
                            "id":  "D",
                            "text":  "High torque reduces the battery\u0027s internal resistance"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Battery terminal torque is critical: under-torquing leaves a high-resistance interface that heats up under load current (IÃ‚Â²R losses), can arc, and may cause the connection to loosen further over time. Over-torquing can crack the lead alloy terminal post, causing a hidden open-circuit failure. Always use a calibrated torque wrench and follow the manufacturer\u0027s specification Ã¢â‚¬â€ typically 95Ã¢â‚¬â€œ105 in-lbs for standard VRLA terminal posts.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "maintenance",
                     "torque",
                     "battery",
                     "connections"
                 ]
    },
    {
        "id":  "jr_fse_108",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Modular UPS",
        "difficulty":  "medium",
        "questionText":  "A modular UPS architecture offers which primary operational advantage over a traditional monolithic UPS?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Lower cost per kW"
                        },
                        {
                            "id":  "B",
                            "text":  "Hot-swappable power modules allow capacity changes and maintenance without powering down the load"
                        },
                        {
                            "id":  "C",
                            "text":  "Simpler battery management"
                        },
                        {
                            "id":  "D",
                            "text":  "No need for a bypass switch"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Modular UPS systems use hot-swappable power modules in a shared chassis. A failed module can be removed and replaced while the remaining modules continue to carry the load Ã¢â‚¬â€ eliminating planned downtime for maintenance or module replacement. Capacity can also be scaled by adding modules. The trade-off is typically higher initial cost per kW compared to equivalent monolithic systems.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "topology",
                     "modular",
                     "hot-swap",
                     "availability"
                 ]
    },
    {
        "id":  "jr_fse_109",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Interruption",
        "difficulty":  "easy",
        "questionText":  "A momentary interruption is defined as a complete loss of voltage lasting:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "More than 1 minute"
                        },
                        {
                            "id":  "B",
                            "text":  "0.5 cycles to 3 seconds"
                        },
                        {
                            "id":  "C",
                            "text":  "Less than 0.5 cycles"
                        },
                        {
                            "id":  "D",
                            "text":  "Exactly 60 seconds"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Per IEEE 1159: a momentary interruption is a complete loss of voltage (below 0.1 pu) lasting from 0.5 cycles to 3 seconds. A temporary interruption lasts 3 seconds to 1 minute. A sustained interruption (outage) lasts longer than 1 minute. A UPS with adequate battery provides ride-through for all three durations up to its rated runtime.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "power-quality",
                     "interruption",
                     "outage",
                     "IEEE-1159"
                 ]
    },
    {
        "id":  "jr_fse_110",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Neutral-Ground Bond",
        "difficulty":  "hard",
        "questionText":  "In a UPS installation with an output isolation transformer, where should the neutral-to-ground bond be made on the secondary (output) side?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "At the UPS output terminals"
                        },
                        {
                            "id":  "B",
                            "text":  "At the first overcurrent device downstream (the distribution panel served by the UPS)"
                        },
                        {
                            "id":  "C",
                            "text":  "At each individual load"
                        },
                        {
                            "id":  "D",
                            "text":  "No neutral-ground bond is required on the secondary of an isolation transformer"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Per NEC 250.30, a separately derived system (such as the secondary of an isolation transformer) requires a neutral-ground bond at the first disconnecting means or overcurrent device served by that system Ã¢â‚¬â€ typically the first distribution panel downstream of the UPS. Making the bond at the UPS output terminals or at multiple points creates parallel neutral current paths, raising neutral-to-ground voltages and creating noise issues for sensitive IT equipment.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "installation",
                     "grounding",
                     "neutral-ground",
                     "NEC-250"
                 ]
    },
    {
        "id":  "jr_fse_111",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Depth of Discharge",
        "difficulty":  "medium",
        "questionText":  "How does frequently discharging a VRLA battery to less than 20% state of charge (80% depth of discharge) affect its service life?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "It has no effect; VRLA batteries are rated for 100% depth of discharge"
                        },
                        {
                            "id":  "B",
                            "text":  "Deep discharges accelerate plate degradation and can significantly shorten battery service life"
                        },
                        {
                            "id":  "C",
                            "text":  "Deep discharges improve battery capacity through conditioning"
                        },
                        {
                            "id":  "D",
                            "text":  "VRLA batteries are designed specifically for deep cycling"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "VRLA batteries used in UPS applications are standby (float) batteries, not deep-cycle batteries. Repeated deep discharges accelerate positive grid corrosion and active material shedding, shortening service life significantly. UPS systems are designed to limit discharge depth during normal use Ã¢â‚¬â€ the low-battery cutoff voltage is set to prevent damage. Extended outages that push the battery very deep require prompt recharging.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "depth-of-discharge",
                     "service-life",
                     "VRLA"
                 ]
    },
    {
        "id":  "jr_fse_112",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Phase Imbalance",
        "difficulty":  "hard",
        "questionText":  "A three-phase UPS output shows 208V on phases A-B and B-C, but only 180V on phase A-C. What does this indicate?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Normal variation within tolerance"
                        },
                        {
                            "id":  "B",
                            "text":  "Phase C voltage is low, indicating a possible inverter phase C fault, output transformer issue, or a heavy single-phase load on phase C"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS is operating in single-phase mode"
                        },
                        {
                            "id":  "D",
                            "text":  "The neutral conductor is open"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a balanced three-phase system, all three line-to-line voltages should be equal. A-C measuring low while A-B and B-C are normal indicates phase C voltage is below nominal (180V A-C vs. 208V suggests phase C is approximately 12% low). This points to an inverter problem on phase C, an output transformer imbalance, or a very heavy/unbalanced load pulling phase C voltage down. Measure each phase-to-neutral to isolate the low phase.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "troubleshooting",
                     "phase-imbalance",
                     "three-phase",
                     "voltage"
                 ]
    },
    {
        "id":  "jr_fse_113",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Delta Configuration",
        "difficulty":  "medium",
        "questionText":  "In a delta-configured three-phase system, what is the relationship between line current and phase current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Line current equals phase current"
                        },
                        {
                            "id":  "B",
                            "text":  "Line current equals phase current Ãƒâ€” Ã¢Ë†Å¡3"
                        },
                        {
                            "id":  "C",
                            "text":  "Line current equals phase current / Ã¢Ë†Å¡3"
                        },
                        {
                            "id":  "D",
                            "text":  "Line voltage equals phase voltage Ãƒâ€” Ã¢Ë†Å¡3"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a delta (ÃŽâ€) configuration, line voltage equals phase voltage (VL = VPH), but line current is Ã¢Ë†Å¡3 times the phase (winding) current: IL = IPH Ãƒâ€” Ã¢Ë†Å¡3. This contrasts with wye (Y) configuration where VL = VPH Ãƒâ€” Ã¢Ë†Å¡3 and IL = IPH. Large UPS input transformers are often delta-wye to provide isolation and shift harmonics. Understanding delta vs. wye is essential for calculating currents in transformer windings.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "fundamentals",
                     "delta",
                     "three-phase",
                     "current"
                 ]
    },
    {
        "id":  "jr_fse_114",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Battery Impedance Testing",
        "difficulty":  "medium",
        "questionText":  "Battery impedance (conductance) testing is useful for UPS maintenance because it:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Replaces the need for discharge testing and fully measures capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "Identifies individual weak cells within a string by comparing impedance values to baseline Ã¢â‚¬â€ high impedance indicates degradation"
                        },
                        {
                            "id":  "C",
                            "text":  "Measures the specific gravity of each cell"
                        },
                        {
                            "id":  "D",
                            "text":  "Can only be performed when the battery is fully discharged"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Impedance/conductance testing compares each cell\u0027s electrical signature against a baseline established when the batteries were new. Cells with significantly higher impedance than baseline (or compared to adjacent cells) are candidates for replacement. This test can be performed on-line without discharging the battery. However, it is a trending tool, not a capacity measurement Ã¢â‚¬â€ a battery can pass impedance testing but fail a discharge test.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "maintenance",
                     "impedance",
                     "conductance",
                     "battery-testing"
                 ]
    },
    {
        "id":  "jr_fse_115",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Confined Space",
        "difficulty":  "medium",
        "questionText":  "A large battery room may be classified as a permit-required confined space. What is the primary hazard that creates this classification?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "High voltage electrical shock"
                        },
                        {
                            "id":  "B",
                            "text":  "Accumulation of hydrogen gas from battery charging, creating an oxygen-deficient or flammable atmosphere"
                        },
                        {
                            "id":  "C",
                            "text":  "Excessive heat from battery charging"
                        },
                        {
                            "id":  "D",
                            "text":  "Heavy battery cabinet weight"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Battery rooms where flooded cells (or even VRLA under fault conditions) emit hydrogen gas may accumulate flammable concentrations in poorly ventilated areas. If hydrogen reaches the 4% LEL, an ignition source could cause an explosion. This atmospheric hazard (flammable gas) along with potential oxygen deficiency can cause a battery room to meet the OSHA definition of a permit-required confined space. Atmospheric testing before entry is required.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "safety",
                     "confined-space",
                     "hydrogen",
                     "battery-room"
                 ]
    },
    {
        "id":  "jr_fse_116",
        "examLevel":  "jr_fse",
        "category":  "Environmental",
        "subcategory":  "Battery Disposal",
        "difficulty":  "easy",
        "questionText":  "Used VRLA UPS batteries must be disposed of by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Placing them in standard trash bins"
                        },
                        {
                            "id":  "B",
                            "text":  "Recycling through a certified lead-acid battery recycler in compliance with EPA and local regulations"
                        },
                        {
                            "id":  "C",
                            "text":  "Burying them on-site in a sealed container"
                        },
                        {
                            "id":  "D",
                            "text":  "Flushing the electrolyte down a drain and placing the case in recycling"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Lead-acid batteries are classified as hazardous waste due to lead content and sulfuric acid. They must be recycled through certified recyclers under EPA Resource Conservation and Recovery Act (RCRA) regulations and applicable state laws. The lead in batteries is nearly 100% recyclable. Improper disposal can result in significant fines and environmental liability. Obtain and retain certificates of recycling.",
        "referenceBookSection":  "Chapter 12 Ã¢â‚¬â€ Environmental Requirements",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "environmental",
                     "disposal",
                     "recycling",
                     "EPA"
                 ]
    },
    {
        "id":  "jr_fse_117",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "DC Bus Voltage",
        "difficulty":  "medium",
        "questionText":  "In a 480V three-phase double-conversion UPS, what approximate DC bus voltage would you typically expect on the DC link?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "48V"
                        },
                        {
                            "id":  "B",
                            "text":  "120V"
                        },
                        {
                            "id":  "C",
                            "text":  "480V"
                        },
                        {
                            "id":  "D",
                            "text":  "650Ã¢â‚¬â€œ800V DC"
                        }
                    ],
        "correctAnswerId":  "D",
        "explanation":  "The DC bus voltage in a three-phase UPS must be higher than the peak of the AC output to allow the inverter to synthesize the correct AC voltage. For a 480V system, the peak line-to-line voltage is 480 Ãƒâ€” Ã¢Ë†Å¡2 Ã¢â€°Ë† 679V. DC buses are typically set to 650Ã¢â‚¬â€œ800V DC to provide adequate headroom for the inverter. For a 208V system, DC buses are typically 300Ã¢â‚¬â€œ400V. Always verify the specific value in the equipment manual before working on the DC bus.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "power-electronics",
                     "DC-bus",
                     "voltage",
                     "three-phase"
                 ]
    },
    {
        "id":  "jr_fse_118",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Ground Fault",
        "difficulty":  "hard",
        "questionText":  "A UPS output panel shows a ground fault alarm. The load is still being served. What is the correct response?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Ignore the alarm; ground faults are normal in IT environments"
                        },
                        {
                            "id":  "B",
                            "text":  "Systematically isolate circuits to identify the faulted branch, then repair before the fault escalates to a second ground fault which could trip GFCI protection"
                        },
                        {
                            "id":  "C",
                            "text":  "Reset the alarm without investigating"
                        },
                        {
                            "id":  "D",
                            "text":  "Immediately transfer to maintenance bypass"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A ground fault alarm on a UPS output indicates one conductor is unintentionally contacting ground. While the load may continue on an IT (ungrounded) system with one fault, a second ground fault on a different phase can cause equipment damage, GFCI trips, or personnel hazard. The fault must be located and repaired promptly by isolating individual branch circuits until the alarm clears, then checking the isolated circuit for the fault source.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "troubleshooting",
                     "ground-fault",
                     "GFCI",
                     "IT-system"
                 ]
    },
    {
        "id":  "jr_fse_119",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Frequency and Period",
        "difficulty":  "easy",
        "questionText":  "At 60 Hz, the period of one AC cycle is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "60 milliseconds"
                        },
                        {
                            "id":  "B",
                            "text":  "16.67 milliseconds"
                        },
                        {
                            "id":  "C",
                            "text":  "1 second"
                        },
                        {
                            "id":  "D",
                            "text":  "0.06 milliseconds"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Period T = 1/f = 1/60 Hz Ã¢â€°Ë† 16.67 ms. One complete AC cycle (0Ã‚Â°Ã¢â‚¬â€œ360Ã‚Â°) takes 16.67 ms at 60 Hz. Half a cycle (the time for each half-wave) is 8.33 ms. Understanding period vs. frequency is important for interpreting UPS transfer times: a 4 ms static bypass transfer is less than one quarter cycle.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "frequency",
                     "period",
                     "AC"
                 ]
    },
    {
        "id":  "jr_fse_120",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "2N Redundancy",
        "difficulty":  "medium",
        "questionText":  "A 2N UPS architecture means:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Two UPS units, each sized for 50% of the load"
                        },
                        {
                            "id":  "B",
                            "text":  "Two complete, independent UPS systems each capable of carrying 100% of the load"
                        },
                        {
                            "id":  "C",
                            "text":  "N UPS modules with two backup modules"
                        },
                        {
                            "id":  "D",
                            "text":  "Two battery strings per UPS module"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "2N redundancy means two fully independent systems, each capable of carrying the full load (N). If one system fails completely, the other carries 100% of the load without any degradation. This is the highest level of UPS redundancy used in Tier IV data centers. It requires completely separate utility feeds, UPS systems, and distribution paths to be truly fault-tolerant.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "architecture",
                     "2N",
                     "redundancy",
                     "data-center"
                 ]
    },
    {
        "id":  "jr_fse_121",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Charge Current",
        "difficulty":  "medium",
        "questionText":  "After a deep discharge, why should the recharge current be limited (not maximum)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Higher current charges the battery faster with no downside"
                        },
                        {
                            "id":  "B",
                            "text":  "Excessive recharge current causes overheating, gassing, and can permanently damage plates in a deeply discharged battery"
                        },
                        {
                            "id":  "C",
                            "text":  "Limiting current prevents the voltage from rising above float level"
                        },
                        {
                            "id":  "D",
                            "text":  "The charger cannot produce maximum current after a deep discharge"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A deeply discharged lead-acid battery has very low internal resistance initially, which means an uncontrolled charger would deliver very high current. This can cause overheating, excessive gassing (electrolyte loss), and thermal runaway. IEEE 485 and VRLA manufacturer specs define maximum initial charge current (typically C/10 to C/5 rate) to protect battery integrity while still achieving reasonable recharge times.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "battery",
                     "charge-current",
                     "recharge",
                     "deep-discharge"
                 ]
    },
    {
        "id":  "jr_fse_122",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Noise",
        "difficulty":  "medium",
        "questionText":  "High-frequency electrical noise on a power line can cause problems for sensitive electronic equipment by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Reducing the RMS voltage below nominal"
                        },
                        {
                            "id":  "B",
                            "text":  "Inducing false signals, data errors, or component stress in unshielded circuitry"
                        },
                        {
                            "id":  "C",
                            "text":  "Increasing the power factor of the load"
                        },
                        {
                            "id":  "D",
                            "text":  "Causing the UPS to switch to battery"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "High-frequency electrical noise (common-mode and differential-mode noise) can couple into sensitive circuitry, causing digital logic errors, memory corruption, or in extreme cases, component damage. An online UPS with its isolation transformer and output filter significantly attenuates incoming noise, providing clean power to the load. EMI/RFI filters are also used as supplemental protection.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-quality",
                     "noise",
                     "EMI",
                     "RFI"
                 ]
    },
    {
        "id":  "jr_fse_123",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Contact Cleaning",
        "difficulty":  "medium",
        "questionText":  "During UPS PM, you notice corrosion on a battery terminal connection. The correct remediation is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Apply petroleum jelly directly over the corrosion to seal it"
                        },
                        {
                            "id":  "B",
                            "text":  "After ensuring the circuit is safe, clean the corrosion with a wire brush and apply anti-corrosion compound, then re-torque to spec"
                        },
                        {
                            "id":  "C",
                            "text":  "Replace the entire battery module immediately"
                        },
                        {
                            "id":  "D",
                            "text":  "Spray with water to neutralize the acid residue"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Corroded battery connections must be cleaned Ã¢â‚¬â€ corrosion increases contact resistance, generating heat under load. Safe practice: isolate the circuit per LOTO, use a wire brush or emery cloth to remove corrosion, inspect the terminal post for cracks, apply an approved anti-corrosion compound (such as petroleum jelly or copper-based terminal spray) to slow future corrosion, then re-torque the fasteners to the manufacturer\u0027s specification.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "maintenance",
                     "corrosion",
                     "battery",
                     "terminal"
                 ]
    },
    {
        "id":  "jr_fse_124",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Energy",
        "difficulty":  "easy",
        "questionText":  "Energy is measured in kilowatt-hours (kWh). If a UPS delivers 50 kW for 2 hours, how much energy has it supplied?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "25 kWh"
                        },
                        {
                            "id":  "B",
                            "text":  "100 kWh"
                        },
                        {
                            "id":  "C",
                            "text":  "50 kWh"
                        },
                        {
                            "id":  "D",
                            "text":  "52 kWh"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Energy (kWh) = Power (kW) Ãƒâ€” Time (hours) = 50 kW Ãƒâ€” 2 hours = 100 kWh. This relationship is fundamental for calculating utility costs (price per kWh), UPS battery requirements, and generator fuel consumption. A UPS with 100 kWh of battery storage and 50 kW load would theoretically provide 2 hours of runtime (minus conversion losses).",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "energy",
                     "kWh",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_125",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Cable Routing",
        "difficulty":  "medium",
        "questionText":  "Why should battery cables be routed to minimize loop area?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Larger loops make it harder to measure cable length"
                        },
                        {
                            "id":  "B",
                            "text":  "Large conductor loops act as antennas, increasing electromagnetic interference (EMI) inductance and susceptibility to induced currents"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery cable loops cause increased resistance"
                        },
                        {
                            "id":  "D",
                            "text":  "It is purely for aesthetic reasons"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A conducting loop in a magnetic field experiences induced EMF (Faraday\u0027s law). Large battery cable loops also have significant inductance, which increases the impedance in the discharge circuit and reduces the battery\u0027s ability to deliver high peak currents to the inverter. Routing positive and negative conductors in parallel (tight bundle or twist) minimizes loop area, reduces inductance, and decreases EMI emissions.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "installation",
                     "cable-routing",
                     "EMI",
                     "inductance"
                 ]
    },
    {
        "id":  "jr_fse_126",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Inverter Fault",
        "difficulty":  "hard",
        "questionText":  "A UPS has transferred to static bypass due to an inverter fault. The static bypass is feeding the load from utility. What is the immediate risk?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The load is receiving double-conversion power quality from bypass"
                        },
                        {
                            "id":  "B",
                            "text":  "The load is on unprotected utility power Ã¢â‚¬â€ a utility outage will immediately interrupt the load with no battery backup"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery over-voltage will damage the load"
                        },
                        {
                            "id":  "D",
                            "text":  "The output frequency will shift to 50 Hz"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When the UPS is on static bypass due to an inverter fault, the load is on raw utility power Ã¢â‚¬â€ no battery backup, no power quality conditioning. A utility failure will immediately drop the load. This is a high-urgency situation: the UPS must be repaired or replaced promptly. Meanwhile, the client should be informed of the reduced protection status and critical operations should have contingency plans ready.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "inverter-fault",
                     "bypass",
                     "risk"
                 ]
    },
    {
        "id":  "jr_fse_127",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Ferroresonant",
        "difficulty":  "hard",
        "questionText":  "Ferroresonant (constant voltage transformer) UPS systems were common in older installations. Their primary characteristic is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Using a resonant LC circuit in the transformer to maintain nearly constant output voltage regardless of input variation"
                        },
                        {
                            "id":  "B",
                            "text":  "Double-conversion topology with IGBT switching"
                        },
                        {
                            "id":  "C",
                            "text":  "Zero transfer time to battery"
                        },
                        {
                            "id":  "D",
                            "text":  "High efficiency above 98% at all load levels"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Ferroresonant (CVT) UPS designs use a specially designed transformer with a resonant LC tank circuit that maintains a nearly constant output voltage despite input variations from Ã‚Â±25% to Ã‚Â±50%. This inherent voltage regulation capability was a significant advantage before modern inverter technology. However, ferroresonant designs are large, heavy, inefficient (especially at low loads), and can produce significant output noise Ã¢â‚¬â€ they have largely been replaced by IGBT-based designs.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "topology",
                     "ferroresonant",
                     "CVT",
                     "legacy"
                 ]
    },
    {
        "id":  "jr_fse_128",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Stored Energy",
        "difficulty":  "medium",
        "questionText":  "After de-energizing a large UPS and performing LOTO, why must you wait before touching internal capacitors?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To allow the UPS to complete its self-test cycle"
                        },
                        {
                            "id":  "B",
                            "text":  "DC bus capacitors retain charge and can deliver lethal current Ã¢â‚¬â€ they must be discharged through bleed resistors before handling"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS software needs time to save its configuration"
                        },
                        {
                            "id":  "D",
                            "text":  "Capacitors get hot and must cool down before being safe to touch"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Large electrolytic capacitors on the DC bus can store hundreds of joules of energy and remain at high voltage (300Ã¢â‚¬â€œ800V DC) after the UPS is de-energized. Even with bleed resistors, discharge can take minutes. Touching charged capacitors can deliver lethal current. Always: (1) follow LOTO, (2) wait the manufacturer\u0027s specified discharge time, (3) verify zero voltage with a meter at the capacitor terminals before proceeding. Never short capacitors to discharge them rapidly.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "safety",
                     "capacitor",
                     "stored-energy",
                     "discharge"
                 ]
    },
    {
        "id":  "jr_fse_129",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Log Review",
        "difficulty":  "easy",
        "questionText":  "Reviewing the UPS event log at the start of a PM visit is important because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Event logs must be cleared at each PM to prevent memory overflow"
                        },
                        {
                            "id":  "B",
                            "text":  "The event log reveals fault history, battery discharge events, bypass transfers, and recurring alarms that guide inspection priorities"
                        },
                        {
                            "id":  "C",
                            "text":  "Event logs are only useful after a failure, not proactively"
                        },
                        {
                            "id":  "D",
                            "text":  "Reviewing logs is optional if the customer reports no issues"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The UPS event log is a chronological record of alarms, transfers, battery discharges, and faults. Reviewing it before performing hands-on work reveals: how many times the UPS transferred to battery, how long each discharge lasted, any recurring alarms, overload events, and fan or temperature faults. This information guides where to focus inspection and whether to recommend battery testing or component replacement.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "maintenance",
                     "event-log",
                     "PM",
                     "inspection"
                 ]
    },
    {
        "id":  "jr_fse_130",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Waveform",
        "difficulty":  "easy",
        "questionText":  "The RMS (Root Mean Square) value of a sine wave is how many times its peak value?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Equal to the peak value"
                        },
                        {
                            "id":  "B",
                            "text":  "Peak Ãƒâ€” Ã¢Ë†Å¡2"
                        },
                        {
                            "id":  "C",
                            "text":  "Peak / Ã¢Ë†Å¡2"
                        },
                        {
                            "id":  "D",
                            "text":  "Peak Ãƒâ€” 2"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "VRMS = Vpeak / Ã¢Ë†Å¡2 Ã¢â€°Ë† Vpeak Ãƒâ€” 0.707. For standard 120V AC: Vpeak = 120 Ãƒâ€” Ã¢Ë†Å¡2 Ã¢â€°Ë† 170V. RMS is the equivalent DC value that delivers the same power as the AC waveform. Voltmeters display RMS voltage. Understanding this relationship is important for interpreting meter readings and UPS voltage specifications.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "RMS",
                     "peak",
                     "waveform"
                 ]
    },
    {
        "id":  "jr_fse_131",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "ATS",
        "difficulty":  "medium",
        "questionText":  "An Automatic Transfer Switch (ATS) differs from a static bypass switch in that an ATS:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Uses SCRs for sub-cycle switching"
                        },
                        {
                            "id":  "B",
                            "text":  "Uses electromechanical contacts (relays/contractors) and typically has a longer transfer time (20Ã¢â‚¬â€œ100 ms) than a static bypass"
                        },
                        {
                            "id":  "C",
                            "text":  "Provides the same function but uses faster switching"
                        },
                        {
                            "id":  "D",
                            "text":  "Can only switch between a utility and a UPS, not two utilities"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An ATS uses mechanical switching (contactors or circuit breaker mechanisms) to transfer a load between two sources. Transfer times are typically 20Ã¢â‚¬â€œ100 ms Ã¢â‚¬â€ fast enough for most HVAC and non-critical loads, but potentially problematic for sensitive computing equipment that cannot tolerate even a brief interruption. Static bypass switches using SCRs transfer in less than 4 ms (sub-cycle), making them suitable for critical IT loads.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "architecture",
                     "ATS",
                     "transfer-time",
                     "mechanical"
                 ]
    },
    {
        "id":  "jr_fse_132",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Low Runtime",
        "difficulty":  "medium",
        "questionText":  "A customer reports that their UPS only provided 3 minutes of runtime during a recent outage, but the specification sheet shows 10 minutes at full load. After confirming the batteries are within their service life, what should you check next?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Whether the inverter IGBT modules need replacement"
                        },
                        {
                            "id":  "B",
                            "text":  "The actual load on the UPS Ã¢â‚¬â€ the load may have increased significantly above the rated value used in the 10-minute specification"
                        },
                        {
                            "id":  "C",
                            "text":  "The utility frequency"
                        },
                        {
                            "id":  "D",
                            "text":  "Whether the bypass switch operated during the event"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Runtime specifications are calculated at a specific load level (e.g., 100% of rated kW). If the actual connected load has grown Ã¢â‚¬â€ due to added servers or equipment Ã¢â‚¬â€ runtime decreases significantly. Battery runtime is roughly inversely proportional to load (doubled load Ã¢â€°Ë† half the runtime, plus Peukert effect). A load audit (measuring actual kW drawn) is essential before concluding the batteries are deficient.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "runtime",
                     "load",
                     "battery"
                 ]
    },
    {
        "id":  "jr_fse_133",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Startup Sequence",
        "difficulty":  "medium",
        "questionText":  "What is the correct sequence for initial startup of a newly installed UPS?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Apply load first, then energize the UPS input"
                        },
                        {
                            "id":  "B",
                            "text":  "Energize the UPS input, allow it to initialize and charge the batteries, verify output parameters, then connect the load"
                        },
                        {
                            "id":  "C",
                            "text":  "Connect batteries last, after the load is fully energized"
                        },
                        {
                            "id":  "D",
                            "text":  "It does not matter; UPS startup sequence has no effect on performance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The recommended startup sequence is: (1) verify all connections and torque per manufacturer specs, (2) energize the UPS input and allow it to initialize (rectifier charges the battery, system performs self-test), (3) verify correct output voltage and frequency with a meter before connecting load, (4) transfer load to UPS output. Connecting load before verifying output parameters risks damage to connected equipment if settings are incorrect.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "installation",
                     "startup",
                     "commissioning",
                     "sequence"
                 ]
    },
    {
        "id":  "jr_fse_134",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Parallel Strings",
        "difficulty":  "medium",
        "questionText":  "When battery strings are connected in parallel to a UPS, what is the primary risk if one string has a significantly lower voltage than the others?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The charger will overcharge the higher-voltage strings"
                        },
                        {
                            "id":  "B",
                            "text":  "The higher-voltage strings will discharge into the lower-voltage string, potentially causing overheating and damage"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS cannot charge parallel strings simultaneously"
                        },
                        {
                            "id":  "D",
                            "text":  "Total capacity will double instead of adding linearly"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When parallel battery strings have significantly different voltages, the higher-voltage strings will drive current into the lower-voltage string Ã¢â‚¬â€ the electrical equivalent of one battery charging another through the bus. This circulating current can be very high (limited only by wiring resistance), causing overheating and potential damage. This is why batteries in parallel strings should be from the same manufacturer, same age, and at the same state of charge when connected.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "battery",
                     "parallel-strings",
                     "circulating-current",
                     "voltage-match"
                 ]
    },
    {
        "id":  "jr_fse_135",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Fuses",
        "difficulty":  "easy",
        "questionText":  "What is the purpose of a fuse in an electrical circuit?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "To increase current capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "To provide overcurrent protection by melting and opening the circuit when current exceeds its rated value"
                        },
                        {
                            "id":  "C",
                            "text":  "To regulate voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "To improve power factor"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A fuse is a sacrificial overcurrent protective device. Its element melts when current exceeds its rated value for a sufficient duration, opening the circuit and protecting wiring and equipment from damage. Unlike circuit breakers, fuses must be replaced after a fault. Fuses are used in UPS systems to protect battery circuits, DC bus connections, and auxiliary supplies. Always replace with the identical rating and type specified by the manufacturer.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "fuse",
                     "overcurrent",
                     "protection"
                 ]
    },
    {
        "id":  "jr_fse_136",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Flicker",
        "difficulty":  "medium",
        "questionText":  "Voltage flicker (rapid fluctuation) is most commonly caused by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "UPS battery charging circuits"
                        },
                        {
                            "id":  "B",
                            "text":  "Large intermittent loads such as arc welders, large motor starts, or elevator drives that cause rapid voltage variations"
                        },
                        {
                            "id":  "C",
                            "text":  "Harmonic currents from computer power supplies"
                        },
                        {
                            "id":  "D",
                            "text":  "Lightning strikes on the utility grid"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Voltage flicker is rapid, repetitive variation in RMS voltage caused by loads that draw pulsing or intermittent current Ã¢â‚¬â€ arc furnaces, welding equipment, motor starts, and similar equipment. The voltage variation causes visible light flicker which is both annoying and a power quality concern. Online UPS systems protect sensitive loads from flicker by regenerating output from the stable DC bus.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-quality",
                     "flicker",
                     "voltage-variation",
                     "motor"
                 ]
    },
    {
        "id":  "jr_fse_137",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Connection Inspection",
        "difficulty":  "easy",
        "questionText":  "During a UPS PM inspection, you should check all internal power connections for:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Color coding consistency only"
                        },
                        {
                            "id":  "B",
                            "text":  "Tightness, corrosion, overheating discoloration, and signs of arcing or insulation damage"
                        },
                        {
                            "id":  "C",
                            "text":  "Whether they were installed by a licensed electrician"
                        },
                        {
                            "id":  "D",
                            "text":  "The brand of terminal lugs used"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A thorough connection inspection checks: loose fasteners (torque-verify key connections), corrosion on copper/aluminum surfaces, thermal discoloration (brown/black indicating past overheating), insulation cracking or melting, and signs of tracking or arcing. These are common failure precursors. Loose and corroded connections are among the most frequent causes of UPS faults and fires.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "maintenance",
                     "connections",
                     "inspection",
                     "PM"
                 ]
    },
    {
        "id":  "jr_fse_138",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "Transformer Types",
        "difficulty":  "medium",
        "questionText":  "A step-up transformer in a UPS application increases voltage by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Having fewer turns on the primary than the secondary (turns ratio \u003c 1)"
                        },
                        {
                            "id":  "B",
                            "text":  "Having more turns on the primary than the secondary (turns ratio \u003e 1)"
                        },
                        {
                            "id":  "C",
                            "text":  "Increasing the current on the secondary"
                        },
                        {
                            "id":  "D",
                            "text":  "Adding resistance to the primary winding"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "Transformer voltage ratio equals the turns ratio: Vs/Vp = Ns/Np. A step-up transformer has more turns on the secondary than the primary (Ns \u003e Np), so secondary voltage is higher than primary. Conversely, a step-down transformer has fewer secondary turns. Power is conserved: what goes up in voltage comes down proportionally in current. UPS output transformers often step up inverter voltage to the required load voltage.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-electronics",
                     "transformer",
                     "turns-ratio",
                     "step-up"
                 ]
    },
    {
        "id":  "jr_fse_139",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Asymmetric Load",
        "difficulty":  "hard",
        "questionText":  "A three-phase UPS system is operating at 60% average load, but phase A is at 90% while phases B and C are at 45%. What problem does this create?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "No problem Ã¢â‚¬â€ UPS systems are designed for unbalanced loads"
                        },
                        {
                            "id":  "B",
                            "text":  "Phase A is near overload; excessive neutral current flows from the load imbalance; the UPS may transfer to bypass if phase A exceeds its current limit"
                        },
                        {
                            "id":  "C",
                            "text":  "The UPS will automatically balance loads between phases"
                        },
                        {
                            "id":  "D",
                            "text":  "Lower efficiency only Ã¢â‚¬â€ no risk to equipment"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Three-phase UPS systems have per-phase current ratings. An asymmetric load can overload one phase while leaving others underutilized. At 90% on phase A, any additional load or transient can push it to bypass. Severe load imbalance also causes high neutral current (the vector sum of unbalanced phase currents), which can overheat undersized neutral conductors. Load balancing across phases is an important commissioning and ongoing management task.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "troubleshooting",
                     "load-balance",
                     "three-phase",
                     "neutral"
                 ]
    },
    {
        "id":  "jr_fse_140",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Circuit Breakers",
        "difficulty":  "easy",
        "questionText":  "A circuit breaker that has tripped due to an overload can be reset after:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately pressing the reset button"
                        },
                        {
                            "id":  "B",
                            "text":  "Identifying and correcting the overload condition, allowing the breaker to cool, then resetting"
                        },
                        {
                            "id":  "C",
                            "text":  "Replacing the breaker with a higher-rated one"
                        },
                        {
                            "id":  "D",
                            "text":  "The overload condition does not need to be investigated before resetting"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A tripped circuit breaker signals an overcurrent condition Ã¢â‚¬â€ either an overload or a fault. The correct response is: (1) investigate and identify the cause, (2) correct the overload or fault, (3) allow the breaker\u0027s thermal element to cool (wait 1Ã¢â‚¬â€œ2 minutes), then (4) reset. Immediately resetting a breaker into a persistent fault can damage equipment, the breaker itself, or create a fire hazard. Never replace a breaker with a higher-rated one to avoid tripping Ã¢â‚¬â€ that defeats overcurrent protection.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "circuit-breaker",
                     "overload",
                     "reset"
                 ]
    },
    {
        "id":  "jr_fse_141",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Conductors",
        "difficulty":  "easy",
        "questionText":  "AWG (American Wire Gauge) numbering for copper conductors is such that a larger AWG number means:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A larger diameter wire with more current capacity"
                        },
                        {
                            "id":  "B",
                            "text":  "A smaller diameter wire with less current capacity"
                        },
                        {
                            "id":  "C",
                            "text":  "A higher voltage rating"
                        },
                        {
                            "id":  "D",
                            "text":  "A stranded rather than solid conductor"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In the AWG system, the gauge number is inversely proportional to wire size: higher number = smaller wire. AWG 14 is smaller than AWG 10. For UPS battery and power cables, large conductors (AWG 2, 1/0, 2/0, 4/0) are common due to the high currents involved. Always confirm conductor ampacity tables in NEC 310 for specific conditions of use.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "fundamentals",
                     "AWG",
                     "wire-size",
                     "conductors"
                 ]
    },
    {
        "id":  "jr_fse_142",
        "examLevel":  "jr_fse",
        "category":  "UPS Topology",
        "subcategory":  "Input Power Factor",
        "difficulty":  "hard",
        "questionText":  "A UPS with an active front-end (AFE) rectifier achieves unity input power factor by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Adding power factor correction capacitors on the input"
                        },
                        {
                            "id":  "B",
                            "text":  "Using IGBT-based PWM rectification to draw sinusoidal current in phase with the input voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Adding a 12-pulse transformer to cancel harmonics"
                        },
                        {
                            "id":  "D",
                            "text":  "Reducing the load to below 50% of rated capacity"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "An Active Front End (AFE) replaces the traditional diode or SCR rectifier with a PWM-controlled IGBT bridge. The control algorithm forces the input current to be a nearly pure sine wave in phase with the input voltage, achieving near-unity power factor and very low THD (typically \u003c3%). This eliminates the need for input filters or transformers to meet harmonic standards like IEEE 519.",
        "referenceBookSection":  "Chapter 2 Ã¢â‚¬â€ UPS Topologies",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "topology",
                     "AFE",
                     "power-factor",
                     "harmonics"
                 ]
    },
    {
        "id":  "jr_fse_143",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Temperature Compensation",
        "difficulty":  "hard",
        "questionText":  "Temperature compensation in a UPS battery charger means:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The charger heats the batteries to maintain optimal temperature"
                        },
                        {
                            "id":  "B",
                            "text":  "The float voltage setpoint is automatically adjusted based on battery temperature to prevent under- or over-charging"
                        },
                        {
                            "id":  "C",
                            "text":  "The charger shuts down when battery temperature exceeds 35Ã‚Â°C"
                        },
                        {
                            "id":  "D",
                            "text":  "The charge current is fixed regardless of temperature"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Lead-acid battery float voltage must be adjusted for temperature: higher temperatures require lower voltage to prevent overcharging and gassing; lower temperatures require higher voltage to achieve full charge. A temperature-compensated charger uses a thermistor to measure battery temperature and automatically adjusts the float voltage setpoint (typically -3 to -4 mV per cell per Ã‚Â°C from 25Ã‚Â°C). Without compensation, batteries at elevated temperatures will be overcharged and lose water, reducing service life.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "battery",
                     "temperature-compensation",
                     "charger",
                     "float-voltage"
                 ]
    },
    {
        "id":  "jr_fse_144",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "ESD",
        "difficulty":  "easy",
        "questionText":  "When handling sensitive printed circuit boards (PCBs) from a UPS control section, you should:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Hold the board by its component side for stability"
                        },
                        {
                            "id":  "B",
                            "text":  "Use an ESD wrist strap and antistatic mat to prevent electrostatic discharge damage"
                        },
                        {
                            "id":  "C",
                            "text":  "Wear rubber gloves to insulate yourself"
                        },
                        {
                            "id":  "D",
                            "text":  "Ground the board by touching it to the UPS chassis before removing"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Electrostatic discharge (ESD) from a technician\u0027s body can damage CMOS and other sensitive electronic components with invisible damage that causes immediate or latent failures. Proper ESD precautions: wear a properly grounded wrist strap connected to an ESD ground point, handle boards by the edges, use antistatic bags for storage and transport, and never place boards on non-antistatic surfaces.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "safety",
                     "ESD",
                     "PCB",
                     "static"
                 ]
    },
    {
        "id":  "jr_fse_145",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Cleaning",
        "difficulty":  "easy",
        "questionText":  "When cleaning inside a UPS cabinet during PM, you should use:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "A damp cloth with water to wipe down components"
                        },
                        {
                            "id":  "B",
                            "text":  "Compressed dry air or an ESD-safe vacuum to remove dust without using liquids near electronics"
                        },
                        {
                            "id":  "C",
                            "text":  "Isopropyl alcohol spray directly on circuit boards"
                        },
                        {
                            "id":  "D",
                            "text":  "A standard household vacuum cleaner"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Dust accumulation on UPS components reduces cooling efficiency and can cause tracking/arcing on high-voltage surfaces. Cleaning should be done with filtered compressed dry air (blow-out) or an ESD-safe vacuum. Never use water or wet cleaners near energized or recently energized electronics. A standard vacuum can generate ESD Ã¢â‚¬â€ always use antistatic models near sensitive electronics.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "maintenance",
                     "cleaning",
                     "dust",
                     "ESD"
                 ]
    },
    {
        "id":  "jr_fse_146",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Notching",
        "difficulty":  "hard",
        "questionText":  "Voltage notches on a sine wave are caused by:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Lightning transients hitting the distribution line"
                        },
                        {
                            "id":  "B",
                            "text":  "Commutation in phase-controlled rectifiers (SCR rectifiers) as they switch from one phase to another"
                        },
                        {
                            "id":  "C",
                            "text":  "UPS battery chargers drawing excess current"
                        },
                        {
                            "id":  "D",
                            "text":  "Capacitor switching on the utility"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Voltage notches are brief (microseconds) deep dips in the voltage waveform caused by the commutation process in SCR-based (phase-controlled) rectifiers. During commutation, two SCRs briefly conduct simultaneously, creating a near short-circuit that pulls the voltage to near zero. Modern IGBT-based UPS rectifiers with PWM do not cause commutation notching, but older SCR-based UPS systems and large DC drives can cause notches severe enough to affect other equipment.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "power-quality",
                     "notching",
                     "commutation",
                     "SCR"
                 ]
    },
    {
        "id":  "jr_fse_147",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Charger Fault",
        "difficulty":  "medium",
        "questionText":  "A UPS shows a \u0027Charger Fault\u0027 alarm but the battery voltage is normal and the unit is on utility. The first diagnostic step is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Replace the battery immediately"
                        },
                        {
                            "id":  "B",
                            "text":  "Check the event log for the exact fault code, verify input voltage to the charger section, and check for blown charger fuses"
                        },
                        {
                            "id":  "C",
                            "text":  "Initiate a battery discharge test"
                        },
                        {
                            "id":  "D",
                            "text":  "Transfer to maintenance bypass"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A charger fault alarm with normal battery voltage suggests the charger circuit has detected an abnormal condition but the battery hasn\u0027t yet been depleted. Check: (1) the specific fault code in the event log, (2) input fuses or circuit breakers for the charger section, (3) input voltage to verify it\u0027s within the charger\u0027s operating range, (4) temperature Ã¢â‚¬â€ some charger faults are thermal. This information guides the next repair step before component replacement.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "troubleshooting",
                     "charger",
                     "fault",
                     "diagnosis"
                 ]
    },
    {
        "id":  "jr_fse_148",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Conduit Fill",
        "difficulty":  "medium",
        "questionText":  "NEC conduit fill rules limit the percentage of conduit cross-sectional area occupied by conductors. For more than 2 conductors, the maximum fill is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "80%"
                        },
                        {
                            "id":  "B",
                            "text":  "40%"
                        },
                        {
                            "id":  "C",
                            "text":  "60%"
                        },
                        {
                            "id":  "D",
                            "text":  "53%"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "NEC Article 358/Chapter 9 Table 1 limits conduit fill to: 31% for 1 conductor, 31% for 2 conductors, and 40% for 3 or more conductors. Exceeding fill limits makes cable pulling difficult and, more importantly, traps heat from multiple conductors Ã¢â‚¬â€ increasing conductor temperature and requiring ampacity derating per NEC 310.15(B). Always calculate fill and verify derating factors for conduit runs serving UPS systems.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "installation",
                     "conduit-fill",
                     "NEC",
                     "conductors"
                 ]
    },
    {
        "id":  "jr_fse_149",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Thermal Runaway",
        "difficulty":  "hard",
        "questionText":  "Thermal runaway in a VRLA battery is a condition where:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The battery cools below its minimum operating temperature"
                        },
                        {
                            "id":  "B",
                            "text":  "A self-sustaining cycle occurs where heat lowers internal resistance, increasing charge current, generating more heat, until the battery fails catastrophically"
                        },
                        {
                            "id":  "C",
                            "text":  "The charger overcharges the battery for a short period then self-corrects"
                        },
                        {
                            "id":  "D",
                            "text":  "The battery rapidly loses charge due to a high-resistance internal fault"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Thermal runaway is a dangerous positive feedback loop: elevated temperature lowers a VRLA battery\u0027s internal resistance Ã¢â€ â€™ the constant-voltage charger delivers more current Ã¢â€ â€™ more current generates more IÃ‚Â²R heat Ã¢â€ â€™ temperature rises further. Without a current-limited charger with proper temperature compensation, this cycle can lead to battery venting, electrolyte boiling, case rupture, and fire. Temperature-compensated chargers with maximum current limits prevent thermal runaway.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "battery",
                     "thermal-runaway",
                     "VRLA",
                     "safety"
                 ]
    },
    {
        "id":  "jr_fse_150",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Neutral Conductor",
        "difficulty":  "medium",
        "questionText":  "In a three-phase four-wire wye system with balanced linear loads, what is the theoretical neutral current?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Equal to the phase current"
                        },
                        {
                            "id":  "B",
                            "text":  "Zero"
                        },
                        {
                            "id":  "C",
                            "text":  "1.73 times the phase current"
                        },
                        {
                            "id":  "D",
                            "text":  "3 times the phase current"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a perfectly balanced three-phase wye system with linear (non-distorting) loads, the three phase currents are equal in magnitude and 120Ã‚Â° apart. Their vector sum is zero, so the neutral conductor carries zero current. However, with unbalanced loads, non-linear loads (computers), or triplen harmonics, significant neutral current flows Ã¢â‚¬â€ sometimes exceeding phase current. This is why neutral conductors in data centers are often oversized.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "neutral",
                     "three-phase",
                     "balanced"
                 ]
    },
    {
        "id":  "jr_fse_151",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Rubber Insulating Gloves",
        "difficulty":  "medium",
        "questionText":  "Rubber insulating gloves used for electrical work must be rated for the voltage being worked on. Class 00 gloves are rated for a maximum working voltage of:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "500V AC"
                        },
                        {
                            "id":  "B",
                            "text":  "1,000V AC"
                        },
                        {
                            "id":  "C",
                            "text":  "500V AC (tested to 2,500V)"
                        },
                        {
                            "id":  "D",
                            "text":  "5,000V AC"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "ASTM F696 / NFPA 70E classify rubber insulating gloves by voltage class: Class 00 = 500V max use (tested to 2,500V), Class 0 = 1,000V (5,000V test), Class 1 = 7,500V (10,000V test), Class 2 = 17,000V, etc. For most UPS work at 480V, Class 0 or Class 00 gloves are appropriate. Gloves must be inspected before each use for cuts, holes, and ozone cracking, and periodically retested per ASTM standards.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "safety",
                     "gloves",
                     "PPE",
                     "voltage-class"
                 ]
    },
    {
        "id":  "jr_fse_152",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "Soft Start",
        "difficulty":  "medium",
        "questionText":  "A UPS rectifier with a soft-start function ramps up charging current gradually at startup. This prevents:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The output voltage from rising too quickly"
                        },
                        {
                            "id":  "B",
                            "text":  "Inrush current from tripping the upstream circuit breaker when the UPS is first energized"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery self-discharge during storage"
                        },
                        {
                            "id":  "D",
                            "text":  "The inverter from synchronizing with the bypass source"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When a UPS is first energized, the large input capacitors and charging circuit can draw very high inrush current. Without soft-start, this surge can trip upstream breakers or blow input fuses. The soft-start circuit ramps up the gate drive signals on the rectifier switches over a set period (seconds to minutes), limiting inrush to a safe level and allowing upstream overcurrent protection to remain properly coordinated.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "power-electronics",
                     "soft-start",
                     "inrush",
                     "rectifier"
                 ]
    },
    {
        "id":  "jr_fse_153",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Sync Lost",
        "difficulty":  "hard",
        "questionText":  "A UPS displays \u0027Sync Lost\u0027 or \u0027Bypass Not Available.\u0027 What condition causes this and what is the risk?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The battery is disconnected; risk is no backup power"
                        },
                        {
                            "id":  "B",
                            "text":  "The inverter output is not synchronized to the bypass source; the UPS cannot safely transfer to bypass because the phase difference would cause a transient that might disturb the load"
                        },
                        {
                            "id":  "C",
                            "text":  "The network management card has lost communication; risk is no remote monitoring"
                        },
                        {
                            "id":  "D",
                            "text":  "The output frequency has drifted to 50 Hz; risk is equipment damage"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "For a safe transfer to bypass, the UPS inverter must be synchronized to the bypass source (same frequency and phase angle). If they are out of sync, switching would create an instantaneous voltage difference across the bypass contacts, producing a potentially damaging transient. \u0027Sync Lost\u0027 means the inverter has lost its phase lock to the bypass. The UPS can still run loads from the inverter but cannot safely retransfer to bypass Ã¢â‚¬â€ increasing risk if an inverter fault occurs.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "troubleshooting",
                     "synchronization",
                     "bypass",
                     "phase-lock"
                 ]
    },
    {
        "id":  "jr_fse_154",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "SNMP Monitoring",
        "difficulty":  "easy",
        "questionText":  "SNMP (Simple Network Management Protocol) is used with UPS network management cards to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Directly control inverter switching"
                        },
                        {
                            "id":  "B",
                            "text":  "Remotely monitor UPS status, receive alarms, and enable graceful server shutdown before battery depletion"
                        },
                        {
                            "id":  "C",
                            "text":  "Update battery firmware"
                        },
                        {
                            "id":  "D",
                            "text":  "Provide physical security for the UPS cabinet"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "SNMP allows network management systems (NMS) and monitoring platforms to poll UPS status variables (load, battery level, input/output voltage, alarm states) and receive trap notifications on alarm conditions. PowerChute, NMC, and similar software use SNMP to initiate graceful OS shutdown of connected servers before the battery reaches low-battery cutoff, preventing data loss during extended outages.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "architecture",
                     "SNMP",
                     "monitoring",
                     "NMC"
                 ]
    },
    {
        "id":  "jr_fse_155",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Resistivity",
        "difficulty":  "medium",
        "questionText":  "Copper is preferred over aluminum for most UPS and battery cabling because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Copper is magnetic, which improves power factor"
                        },
                        {
                            "id":  "B",
                            "text":  "Copper has lower resistivity than aluminum, requiring smaller conductor cross-section for the same current and voltage drop"
                        },
                        {
                            "id":  "C",
                            "text":  "Aluminum oxidizes inside conduit, creating magnetic fields"
                        },
                        {
                            "id":  "D",
                            "text":  "NEC prohibits aluminum in UPS installations"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Copper has resistivity of ~1.72 ÃŽÂ¼ÃŽÂ©Ã‚Â·cm vs aluminum at ~2.82 ÃŽÂ¼ÃŽÂ©Ã‚Â·cm Ã¢â‚¬â€ copper is approximately 60% more conductive. For the same current-carrying capacity, aluminum conductors must be approximately 1.5 wire sizes larger. Copper is also easier to terminate reliably. Aluminum is widely used for larger service entrance conductors where weight and cost savings justify special termination techniques, but copper dominates in UPS and battery connections.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "copper",
                     "aluminum",
                     "resistivity"
                 ]
    },
    {
        "id":  "jr_fse_156",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Rectifier Check",
        "difficulty":  "medium",
        "questionText":  "During UPS PM, what measurement verifies that the rectifier is functioning properly?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Measuring AC output voltage"
                        },
                        {
                            "id":  "B",
                            "text":  "Measuring DC bus voltage and battery float current to confirm the rectifier is converting AC to DC at the correct voltage and supplying proper charge current"
                        },
                        {
                            "id":  "C",
                            "text":  "Measuring the output frequency"
                        },
                        {
                            "id":  "D",
                            "text":  "Checking static bypass contact resistance"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Rectifier health is verified by measuring: (1) DC bus voltage Ã¢â‚¬â€ should be at the designed level (e.g., 400V for a 208V system); (2) battery float current Ã¢â‚¬â€ a properly functioning rectifier will supply a small maintenance current to hold batteries at float voltage; (3) input current to confirm the rectifier is drawing current from the utility. AC output voltage is inverter output, not a direct rectifier check.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "maintenance",
                     "rectifier",
                     "DC-bus",
                     "measurement"
                 ]
    },
    {
        "id":  "jr_fse_157",
        "examLevel":  "jr_fse",
        "category":  "Environmental",
        "subcategory":  "Fire Suppression",
        "difficulty":  "medium",
        "questionText":  "Clean agent fire suppression systems (such as FM-200 or Novec 1230) are preferred in UPS and battery rooms over water sprinklers because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "They are less expensive than sprinklers"
                        },
                        {
                            "id":  "B",
                            "text":  "They suppress fires without leaving residue or causing water damage to sensitive electronics and equipment"
                        },
                        {
                            "id":  "C",
                            "text":  "Water suppression is effective on battery fires"
                        },
                        {
                            "id":  "D",
                            "text":  "Clean agents provide better cooling than water"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Clean agent fire suppression systems discharge gaseous agents (FM-200, Novec 1230, CO2, etc.) that suppress fires by chemical interference or oxygen displacement, leaving no residue and causing no water damage. This is critical in UPS and data center environments where water would destroy electronics. Water is also dangerous on battery-acid fires. CO2 systems require evacuation due to asphyxiation risk. Clean agents are the preferred choice for occupied electrical equipment rooms.",
        "referenceBookSection":  "Chapter 12 Ã¢â‚¬â€ Environmental Requirements",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "environmental",
                     "fire-suppression",
                     "clean-agent",
                     "data-center"
                 ]
    },
    {
        "id":  "jr_fse_158",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "Triplen Harmonics",
        "difficulty":  "hard",
        "questionText":  "Triplen harmonics (3rd, 9th, 15th, etc.) are particularly problematic in three-phase four-wire systems because:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "They cancel out in the neutral conductor"
                        },
                        {
                            "id":  "B",
                            "text":  "They add (are additive) in the neutral conductor instead of canceling, potentially causing the neutral to carry 3Ãƒâ€” the phase harmonic current"
                        },
                        {
                            "id":  "C",
                            "text":  "They only affect the third phase conductor"
                        },
                        {
                            "id":  "D",
                            "text":  "They are filtered by the wye connection automatically"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "In a three-phase four-wire system, the fundamental (60 Hz) and most harmonics from balanced loads cancel in the neutral. However, triplen harmonics (3rd = 180 Hz, 9th = 540 Hz, etc.) are in phase with each other from all three phases and ADD in the neutral. A data center where all loads generate significant 3rd harmonic current can have neutral conductors carrying far more than phase conductors, causing overheating of undersized neutrals.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "power-quality",
                     "triplen",
                     "harmonics",
                     "neutral"
                 ]
    },
    {
        "id":  "jr_fse_159",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "Battery Monitoring Systems",
        "difficulty":  "medium",
        "questionText":  "A Battery Monitoring System (BMS) provides ongoing health assessment by continuously measuring:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Battery age and manufacturing date"
                        },
                        {
                            "id":  "B",
                            "text":  "Individual cell/unit voltage, temperature, internal resistance, and often state of charge and state of health"
                        },
                        {
                            "id":  "C",
                            "text":  "Battery weight and physical dimensions"
                        },
                        {
                            "id":  "D",
                            "text":  "Acid specific gravity for each cell"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "A Battery Monitoring System (BMS) continuously measures key parameters for each cell or module: voltage, temperature, internal resistance/impedance, and derived values like state of charge (SoC) and state of health (SoH). It alerts operators to developing issues between PM visits Ã¢â‚¬â€ catching a weak cell before it causes a string failure. For Li-ion UPS batteries, a BMS is mandatory for safety (thermal runaway prevention). For VRLA, it provides valuable trending data.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery",
                     "BMS",
                     "monitoring",
                     "cell-voltage"
                 ]
    },
    {
        "id":  "jr_fse_160",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Capacitor Bulge",
        "difficulty":  "medium",
        "questionText":  "During a UPS inspection, you observe that several electrolytic capacitors on a control board have bulging tops. This indicates:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Normal capacitor operation under high load"
                        },
                        {
                            "id":  "B",
                            "text":  "Capacitor failure due to excessive temperature, overvoltage, or age Ã¢â‚¬â€ the board or capacitors must be replaced"
                        },
                        {
                            "id":  "C",
                            "text":  "The capacitors are overcharged and need to be discharged"
                        },
                        {
                            "id":  "D",
                            "text":  "Normal appearance for high-voltage capacitors"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Bulging or vented capacitor tops are a clear sign of internal failure Ã¢â‚¬â€ typically caused by overheating, overvoltage, or end of life. As the electrolyte degrades, internal gas pressure builds and causes the safety vent on the capacitor top to distort or rupture. A bulging capacitor will have significantly degraded capacitance and high ESR. It must be replaced before it fails catastrophically (possible explosion). The root cause (heat, overvoltage) should also be investigated.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "troubleshooting",
                     "capacitor",
                     "bulge",
                     "failure"
                 ]
    },
    {
        "id":  "jr_fse_161",
        "examLevel":  "jr_fse",
        "category":  "Installation",
        "subcategory":  "Breaker Coordination",
        "difficulty":  "hard",
        "questionText":  "Overcurrent protection coordination in a UPS distribution system ensures that:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "All breakers trip simultaneously on any fault"
                        },
                        {
                            "id":  "B",
                            "text":  "The breaker nearest to the fault opens first, isolating only the faulted circuit while upstream breakers and the UPS remain unaffected"
                        },
                        {
                            "id":  "C",
                            "text":  "The main UPS breaker always opens first"
                        },
                        {
                            "id":  "D",
                            "text":  "Fuses are used on branch circuits and breakers are used at the main"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Protective device coordination (selectivity) ensures that the device closest to the fault clears the fault while upstream devices remain closed. In a UPS system, a fault on one output branch should trip only that branch circuit breaker Ã¢â‚¬â€ not the UPS output main breaker or the upstream utility breaker. Proper coordination requires analyzing the time-current curves of all protective devices to ensure selectivity at all fault current levels.",
        "referenceBookSection":  "Chapter 10 Ã¢â‚¬â€ Installation",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "installation",
                     "coordination",
                     "breaker",
                     "selectivity"
                 ]
    },
    {
        "id":  "jr_fse_162",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Magnetic Fields",
        "difficulty":  "medium",
        "questionText":  "Strong electromagnetic fields from large UPS transformers and cables can affect:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Only older cathode ray tube (CRT) monitors Ã¢â‚¬â€ modern equipment is unaffected"
                        },
                        {
                            "id":  "B",
                            "text":  "Older magnetic storage media, CRT displays, and pacemakers in medical facilities Ã¢â‚¬â€ minimum clearances must be maintained"
                        },
                        {
                            "id":  "C",
                            "text":  "The battery charge rate"
                        },
                        {
                            "id":  "D",
                            "text":  "Ethernet network speed"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Strong AC magnetic fields from UPS transformers, large bus ducts, and cable trays can affect: (1) older CRT displays (color distortion), (2) legacy magnetic storage media (data corruption Ã¢â‚¬â€ rare now with flash storage), (3) implanted cardiac pacemakers and defibrillators at close range in hospital environments. UPS equipment specifications typically include magnetic field strength data, and hospital/medical facility installations may require additional shielding or clearance distances.",
        "referenceBookSection":  "Chapter 12 Ã¢â‚¬â€ Environmental Requirements",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "environmental",
                     "magnetic-field",
                     "EMI",
                     "pacemaker"
                 ]
    },
    {
        "id":  "jr_fse_163",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "Input Current Check",
        "difficulty":  "medium",
        "questionText":  "At what point during a UPS PM would you measure the three-phase input current, and what are you looking for?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Before energizing Ã¢â‚¬â€ to confirm no current is flowing"
                        },
                        {
                            "id":  "B",
                            "text":  "During normal operation under typical load Ã¢â‚¬â€ looking for balanced phase currents and confirming load is within UPS input rating"
                        },
                        {
                            "id":  "C",
                            "text":  "Only during a battery discharge test"
                        },
                        {
                            "id":  "D",
                            "text":  "With the output disconnected Ã¢â‚¬â€ to measure no-load losses"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Input current is measured under normal load conditions with a clamp ammeter on each input phase. You\u0027re checking: (1) that all three phases are carrying current (no open phase), (2) that the currents are reasonably balanced, (3) that total load is within the UPS input current rating, and (4) that the neutral current is within expected limits. Recording these values creates a baseline for trending over time.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "maintenance",
                     "input-current",
                     "measurement",
                     "PM"
                 ]
    },
    {
        "id":  "jr_fse_164",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Working with Tools",
        "difficulty":  "easy",
        "questionText":  "When working inside a live UPS panel, which tool characteristic is most important?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Color-coded handles for easy identification"
                        },
                        {
                            "id":  "B",
                            "text":  "Insulated handles rated for the working voltage"
                        },
                        {
                            "id":  "C",
                            "text":  "Lightweight construction for less arm fatigue"
                        },
                        {
                            "id":  "D",
                            "text":  "Magnetic tips to retrieve dropped fasteners"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Insulated tools with handles rated to the appropriate voltage (IEC 60900 standard Ã¢â‚¬â€ tested to 10,000V AC, rated 1,000V AC) are required for energized electrical work per NFPA 70E. Insulated handles prevent current from flowing through the technician if the tool contacts energized conductors. Never use standard tools with un-insulated handles for energized work, even at \u0027low\u0027 voltages Ã¢â‚¬â€ battery systems can supply thousands of amps into a short.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "safety",
                     "insulated-tools",
                     "energized-work",
                     "NFPA-70E"
                 ]
    },
    {
        "id":  "jr_fse_165",
        "examLevel":  "jr_fse",
        "category":  "Power Electronics",
        "subcategory":  "Snubber Circuits",
        "difficulty":  "hard",
        "questionText":  "Snubber circuits in UPS power electronics are used to:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Regulate battery charging current"
                        },
                        {
                            "id":  "B",
                            "text":  "Limit voltage spikes (dV/dt) across switching transistors during turn-off to protect the devices"
                        },
                        {
                            "id":  "C",
                            "text":  "Filter audio-frequency noise from the output"
                        },
                        {
                            "id":  "D",
                            "text":  "Balance charge between parallel battery strings"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "When a switching transistor (IGBT or MOSFET) turns off, the sudden cessation of current through inductive circuit elements causes a high dV/dt voltage spike that can exceed the device\u0027s rated voltage and destroy it. Snubber circuits (typically RC or RCD networks) limit the rate of voltage rise and absorb the energy in the spike, protecting the switching devices. They are placed across the transistors or diodes in the power stage.",
        "referenceBookSection":  "Chapter 4 Ã¢â‚¬â€ Power Electronics",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "power-electronics",
                     "snubber",
                     "IGBT",
                     "voltage-spike"
                 ]
    },
    {
        "id":  "jr_fse_166",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Battery Test Failure",
        "difficulty":  "medium",
        "questionText":  "IEEE 450 recommends battery replacement when a VRLA battery\u0027s capacity falls below what percentage of rated capacity?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "50%"
                        },
                        {
                            "id":  "B",
                            "text":  "75%"
                        },
                        {
                            "id":  "C",
                            "text":  "80%"
                        },
                        {
                            "id":  "D",
                            "text":  "90%"
                        }
                    ],
        "correctAnswerId":  "C",
        "explanation":  "IEEE 450 (Recommended Practice for Maintenance, Testing, and Replacement of Vented Lead-Acid Batteries) and IEEE 1188 (for VRLA) both recommend replacement when battery capacity falls below 80% of rated capacity. At this point, the battery may not provide the minimum runtime required by the application during an outage. Battery capacity typically degrades gradually; the 80% threshold is a conservative safety margin.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  45,
        "tags":  [
                     "battery",
                     "IEEE-450",
                     "replacement",
                     "capacity"
                 ]
    },
    {
        "id":  "jr_fse_167",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Power Measurement",
        "difficulty":  "medium",
        "questionText":  "A power quality meter connected at the UPS output displays 45 kW real power and 60 kVA apparent power. What is the reactive power (kVAR)?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "15 kVAR"
                        },
                        {
                            "id":  "B",
                            "text":  "39.7 kVAR"
                        },
                        {
                            "id":  "C",
                            "text":  "105 kVAR"
                        },
                        {
                            "id":  "D",
                            "text":  "75 kVAR"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Using the power triangle: kVAÃ‚Â² = kWÃ‚Â² + kVARÃ‚Â², so kVAR = Ã¢Ë†Å¡(kVAÃ‚Â² Ã¢Ë†â€™ kWÃ‚Â²) = Ã¢Ë†Å¡(60Ã‚Â² Ã¢Ë†â€™ 45Ã‚Â²) = Ã¢Ë†Å¡(3600 Ã¢Ë†â€™ 2025) = Ã¢Ë†Å¡1575 Ã¢â€°Ë† 39.7 kVAR. The power factor is 45/60 = 0.75 (lagging). This level of reactive power indicates a significant inductive load component Ã¢â‚¬â€ common with motor loads or older UPS installations with large output transformers.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "fundamentals",
                     "power-triangle",
                     "kVAR",
                     "calculation"
                 ]
    },
    {
        "id":  "jr_fse_168",
        "examLevel":  "jr_fse",
        "category":  "System Architecture",
        "subcategory":  "Critical Bus",
        "difficulty":  "medium",
        "questionText":  "In a data center with a \u0027critical bus\u0027 design, the critical bus is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The utility service entrance to the building"
                        },
                        {
                            "id":  "B",
                            "text":  "The UPS output distribution bus that feeds all critical IT loads and is always protected by the UPS"
                        },
                        {
                            "id":  "C",
                            "text":  "The generator output bus"
                        },
                        {
                            "id":  "D",
                            "text":  "A special bus that bypasses the UPS for non-critical loads"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "The critical bus (also called the protected bus or UPS output bus) is the distribution point served by the UPS output. All critical IT loads connect to this bus. The non-critical bus serves general purpose loads (lighting, HVAC, convenience outlets) that are not UPS-protected. Maintaining a clear separation between critical and non-critical loads is fundamental to effective power protection design.",
        "referenceBookSection":  "Chapter 11 Ã¢â‚¬â€ System Architecture",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "architecture",
                     "critical-bus",
                     "data-center",
                     "distribution"
                 ]
    },
    {
        "id":  "jr_fse_169",
        "examLevel":  "jr_fse",
        "category":  "Maintenance",
        "subcategory":  "UPS Load Test",
        "difficulty":  "medium",
        "questionText":  "When performing a UPS load test (transfer to battery under full load), what parameter must be continuously monitored?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Ambient room temperature"
                        },
                        {
                            "id":  "B",
                            "text":  "Battery voltage and runtime remaining Ã¢â‚¬â€ be ready to abort the test and retransfer to utility before the battery reaches the low-voltage cutoff"
                        },
                        {
                            "id":  "C",
                            "text":  "Generator fuel level"
                        },
                        {
                            "id":  "D",
                            "text":  "Input current to the UPS"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "During a battery load test, you must continuously monitor battery voltage and runtime. If the test runs longer than planned (due to actual capacity being less than expected), the battery can reach the low-voltage cutoff and the UPS will shut down Ã¢â‚¬â€ dropping the load. Define a \u0027bail-out\u0027 voltage threshold before starting the test, and retransfer to utility when that voltage is reached. Always coordinate with the client before testing.",
        "referenceBookSection":  "Chapter 8 Ã¢â‚¬â€ Preventive Maintenance",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  75,
        "tags":  [
                     "maintenance",
                     "load-test",
                     "battery-voltage",
                     "runtime"
                 ]
    },
    {
        "id":  "jr_fse_170",
        "examLevel":  "jr_fse",
        "category":  "Safety",
        "subcategory":  "Incident Investigation",
        "difficulty":  "easy",
        "questionText":  "After an electrical incident (shock, arc flash, or fire) in a UPS room, the affected area should be:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Immediately cleaned and returned to service after a visual check"
                        },
                        {
                            "id":  "B",
                            "text":  "Preserved for investigation Ã¢â‚¬â€ do not disturb evidence, ensure medical attention for any personnel, report per OSHA requirements"
                        },
                        {
                            "id":  "C",
                            "text":  "Photographed by the technician, then returned to service immediately"
                        },
                        {
                            "id":  "D",
                            "text":  "Only reported if there was a fatality"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "OSHA 29 CFR 1904 requires reporting and recording workplace electrical incidents. After any electrical incident: (1) provide immediate first aid/medical attention to affected personnel, (2) de-energize and secure the area safely, (3) do not disturb the scene Ã¢â‚¬â€ preserve evidence for investigation, (4) report per OSHA recordkeeping requirements (severe injuries must be reported within 24 hours; fatalities within 8 hours). A root cause investigation prevents recurrence.",
        "referenceBookSection":  "Chapter 6 Ã¢â‚¬â€ Safety Practices",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "safety",
                     "incident",
                     "OSHA",
                     "investigation"
                 ]
    },
    {
        "id":  "jr_fse_171",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Ground vs Neutral",
        "difficulty":  "medium",
        "questionText":  "The key difference between a neutral conductor and a grounding (safety ground) conductor is:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "Neutral carries return current during normal operation; the ground carries fault current only and should carry no current during normal operation"
                        },
                        {
                            "id":  "B",
                            "text":  "They are identical and can be used interchangeably"
                        },
                        {
                            "id":  "C",
                            "text":  "Ground carries return current; neutral carries fault current"
                        },
                        {
                            "id":  "D",
                            "text":  "Neutral is only used in single-phase systems"
                        }
                    ],
        "correctAnswerId":  "A",
        "explanation":  "The neutral is the return current path during normal circuit operation Ã¢â‚¬â€ it carries load current. The equipment grounding conductor (EGC) connects metal enclosures to ground and should carry current only during a ground fault, when it provides a low-impedance path for fault current to operate overcurrent protection. Combining them (bootleg ground) or confusing their roles creates shock hazards and violates NEC requirements.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  true,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "neutral",
                     "ground",
                     "NEC"
                 ]
    },
    {
        "id":  "jr_fse_172",
        "examLevel":  "jr_fse",
        "category":  "Battery Systems",
        "subcategory":  "String Configuration",
        "difficulty":  "medium",
        "questionText":  "A UPS requires 192V DC battery bus. Using 12V batteries, how many batteries must be connected in series to achieve this voltage?",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "8 batteries"
                        },
                        {
                            "id":  "B",
                            "text":  "16 batteries"
                        },
                        {
                            "id":  "C",
                            "text":  "12 batteries"
                        },
                        {
                            "id":  "D",
                            "text":  "24 batteries"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Series batteries add their voltages: total voltage = number of batteries Ãƒâ€” voltage per battery. 192V / 12V per battery = 16 batteries in series. Each 12V battery contains 6 lead-acid cells at 2V nominal per cell (6 Ãƒâ€” 2V = 12V). This is a common calculation for sizing battery strings to meet a UPS DC bus voltage requirement.",
        "referenceBookSection":  "Chapter 3 Ã¢â‚¬â€ Battery Systems",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "battery",
                     "series",
                     "string-configuration",
                     "voltage"
                 ]
    },
    {
        "id":  "jr_fse_173",
        "examLevel":  "jr_fse",
        "category":  "Power Quality",
        "subcategory":  "IEEE 519",
        "difficulty":  "hard",
        "questionText":  "IEEE 519 is a standard that establishes limits for:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "UPS battery replacement intervals"
                        },
                        {
                            "id":  "B",
                            "text":  "Harmonic current distortion that end-user equipment can inject into the utility distribution system at the point of common coupling (PCC)"
                        },
                        {
                            "id":  "C",
                            "text":  "Minimum UPS efficiency requirements"
                        },
                        {
                            "id":  "D",
                            "text":  "Maximum outage duration before standby generators must start"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "IEEE 519 (Recommended Practices and Requirements for Harmonic Control in Electrical Power Systems) sets limits on harmonic currents that customers can inject back into the utility grid at the Point of Common Coupling (PCC). The limits depend on the ratio of short-circuit capacity to load current (Isc/IL). Large UPS systems with SCR rectifiers or old 6-pulse designs may inject harmonics exceeding IEEE 519 limits, requiring input filters or 12-pulse/18-pulse configurations.",
        "referenceBookSection":  "Chapter 7 Ã¢â‚¬â€ Power Quality",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "power-quality",
                     "IEEE-519",
                     "harmonics",
                     "PCC"
                 ]
    },
    {
        "id":  "jr_fse_174",
        "examLevel":  "jr_fse",
        "category":  "Troubleshooting",
        "subcategory":  "Output Waveform",
        "difficulty":  "hard",
        "questionText":  "Using an oscilloscope on a UPS output, you observe a significantly distorted sine wave with flat-topped peaks. This indicates:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The battery is discharging"
                        },
                        {
                            "id":  "B",
                            "text":  "The inverter output is being clipped/saturated Ã¢â‚¬â€ possibly due to output transformer saturation or inverter voltage limiting under a nonlinear load"
                        },
                        {
                            "id":  "C",
                            "text":  "Normal output for a line-interactive UPS"
                        },
                        {
                            "id":  "D",
                            "text":  "The output frequency is drifting"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Flat-topped (clipped) sine wave peaks indicate the output voltage is being limited. This can occur when: (1) the inverter is hitting its output voltage ceiling under a highly capacitive load, (2) the output transformer is saturating (for transformer-based UPS), or (3) the DC bus voltage is too low to produce the required peak voltage. This waveform distortion increases THD and can cause equipment malfunctions. Root cause investigation should include checking DC bus voltage and load characteristics.",
        "referenceBookSection":  "Chapter 9 Ã¢â‚¬â€ Troubleshooting",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  90,
        "tags":  [
                     "troubleshooting",
                     "waveform",
                     "oscilloscope",
                     "distortion"
                 ]
    },
    {
        "id":  "jr_fse_175",
        "examLevel":  "jr_fse",
        "category":  "Fundamentals",
        "subcategory":  "Kirchhoff\u0027s Laws",
        "difficulty":  "medium",
        "questionText":  "Kirchhoff\u0027s Current Law (KCL) states that at any node in a circuit:",
        "choices":  [
                        {
                            "id":  "A",
                            "text":  "The sum of voltages around any closed loop equals zero"
                        },
                        {
                            "id":  "B",
                            "text":  "The sum of all currents entering a node equals the sum of all currents leaving that node"
                        },
                        {
                            "id":  "C",
                            "text":  "Current is proportional to voltage"
                        },
                        {
                            "id":  "D",
                            "text":  "Power consumed equals power generated in any branch"
                        }
                    ],
        "correctAnswerId":  "B",
        "explanation":  "Kirchhoff\u0027s Current Law (KCL): the algebraic sum of currents at any node is zero Ã¢â‚¬â€ current in equals current out. This is the basis for analyzing parallel circuits and complex networks. It is used in UPS troubleshooting to verify that load currents on distribution branches sum to the total UPS output current, and for battery string current balancing analysis. KVL (Kirchhoff\u0027s Voltage Law) states that the sum of voltages around a closed loop equals zero.",
        "referenceBookSection":  "Chapter 1 Ã¢â‚¬â€ Electrical Fundamentals",
        "safetyCritical":  false,
        "reviewRequired":  false,
        "active":  true,
        "estimatedTimeSeconds":  60,
        "tags":  [
                     "fundamentals",
                     "KCL",
                     "Kirchhoff",
                     "circuit-analysis"
                 ]
    }
]


