[
  {
    "id": "jr_fse_021",
    "examLevel": "jr_fse",
    "category": "UPS Topology",
    "subcategory": "Online Double Conversion",
    "difficulty": "easy",
    "questionText": "In an online double-conversion UPS, the load is powered by:",
    "choices": [
      { "id": "A", "text": "The utility directly, with the inverter on standby" },
      { "id": "B", "text": "The inverter at all times, regardless of utility status" },
      { "id": "C", "text": "The battery only during normal operation" },
      { "id": "D", "text": "A transfer switch that connects to either utility or battery" }
    ],
    "correctAnswerId": "B",
    "explanation": "In a double-conversion (online) UPS the load is always powered through the inverter. The utility charges the battery via the rectifier, and the inverter converts DC back to AC for the load. This provides complete isolation from utility power quality issues and zero transfer time on outage.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["topology", "double-conversion", "online"]
  },
  {
    "id": "jr_fse_022",
    "examLevel": "jr_fse",
    "category": "UPS Topology",
    "subcategory": "Line Interactive",
    "difficulty": "easy",
    "questionText": "A line-interactive UPS differs from an online UPS primarily because:",
    "choices": [
      { "id": "A", "text": "It uses an autotransformer to regulate voltage without switching to battery for minor fluctuations" },
      { "id": "B", "text": "It always runs the load through the inverter" },
      { "id": "C", "text": "It has no battery backup capability" },
      { "id": "D", "text": "It only protects against overvoltage, not undervoltage" }
    ],
    "correctAnswerId": "A",
    "explanation": "A line-interactive UPS uses an autotransformer (AVR) to boost or buck utility voltage without switching to battery for minor sags or swells. The inverter only engages during a full outage. This extends battery life compared to offline designs while providing better voltage regulation than a standby UPS.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["topology", "line-interactive", "AVR"]
  },
  {
    "id": "jr_fse_023",
    "examLevel": "jr_fse",
    "category": "UPS Topology",
    "subcategory": "Standby / Offline",
    "difficulty": "easy",
    "questionText": "What is the typical transfer time of a standby (offline) UPS when utility power fails?",
    "choices": [
      { "id": "A", "text": "0 ms — transfer is instantaneous" },
      { "id": "B", "text": "2–10 ms" },
      { "id": "C", "text": "100–200 ms" },
      { "id": "D", "text": "500 ms or more" }
    ],
    "correctAnswerId": "B",
    "explanation": "A standby UPS typically transfers to battery/inverter in 2–10 ms. While this is fast enough for most IT equipment (which tolerates a brief gap), it is not zero. Online double-conversion UPS systems have zero transfer time because the load never leaves the inverter.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["topology", "standby", "transfer-time"]
  },
  {
    "id": "jr_fse_024",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "VRLA Batteries",
    "difficulty": "easy",
    "questionText": "VRLA stands for:",
    "choices": [
      { "id": "A", "text": "Variable Rate Lead Acid" },
      { "id": "B", "text": "Valve Regulated Lead Acid" },
      { "id": "C", "text": "Voltage Regulated Lithium Array" },
      { "id": "D", "text": "Vented Recombination Lead Assembly" }
    ],
    "correctAnswerId": "B",
    "explanation": "VRLA stands for Valve Regulated Lead Acid. These sealed batteries use a pressure relief valve to vent only if internal pressure exceeds safe limits. They are maintenance-free in that they do not require water addition, unlike flooded (vented) lead-acid batteries.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery", "VRLA", "lead-acid"]
  },
  {
    "id": "jr_fse_025",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Battery Temperature",
    "difficulty": "medium",
    "questionText": "What is the IEEE recommended float temperature for VRLA UPS batteries, and what happens to battery life for every 10°C rise above that temperature?",
    "choices": [
      { "id": "A", "text": "25°C; battery life is halved" },
      { "id": "B", "text": "25°C; battery life increases by 20%" },
      { "id": "C", "text": "35°C; battery life doubles" },
      { "id": "D", "text": "15°C; battery life is halved" }
    ],
    "correctAnswerId": "A",
    "explanation": "IEEE standards reference 25°C (77°F) as the standard operating temperature for VRLA batteries. For every 10°C rise above 25°C, the battery's rated service life is approximately halved. This is the Arrhenius rule applied to electrochemical degradation. High ambient temperatures are one of the leading causes of premature battery failure.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "temperature", "VRLA", "IEEE"]
  },
  {
    "id": "jr_fse_026",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Float vs Equalize",
    "difficulty": "medium",
    "questionText": "What is the difference between float charging and equalize charging a battery?",
    "choices": [
      { "id": "A", "text": "Float is a higher voltage used to bring batteries to full charge quickly; equalize maintains the charge" },
      { "id": "B", "text": "Float is a lower continuous voltage that maintains full charge; equalize is a controlled higher voltage used to balance cells and reverse sulfation" },
      { "id": "C", "text": "Float and equalize refer to the same charge level in modern VRLA batteries" },
      { "id": "D", "text": "Equalize is used only on lithium-ion batteries, not lead-acid" }
    ],
    "correctAnswerId": "B",
    "explanation": "Float charging applies a low continuous voltage (typically 2.25–2.27 V/cell for VRLA) that keeps the battery fully charged without overcharging. Equalize charging applies a slightly higher controlled voltage to reverse sulfation and balance electrolyte concentration across cells. Equalize is used on flooded cells; VRLA manufacturers may restrict or prohibit equalize charging.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "float", "equalize", "charging"]
  },
  {
    "id": "jr_fse_027",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Battery Testing",
    "difficulty": "medium",
    "questionText": "Which battery test method is considered the most definitive measure of battery capacity?",
    "choices": [
      { "id": "A", "text": "Visual inspection of terminals and case" },
      { "id": "B", "text": "Discharge load test to a defined end voltage" },
      { "id": "C", "text": "Specific gravity measurement" },
      { "id": "D", "text": "AC impedance or conductance measurement" }
    ],
    "correctAnswerId": "B",
    "explanation": "A discharge load test — drawing a known load from the battery until voltage drops to the defined end voltage — is the definitive measure of actual capacity. Impedance/conductance tests are valuable for trending and detecting weak cells but do not directly measure capacity. Visual inspection and specific gravity are supplemental checks.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "testing", "discharge", "capacity"]
  },
  {
    "id": "jr_fse_028",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Battery String",
    "difficulty": "medium",
    "questionText": "In a UPS battery string, individual cells are connected in series. What effect does a single open-circuit (failed) cell have on the string?",
    "choices": [
      { "id": "A", "text": "Only that cell fails; the rest of the string continues to function normally" },
      { "id": "B", "text": "The entire string loses its ability to supply current to the inverter" },
      { "id": "C", "text": "The string voltage increases to compensate" },
      { "id": "D", "text": "The charger automatically bypasses the failed cell" }
    ],
    "correctAnswerId": "B",
    "explanation": "Series-connected battery strings act as a single path for current. An open-circuit cell breaks the series path, preventing current flow through the entire string. This can cause the UPS to shed load or fail to supply backup power even though other cells are healthy.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "series", "string", "open-circuit"]
  },
  {
    "id": "jr_fse_029",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Battery Safety",
    "difficulty": "medium",
    "questionText": "Why must you never short-circuit a lead-acid battery terminal?",
    "choices": [
      { "id": "A", "text": "It will immediately destroy the battery's internal chemistry permanently" },
      { "id": "B", "text": "Short-circuit current can be extremely high, causing arcing, burns, fire, and possible battery explosion" },
      { "id": "C", "text": "It will trip the UPS overload relay and require a factory reset" },
      { "id": "D", "text": "It will reverse the polarity of the battery permanently" }
    ],
    "correctAnswerId": "B",
    "explanation": "Lead-acid batteries can deliver thousands of amperes under short-circuit conditions. This extreme current causes severe arcing, can vaporize conductors, ignite nearby materials, and if hydrogen gas is present, trigger a battery explosion. Always use insulated tools, remove metal jewelry, and follow NFPA 70E arc flash procedures when working near batteries.",
    "referenceBookSection": "Chapter 3 — Battery Safety",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery", "safety", "short-circuit", "arc-flash"]
  },
  {
    "id": "jr_fse_030",
    "examLevel": "jr_fse",
    "category": "Power Electronics",
    "subcategory": "Rectifier",
    "difficulty": "medium",
    "questionText": "What is the primary function of the rectifier in a double-conversion UPS?",
    "choices": [
      { "id": "A", "text": "Convert DC from batteries to AC for the load" },
      { "id": "B", "text": "Convert incoming AC utility power to DC to charge the batteries and supply the inverter" },
      { "id": "C", "text": "Regulate output frequency to exactly 60 Hz" },
      { "id": "D", "text": "Filter harmonics from the output waveform" }
    ],
    "correctAnswerId": "B",
    "explanation": "The rectifier converts incoming AC utility power to DC. This DC bus simultaneously charges the batteries and supplies the inverter. On a utility failure, the batteries take over the DC bus seamlessly, and the inverter continues to power the load without interruption.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["rectifier", "power-electronics", "DC-bus"]
  },
  {
    "id": "jr_fse_031",
    "examLevel": "jr_fse",
    "category": "Power Electronics",
    "subcategory": "Inverter",
    "difficulty": "medium",
    "questionText": "What is the function of the inverter in a UPS?",
    "choices": [
      { "id": "A", "text": "Convert AC to DC for battery charging" },
      { "id": "B", "text": "Convert DC from the battery/DC bus to regulated AC for the load" },
      { "id": "C", "text": "Regulate the incoming utility voltage" },
      { "id": "D", "text": "Provide galvanic isolation between input and output" }
    ],
    "correctAnswerId": "B",
    "explanation": "The inverter converts the DC voltage on the DC bus (from either the rectifier or batteries) back to regulated AC power for the load. It synthesizes a clean AC sine wave at the correct voltage and frequency, independent of utility power quality.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["inverter", "power-electronics", "AC-output"]
  },
  {
    "id": "jr_fse_032",
    "examLevel": "jr_fse",
    "category": "Bypass Systems",
    "subcategory": "Static Bypass",
    "difficulty": "medium",
    "questionText": "Under what condition does a UPS static bypass switch automatically transfer the load?",
    "choices": [
      { "id": "A", "text": "Whenever the utility voltage drops below nominal by more than 5%" },
      { "id": "B", "text": "When the inverter cannot support the load, such as during an overload or inverter fault" },
      { "id": "C", "text": "Whenever a technician opens the UPS cabinet door" },
      { "id": "D", "text": "Only during scheduled maintenance windows" }
    ],
    "correctAnswerId": "B",
    "explanation": "The static bypass (also called the static switch or SBS) automatically transfers the load to raw utility power when the inverter cannot maintain output — for example due to an overload, inverter fault, or thermal shutdown. The transfer is very fast (sub-cycle) using SCRs. The load receives unfiltered utility power during bypass, so power quality protection is lost.",
    "referenceBookSection": "Chapter 5 — Bypass Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["bypass", "static-bypass", "overload"]
  },
  {
    "id": "jr_fse_033",
    "examLevel": "jr_fse",
    "category": "Bypass Systems",
    "subcategory": "Maintenance Bypass",
    "difficulty": "medium",
    "questionText": "The maintenance bypass switch (MBS) allows a technician to:",
    "choices": [
      { "id": "A", "text": "Test the battery under full load without powering down the load" },
      { "id": "B", "text": "Completely bypass and de-energize the UPS for service while keeping the load powered from utility" },
      { "id": "C", "text": "Transfer the load to generator power automatically" },
      { "id": "D", "text": "Run the UPS in economy mode to reduce energy consumption" }
    ],
    "correctAnswerId": "B",
    "explanation": "The maintenance bypass switch routes utility power directly to the load, allowing the UPS to be completely isolated and de-energized for maintenance, repair, or replacement without dropping the load. The load receives unfiltered utility power during this time. Lockout/Tagout procedures must be followed once the UPS is isolated.",
    "referenceBookSection": "Chapter 5 — Bypass Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["bypass", "maintenance-bypass", "LOTO"]
  },
  {
    "id": "jr_fse_034",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "LOTO",
    "difficulty": "easy",
    "questionText": "Before performing maintenance on energized UPS internal components, which safety procedure must be completed?",
    "choices": [
      { "id": "A", "text": "Notify the data center manager via email" },
      { "id": "B", "text": "Lockout/Tagout (LOTO) all energy sources to the UPS" },
      { "id": "C", "text": "Wear a static wrist strap" },
      { "id": "D", "text": "Set the UPS to bypass mode only" }
    ],
    "correctAnswerId": "B",
    "explanation": "OSHA 29 CFR 1910.147 (Control of Hazardous Energy) requires Lockout/Tagout of all energy sources before maintenance on equipment where unexpected energization could injure workers. For a UPS, this includes AC input, AC output, battery circuits, and any auxiliary power supplies. LOTO is a fundamental safety requirement — bypass alone does not make the UPS safe to work inside.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["safety", "LOTO", "OSHA", "lockout-tagout"]
  },
  {
    "id": "jr_fse_035",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Arc Flash",
    "difficulty": "medium",
    "questionText": "NFPA 70E requires that before working on or near energized electrical equipment, a technician must:",
    "choices": [
      { "id": "A", "text": "Perform an arc flash risk assessment and use appropriate PPE for the incident energy level" },
      { "id": "B", "text": "Simply wear rubber-soled shoes" },
      { "id": "C", "text": "Notify their supervisor by phone" },
      { "id": "D", "text": "Wear safety glasses only if voltage exceeds 480V" }
    ],
    "correctAnswerId": "A",
    "explanation": "NFPA 70E requires an arc flash risk assessment to determine incident energy or Arc Flash PPE Category before energized work. The appropriate PPE (arc-rated clothing, face shield, gloves, etc.) must be selected based on the calculated incident energy at the work point. Working inside the arc flash boundary without proper PPE is a serious safety violation.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["safety", "arc-flash", "NFPA-70E", "PPE"]
  },
  {
    "id": "jr_fse_036",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "PPE",
    "difficulty": "easy",
    "questionText": "When measuring voltage in an energized UPS panel, which category of CAT-rated meter should be used for the input distribution?",
    "choices": [
      { "id": "A", "text": "CAT I" },
      { "id": "B", "text": "CAT II" },
      { "id": "C", "text": "CAT III or CAT IV" },
      { "id": "D", "text": "Rating does not matter as long as the meter is digital" }
    ],
    "correctAnswerId": "C",
    "explanation": "CAT III covers distribution wiring inside buildings, fixed installations, and panel boards — typical for UPS input circuits. CAT IV covers service entrance and outdoor utility. CAT I and II are for low-energy electronic equipment circuits. Using an under-rated meter risks catastrophic failure of the meter under a transient, potentially injuring the technician.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["safety", "meter", "CAT-rating", "PPE"]
  },
  {
    "id": "jr_fse_037",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Harmonics",
    "difficulty": "medium",
    "questionText": "Harmonics in a UPS system are primarily generated by:",
    "choices": [
      { "id": "A", "text": "The battery charging current during float charge" },
      { "id": "B", "text": "The non-linear switching action of the rectifier drawing current in pulses" },
      { "id": "C", "text": "Resistive loads like heaters connected to the UPS output" },
      { "id": "D", "text": "Transformer saturation during low-load conditions" }
    ],
    "correctAnswerId": "B",
    "explanation": "UPS rectifiers are non-linear loads — they draw current in pulses (during part of the AC cycle) rather than a smooth sine wave. This pulsed current contains harmonic frequencies (multiples of the fundamental 60 Hz). High THD (Total Harmonic Distortion) on the input can affect the utility, other equipment, and building wiring. Modern IGBT-based rectifiers with active front ends have much lower THD.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["power-quality", "harmonics", "THD", "rectifier"]
  },
  {
    "id": "jr_fse_038",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Power Factor",
    "difficulty": "medium",
    "questionText": "A UPS output power factor of 0.9 means:",
    "choices": [
      { "id": "A", "text": "The UPS is operating at 90% efficiency" },
      { "id": "B", "text": "90% of the apparent power (kVA) is being converted to real working power (kW)" },
      { "id": "C", "text": "The load is drawing 90% more current than rated" },
      { "id": "D", "text": "The battery is at 90% of its rated capacity" }
    ],
    "correctAnswerId": "B",
    "explanation": "Power factor (PF) is the ratio of real power (kW) to apparent power (kVA). A PF of 0.9 means 90% of the kVA is real working power, with the remaining 10% being reactive power. Modern UPS systems often have a 0.9 or 1.0 output power factor rating. A UPS rated 100 kVA at 0.9 PF can deliver 90 kW of real power.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["power-quality", "power-factor", "kVA", "kW"]
  },
  {
    "id": "jr_fse_039",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Voltage Disturbances",
    "difficulty": "easy",
    "questionText": "A voltage sag (brownout) is defined as:",
    "choices": [
      { "id": "A", "text": "A complete loss of utility voltage" },
      { "id": "B", "text": "A short-duration reduction in RMS voltage, typically to 10–90% of nominal" },
      { "id": "C", "text": "A voltage increase above 110% of nominal lasting more than one minute" },
      { "id": "D", "text": "A high-frequency voltage spike above 200% of nominal" }
    ],
    "correctAnswerId": "B",
    "explanation": "A voltage sag (or brownout) is a short-duration decrease in RMS voltage, defined by IEEE 1159 as 0.1–0.9 per unit (10–90% of nominal) lasting from 0.5 cycles to 1 minute. Sags are the most common power quality disturbance and can cause equipment to malfunction or reset. An online UPS eliminates sag exposure to the load.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["power-quality", "voltage-sag", "brownout", "IEEE-1159"]
  },
  {
    "id": "jr_fse_040",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Preventive Maintenance",
    "difficulty": "easy",
    "questionText": "Which of the following is a typical preventive maintenance task performed on a UPS system?",
    "choices": [
      { "id": "A", "text": "Replacing the inverter IGBT modules annually" },
      { "id": "B", "text": "Inspecting and torquing battery terminal connections, checking float voltage, and inspecting for swollen or leaking cells" },
      { "id": "C", "text": "Replacing all electrolytic capacitors every 6 months" },
      { "id": "D", "text": "Reprogramming the UPS control board firmware" }
    ],
    "correctAnswerId": "B",
    "explanation": "Standard UPS PM tasks include: inspecting battery terminals for corrosion and verifying torque specs, measuring and recording cell float voltages, checking for swollen or leaking cells, cleaning ventilation, verifying alarm functions, and checking AC output parameters. IGBT and capacitor replacement are done on condition or per manufacturer schedules, not routinely.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["maintenance", "PM", "battery", "inspection"]
  },
  {
    "id": "jr_fse_041",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Cooling",
    "difficulty": "easy",
    "questionText": "Why is keeping UPS ventilation clear and internal fans operating correctly critical?",
    "choices": [
      { "id": "A", "text": "Fans generate the DC voltage needed for the inverter" },
      { "id": "B", "text": "Overheating can cause premature component failure, thermal derating, or shutdown" },
      { "id": "C", "text": "Airflow affects the accuracy of the output voltage regulation" },
      { "id": "D", "text": "Fan motors are connected to the battery and help extend runtime" }
    ],
    "correctAnswerId": "B",
    "explanation": "Power electronics components (IGBTs, capacitors, transformers) generate significant heat. Without adequate cooling, temperatures rise, shortening component life and potentially triggering thermal protection shutdown. Many UPS systems also thermally derate — reducing available load capacity — when internal temperatures are high. Clogged filters and failed fans are common causes of thermal faults.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["maintenance", "cooling", "thermal", "fans"]
  },
  {
    "id": "jr_fse_042",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Alarms",
    "difficulty": "medium",
    "questionText": "A UPS displays a 'Battery Low' alarm while on utility power. The most likely cause is:",
    "choices": [
      { "id": "A", "text": "The load is exceeding the UPS kVA rating" },
      { "id": "B", "text": "The battery is not accepting charge, possibly due to age, sulfation, or a failed charger circuit" },
      { "id": "C", "text": "The utility input frequency is out of tolerance" },
      { "id": "D", "text": "The static bypass switch has engaged" }
    ],
    "correctAnswerId": "B",
    "explanation": "A 'Battery Low' alarm on utility power indicates the battery is not reaching or holding its full charge level. This can result from aged batteries that have lost capacity, sulfated plates, a failed charger/rectifier, a blown fuse in the battery circuit, or a very high ambient temperature. Investigation should include charger output voltage/current readings and a battery conductance test.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "alarm", "battery-low", "charger"]
  },
  {
    "id": "jr_fse_043",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Overload",
    "difficulty": "medium",
    "questionText": "A UPS is alarming for overload. What is the correct first response?",
    "choices": [
      { "id": "A", "text": "Immediately shut down the UPS to prevent damage" },
      { "id": "B", "text": "Identify and shed non-critical loads to bring total load within rated capacity" },
      { "id": "C", "text": "Switch to maintenance bypass to clear the alarm" },
      { "id": "D", "text": "Disconnect the battery to redistribute the load" }
    ],
    "correctAnswerId": "B",
    "explanation": "An overload alarm means the UPS is being asked to supply more power than it is rated for. The correct response is to identify and remove non-critical loads until the load is within the UPS rating. Continued overload can cause static bypass transfer, overheating, or shutdown. Never disconnect the battery as a response to an overload.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["troubleshooting", "overload", "load-management"]
  },
  {
    "id": "jr_fse_044",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Input Fault",
    "difficulty": "medium",
    "questionText": "If a UPS is running on battery with no utility input fault and the runtime is rapidly decreasing, what should the technician check first?",
    "choices": [
      { "id": "A", "text": "Output voltage level" },
      { "id": "B", "text": "The upstream circuit breaker supplying the UPS input" },
      { "id": "C", "text": "The inverter IGBT temperature" },
      { "id": "D", "text": "The battery float voltage setting" }
    ],
    "correctAnswerId": "B",
    "explanation": "If the UPS is on battery but there is no confirmed utility outage, the upstream circuit breaker (or fuse) to the UPS input is a prime suspect. A tripped or open breaker would cause the UPS to run on battery even while building utility power is present. This is a common scenario that can be resolved quickly without any UPS repairs.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "battery-operation", "breaker", "input"]
  },
  {
    "id": "jr_fse_045",
    "examLevel": "jr_fse",
    "category": "Installation",
    "subcategory": "Wiring",
    "difficulty": "medium",
    "questionText": "Why is it important to follow the manufacturer's recommended cable sizing for UPS input and output wiring?",
    "choices": [
      { "id": "A", "text": "Undersized cables can overheat, cause voltage drop, and create a fire hazard" },
      { "id": "B", "text": "Oversized cables will cause the UPS to output incorrect frequency" },
      { "id": "C", "text": "Cable size affects only the battery runtime, not safety" },
      { "id": "D", "text": "The NEC does not regulate cable sizing for UPS systems" }
    ],
    "correctAnswerId": "A",
    "explanation": "Undersized conductors have higher resistance, which causes voltage drop under load and generates heat proportional to I²R. This can overheat insulation, trip breakers, reduce UPS performance, and create a fire hazard. The NEC (NFPA 70) and manufacturer specs both must be followed. Cables must be rated for ampacity and voltage, with appropriate derating for conduit fill and ambient temperature.",
    "referenceBookSection": "Chapter 10 — Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["installation", "wiring", "NEC", "cable-sizing"]
  },
  {
    "id": "jr_fse_046",
    "examLevel": "jr_fse",
    "category": "Installation",
    "subcategory": "Grounding",
    "difficulty": "medium",
    "questionText": "In a UPS installation, the equipment grounding conductor serves what purpose?",
    "choices": [
      { "id": "A", "text": "It carries the load neutral current during normal operation" },
      { "id": "B", "text": "It provides a low-impedance path for fault current to operate overcurrent protection and protect personnel from shock" },
      { "id": "C", "text": "It prevents harmonic currents from reaching the load" },
      { "id": "D", "text": "It balances current across all three phases" }
    ],
    "correctAnswerId": "B",
    "explanation": "The equipment grounding conductor (EGC) bonds metallic enclosures to the grounding system, providing a low-impedance path for ground fault current. This path must be of low enough impedance to allow sufficient fault current to operate the upstream overcurrent protective device (breaker/fuse), clearing the fault before dangerous touch voltages persist. The EGC is not a normal current-carrying conductor.",
    "referenceBookSection": "Chapter 10 — Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["installation", "grounding", "EGC", "NEC"]
  },
  {
    "id": "jr_fse_047",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "Redundancy",
    "difficulty": "medium",
    "questionText": "An N+1 UPS configuration means:",
    "choices": [
      { "id": "A", "text": "One UPS module handles the full load; one additional module is on hot standby" },
      { "id": "B", "text": "Two identical UPS systems each carry 50% of the load" },
      { "id": "C", "text": "The number of UPS modules required (N) plus one additional module for redundancy" },
      { "id": "D", "text": "The UPS can tolerate N battery failures before shutdown" }
    ],
    "correctAnswerId": "C",
    "explanation": "N+1 redundancy means the system has N modules required to carry the full load, plus one additional module. If any single module fails, the remaining N modules continue to carry the load without interruption. This is a common redundancy scheme in parallel UPS systems for data centers.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["architecture", "redundancy", "N+1", "parallel"]
  },
  {
    "id": "jr_fse_048",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "Parallel UPS",
    "difficulty": "hard",
    "questionText": "When paralleling UPS modules, what must be precisely matched to ensure proper load sharing?",
    "choices": [
      { "id": "A", "text": "Battery age and manufacturer" },
      { "id": "B", "text": "Output voltage, frequency, and phase angle" },
      { "id": "C", "text": "Input cable length only" },
      { "id": "D", "text": "Ambient temperature of each module" }
    ],
    "correctAnswerId": "B",
    "explanation": "Parallel UPS modules must have precisely matched output voltage, frequency, and phase angle. Mismatches cause circulating currents between units — one module may try to absorb power from another — leading to overloading, overheating, and unequal load sharing. Dedicated parallel cards or communication links synchronize the inverters of paralleled modules.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["architecture", "parallel", "load-sharing", "synchronization"]
  },
  {
    "id": "jr_fse_049",
    "examLevel": "jr_fse",
    "category": "Environmental",
    "subcategory": "Temperature and Humidity",
    "difficulty": "easy",
    "questionText": "What effect does high humidity have on UPS and battery room equipment?",
    "choices": [
      { "id": "A", "text": "It improves cooling efficiency and extends battery life" },
      { "id": "B", "text": "It can cause condensation, corrosion of terminals, and leakage current on circuit boards" },
      { "id": "C", "text": "It has no effect on sealed VRLA batteries" },
      { "id": "D", "text": "It reduces the risk of electrostatic discharge" }
    ],
    "correctAnswerId": "B",
    "explanation": "High relative humidity (above ~80%) can cause condensation on surfaces when equipment is cooler than the dew point. This leads to corrosion on battery terminals and bus bars, leakage currents across PCB surfaces, and potential short circuits. Most manufacturers specify a maximum of 95% RH non-condensing. Battery rooms should be maintained at controlled temperature and humidity.",
    "referenceBookSection": "Chapter 12 — Environmental Requirements",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["environmental", "humidity", "corrosion", "battery-room"]
  },
  {
    "id": "jr_fse_050",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Ohm's Law",
    "difficulty": "easy",
    "questionText": "According to Ohm's Law, if a 120V circuit has a resistance of 30 ohms, what is the current?",
    "choices": [
      { "id": "A", "text": "4 amps" },
      { "id": "B", "text": "3 amps" },
      { "id": "C", "text": "0.25 amps" },
      { "id": "D", "text": "3600 amps" }
    ],
    "correctAnswerId": "A",
    "explanation": "Ohm's Law: I = V / R = 120V / 30Ω = 4 amps. This fundamental relationship is essential for calculating current draw, sizing conductors, and verifying circuit behavior in any UPS or electrical system.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["fundamentals", "ohms-law", "current", "voltage"]
  },
  {
    "id": "jr_fse_051",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Three-Phase Power",
    "difficulty": "medium",
    "questionText": "In a balanced three-phase system, the relationship between line voltage (VL) and phase voltage (VPH) is:",
    "choices": [
      { "id": "A", "text": "VL = VPH" },
      { "id": "B", "text": "VL = VPH × √3" },
      { "id": "C", "text": "VL = VPH / √3" },
      { "id": "D", "text": "VL = VPH × 2" }
    ],
    "correctAnswerId": "B",
    "explanation": "In a balanced wye (star) three-phase system, the line-to-line voltage equals the phase voltage multiplied by √3 (≈1.732). For example, a 208V line-to-line system has 120V phase-to-neutral (208 / √3 ≈ 120). A 480V system has 277V phase-to-neutral. This relationship is critical for calculating UPS input and output voltages.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fundamentals", "three-phase", "voltage", "wye"]
  },
  {
    "id": "jr_fse_052",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "kVA vs kW",
    "difficulty": "easy",
    "questionText": "A UPS is rated at 100 kVA / 90 kW. What does this tell you about its output power factor?",
    "choices": [
      { "id": "A", "text": "Power factor = 1.0" },
      { "id": "B", "text": "Power factor = 0.9" },
      { "id": "C", "text": "Power factor = 0.8" },
      { "id": "D", "text": "Power factor cannot be determined from this information" }
    ],
    "correctAnswerId": "B",
    "explanation": "Power Factor = kW / kVA = 90 kW / 100 kVA = 0.9. Modern three-phase UPS systems are typically rated at 0.9 or 1.0 output power factor. Older systems were often rated 0.8 PF, which is why kVA ratings appeared higher than the usable kW. Always confirm both ratings when sizing a UPS for a specific load.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fundamentals", "kVA", "kW", "power-factor"]
  },
  {
    "id": "jr_fse_053",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Runtime Calculation",
    "difficulty": "medium",
    "questionText": "Battery runtime for a UPS is primarily determined by:",
    "choices": [
      { "id": "A", "text": "The UPS input voltage and utility frequency" },
      { "id": "B", "text": "Battery capacity (Ah), load level (kW), and battery terminal voltage" },
      { "id": "C", "text": "The number of battery strings in parallel only" },
      { "id": "D", "text": "The inverter switching frequency" }
    ],
    "correctAnswerId": "B",
    "explanation": "Runtime = Battery capacity (Wh) / Load (W). Battery capacity in Wh is the product of Ah rating and nominal voltage. Runtime decreases as load increases and also degrades as battery temperature drops below 25°C or as batteries age and lose capacity. Manufacturers provide runtime curves showing load vs. runtime for specific battery configurations.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "runtime", "capacity", "Ah"]
  },
  {
    "id": "jr_fse_054",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Lithium-Ion",
    "difficulty": "medium",
    "questionText": "Compared to VRLA batteries, lithium-ion (Li-ion) batteries used in UPS systems offer which primary advantage?",
    "choices": [
      { "id": "A", "text": "Lower upfront cost per kWh" },
      { "id": "B", "text": "Longer service life, higher energy density, faster recharge, and better high-temperature performance" },
      { "id": "C", "text": "No battery management system required" },
      { "id": "D", "text": "Safer chemistry with no thermal runaway risk" }
    ],
    "correctAnswerId": "B",
    "explanation": "Li-ion UPS batteries offer 2–4× longer service life than VRLA (10+ years vs 3–5 years for VRLA), significantly higher energy density (smaller/lighter footprint), faster recharge times, and better performance at elevated temperatures. However, they have higher upfront cost, require a Battery Management System (BMS), and can experience thermal runaway if improperly managed — so safety systems are essential.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "lithium-ion", "VRLA", "comparison"]
  },
  {
    "id": "jr_fse_055",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Capacitors",
    "difficulty": "medium",
    "questionText": "Electrolytic capacitors in UPS systems degrade over time. What is the typical recommended replacement interval, and why?",
    "choices": [
      { "id": "A", "text": "Every year; capacitors lose 10% capacitance per year" },
      { "id": "B", "text": "Every 5–7 years or per manufacturer recommendation; electrolyte evaporates and ESR increases, risking failure" },
      { "id": "C", "text": "Every 20 years; capacitors have essentially unlimited life" },
      { "id": "D", "text": "Only when an alarm is triggered; no proactive replacement is needed" }
    ],
    "correctAnswerId": "B",
    "explanation": "Electrolytic capacitors age due to evaporation of the electrolyte, especially at elevated temperatures. As capacitance decreases and Equivalent Series Resistance (ESR) rises, capacitors can fail to filter DC bus ripple, causing output distortion, and in worst cases can catastrophically vent or explode. Most UPS manufacturers recommend capacitor replacement at 5–7 years or when ESR measurements indicate degradation.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["maintenance", "capacitors", "ESR", "replacement"]
  },
  {
    "id": "jr_fse_056",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Output Fault",
    "difficulty": "medium",
    "questionText": "A UPS output voltage is reading 5% low. After confirming the measurement with a calibrated meter, the next diagnostic step is:",
    "choices": [
      { "id": "A", "text": "Replace the entire inverter board immediately" },
      { "id": "B", "text": "Check and adjust the output voltage setpoint in the UPS configuration/display, verify input voltage, and check for inverter faults in the event log" },
      { "id": "C", "text": "Add load to the UPS to bring voltage into tolerance" },
      { "id": "D", "text": "Increase the battery float voltage to compensate" }
    ],
    "correctAnswerId": "B",
    "explanation": "Before replacing components, verify the configuration setpoint — an incorrect voltage trim setting is a common and easily corrected cause of output voltage error. Also check the event log for inverter or reference faults. Check the input voltage to rule out extreme utility conditions. If configuration checks out and a fault is logged, then component-level diagnosis is warranted.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "output-voltage", "inverter", "configuration"]
  },
  {
    "id": "jr_fse_057",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Battery Fault",
    "difficulty": "medium",
    "questionText": "During a scheduled battery test, the UPS transfers to battery but shuts down much sooner than expected. The most likely cause is:",
    "choices": [
      { "id": "A", "text": "The inverter is consuming more power than usual" },
      { "id": "B", "text": "Batteries have degraded and have significantly less usable capacity than rated" },
      { "id": "C", "text": "The utility restored during the test, causing an automatic retransfer" },
      { "id": "D", "text": "The static bypass activated and drained the battery" }
    ],
    "correctAnswerId": "B",
    "explanation": "Early shutdown during a battery runtime test is a classic indicator of battery capacity degradation. As VRLA batteries age, sulfation and grid corrosion reduce available Ah. A battery that originally provided 10 minutes at full load may only provide 3–4 minutes after 4–5 years. IEEE 450 recommends battery replacement when capacity drops below 80% of rated.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "battery", "capacity", "degradation"]
  },
  {
    "id": "jr_fse_058",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "AC Waveform",
    "difficulty": "easy",
    "questionText": "Standard commercial utility power in North America operates at:",
    "choices": [
      { "id": "A", "text": "110V / 50 Hz" },
      { "id": "B", "text": "120V / 60 Hz single-phase, 208V or 480V / 60 Hz three-phase" },
      { "id": "C", "text": "240V / 60 Hz single-phase only" },
      { "id": "D", "text": "120V / 50 Hz" }
    ],
    "correctAnswerId": "B",
    "explanation": "North American utility power is nominally 120V single-phase at 60 Hz, 208V three-phase (wye, 120V phase-to-neutral) for commercial buildings, and 480V three-phase for larger facilities and industrial applications. The 60 Hz frequency distinguishes North America from Europe/Asia (50 Hz). UPS systems must be configured for local voltage and frequency standards.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["fundamentals", "utility", "frequency", "voltage"]
  },
  {
    "id": "jr_fse_059",
    "examLevel": "jr_fse",
    "category": "Meter Usage",
    "subcategory": "Current Measurement",
    "difficulty": "medium",
    "questionText": "When using a clamp-on ammeter to measure current in a three-phase system, you should clamp around:",
    "choices": [
      { "id": "A", "text": "All three phase conductors together" },
      { "id": "B", "text": "One phase conductor at a time" },
      { "id": "C", "text": "The ground conductor" },
      { "id": "D", "text": "The conduit carrying all conductors" }
    ],
    "correctAnswerId": "B",
    "explanation": "A clamp-on ammeter measures the magnetic field generated by current in the conductor(s) inside its jaw. To measure individual phase current, clamp around one conductor at a time. Clamping all three phase conductors together in a balanced system results in a near-zero reading because the magnetic fields cancel. Clamping the ground conductor measures ground fault/leakage current.",
    "referenceBookSection": "Meter Usage / Troubleshooting Basics",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["meter", "clamp-ammeter", "current", "three-phase"]
  },
  {
    "id": "jr_fse_060",
    "examLevel": "jr_fse",
    "category": "Meter Usage",
    "subcategory": "Resistance Measurement",
    "difficulty": "medium",
    "questionText": "Before measuring resistance with a digital multimeter, you must:",
    "choices": [
      { "id": "A", "text": "Ensure the circuit is energized so the meter can read accurately" },
      { "id": "B", "text": "De-energize and discharge the circuit, then verify with a voltmeter that no voltage is present" },
      { "id": "C", "text": "Set the meter to AC voltage mode" },
      { "id": "D", "text": "Remove one test lead from the meter" }
    ],
    "correctAnswerId": "B",
    "explanation": "Resistance must be measured on a de-energized, discharged circuit. Applying the resistance function to an energized circuit can damage the meter and injure the technician. Capacitors must also be discharged before resistance measurements. Always verify zero volts with the voltmeter before switching to resistance mode.",
    "referenceBookSection": "Meter Usage / Troubleshooting Basics",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["meter", "resistance", "safety", "de-energize"]
  },
  {
    "id": "jr_fse_061",
    "examLevel": "jr_fse",
    "category": "UPS Topology",
    "subcategory": "Delta Conversion",
    "difficulty": "hard",
    "questionText": "A delta conversion online UPS processes only a portion of the load power through the inverter. This architecture primarily benefits the system by:",
    "choices": [
      { "id": "A", "text": "Eliminating the need for a battery" },
      { "id": "B", "text": "Significantly improving overall efficiency compared to double-conversion" },
      { "id": "C", "text": "Providing zero transfer time like a standby UPS" },
      { "id": "D", "text": "Allowing use of lower-voltage batteries" }
    ],
    "correctAnswerId": "B",
    "explanation": "In delta conversion, only a fraction of the load power (typically 10–20%) passes through the active power conversion stage, while the majority flows directly from utility through a transformer. This significantly reduces conversion losses compared to double-conversion (where 100% of power is converted twice), achieving efficiencies of 96–99%. The trade-off is slightly more complex control and dependency on utility quality for most of the power path.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["topology", "delta-conversion", "efficiency"]
  },
  {
    "id": "jr_fse_062",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Sulfation",
    "difficulty": "medium",
    "questionText": "Sulfation in a lead-acid battery refers to:",
    "choices": [
      { "id": "A", "text": "Buildup of lead sulfate crystals on the plates, reducing active material and capacity" },
      { "id": "B", "text": "Contamination of the electrolyte with sulfuric acid from external sources" },
      { "id": "C", "text": "Corrosion of the battery terminals caused by hydrogen sulfide gas" },
      { "id": "D", "text": "The natural process by which batteries increase capacity over time" }
    ],
    "correctAnswerId": "A",
    "explanation": "During normal discharge, lead sulfate forms on the battery plates. During charging, it should convert back to lead and lead dioxide. If a battery is left discharged or chronically undercharged, large lead sulfate crystals form and become difficult or impossible to reverse. This sulfation permanently reduces active plate material and battery capacity.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "sulfation", "lead-acid", "capacity"]
  },
  {
    "id": "jr_fse_063",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Hydrogen Gas",
    "difficulty": "medium",
    "questionText": "Lead-acid batteries emit hydrogen gas during charging. What concentration of hydrogen in air is the lower explosive limit (LEL)?",
    "choices": [
      { "id": "A", "text": "0.1%" },
      { "id": "B", "text": "4%" },
      { "id": "C", "text": "15%" },
      { "id": "D", "text": "25%" }
    ],
    "correctAnswerId": "B",
    "explanation": "The Lower Explosive Limit (LEL) for hydrogen in air is 4% by volume. Above 4%, hydrogen-air mixtures can ignite with a spark or flame. Battery rooms must be adequately ventilated to prevent hydrogen accumulation, and no ignition sources (open flames, sparks) should be present. VRLA batteries emit far less hydrogen than flooded cells, but ventilation is still required.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["safety", "hydrogen", "battery", "LEL", "ventilation"]
  },
  {
    "id": "jr_fse_064",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "Static Transfer Switch",
    "difficulty": "hard",
    "questionText": "A Static Transfer Switch (STS) provides load protection by:",
    "choices": [
      { "id": "A", "text": "Automatically transferring a critical load between two independent utility feeds in less than one electrical cycle" },
      { "id": "B", "text": "Filtering power quality disturbances from a single utility source" },
      { "id": "C", "text": "Converting single-phase power to three-phase for the load" },
      { "id": "D", "text": "Storing energy during normal operation and releasing it during outages" }
    ],
    "correctAnswerId": "A",
    "explanation": "An STS uses SCRs (thyristors) to transfer a critical load between two independent power sources (e.g., two UPS outputs or two utility feeds) in under 4 ms (less than one quarter cycle at 60 Hz). This provides source redundancy — if one feed fails or degrades, the STS switches to the alternate with minimal disturbance to the load. It requires the two sources to be synchronized.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["architecture", "STS", "redundancy", "transfer"]
  },
  {
    "id": "jr_fse_065",
    "examLevel": "jr_fse",
    "category": "Power Electronics",
    "subcategory": "IGBT",
    "difficulty": "hard",
    "questionText": "IGBT stands for Insulated Gate Bipolar Transistor. In a UPS inverter, IGBTs are primarily used to:",
    "choices": [
      { "id": "A", "text": "Rectify AC to DC" },
      { "id": "B", "text": "Switch DC on and off at high frequency to synthesize an AC output waveform using PWM" },
      { "id": "C", "text": "Regulate battery float voltage" },
      { "id": "D", "text": "Provide galvanic isolation between input and output" }
    ],
    "correctAnswerId": "B",
    "explanation": "IGBTs are high-speed, high-power switching transistors used in UPS inverters. They switch the DC bus voltage on and off thousands of times per second (PWM — Pulse Width Modulation) to synthesize a clean AC sine wave output. Their high switching speed and efficiency make them ideal for UPS inverters, compared to older SCR or thyristor-based designs.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["power-electronics", "IGBT", "inverter", "PWM"]
  },
  {
    "id": "jr_fse_066",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Thermal Imaging",
    "difficulty": "medium",
    "questionText": "Thermal imaging (infrared thermography) is a valuable UPS maintenance tool because it can:",
    "choices": [
      { "id": "A", "text": "Measure battery state of charge directly" },
      { "id": "B", "text": "Identify loose connections, overloaded conductors, and failing components by detecting abnormal heat patterns without contact" },
      { "id": "C", "text": "Replace the need for voltage measurements entirely" },
      { "id": "D", "text": "Measure the switching frequency of IGBTs" }
    ],
    "correctAnswerId": "B",
    "explanation": "Infrared thermography detects surface temperature variations. Loose or corroded connections have higher resistance, generating more heat (I²R losses) — visible as hot spots in thermal images. Similarly, overloaded conductors, failing capacitors, and stressed components show as elevated temperatures. Thermal imaging is most effective on energized equipment and can identify problems before they become failures.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["maintenance", "thermal-imaging", "IR", "connections"]
  },
  {
    "id": "jr_fse_067",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Capacitance",
    "difficulty": "medium",
    "questionText": "A capacitor in a DC circuit, once fully charged, will:",
    "choices": [
      { "id": "A", "text": "Continue to draw steady current indefinitely" },
      { "id": "B", "text": "Block DC current flow and hold its charge at the applied voltage" },
      { "id": "C", "text": "Discharge completely within one second regardless of circuit resistance" },
      { "id": "D", "text": "Increase voltage above the applied level" }
    ],
    "correctAnswerId": "B",
    "explanation": "Once fully charged to the applied DC voltage, a capacitor blocks further DC current flow — it acts as an open circuit in steady-state DC. It stores energy as an electric field and holds the voltage. This is critical for UPS maintenance: DC bus capacitors can hold dangerous charge long after the UPS is de-energized. Always follow the manufacturer's discharge wait time and verify zero voltage before touching internal components.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fundamentals", "capacitor", "DC", "safety"]
  },
  {
    "id": "jr_fse_068",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Frequency Fault",
    "difficulty": "hard",
    "questionText": "A UPS is set to wide input frequency acceptance (45–65 Hz). A generator supplying the UPS during an outage is running slightly overspeed at 63 Hz. What will the UPS do?",
    "choices": [
      { "id": "A", "text": "Transfer to battery because the generator frequency is outside the 60 Hz ±0.5 Hz window" },
      { "id": "B", "text": "Continue operating normally, rectifying the 63 Hz generator output and providing 60 Hz to the load from the inverter" },
      { "id": "C", "text": "Match its output to 63 Hz to synchronize with the generator" },
      { "id": "D", "text": "Alarm for generator fault and transfer to static bypass" }
    ],
    "correctAnswerId": "B",
    "explanation": "In double-conversion mode with wide input window (e.g., 45–65 Hz), the UPS rectifier accepts the out-of-spec generator frequency and converts it to DC. The inverter then synthesizes a stable 60 Hz output for the load regardless of input frequency. This is a key advantage of online double-conversion — it isolates the load from generator frequency variations during governor hunting.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["troubleshooting", "generator", "frequency", "double-conversion"]
  },
  {
    "id": "jr_fse_069",
    "examLevel": "jr_fse",
    "category": "Environmental",
    "subcategory": "Altitude Derating",
    "difficulty": "hard",
    "questionText": "UPS systems may require derating at high altitude because:",
    "choices": [
      { "id": "A", "text": "Utility frequency varies with elevation" },
      { "id": "B", "text": "Reduced air density decreases convective cooling effectiveness, lowering the equipment's thermal capacity" },
      { "id": "C", "text": "Battery electrolyte boils at lower temperatures at altitude" },
      { "id": "D", "text": "IGBT switching speed increases at altitude, causing harmonics" }
    ],
    "correctAnswerId": "B",
    "explanation": "At high altitudes, air is less dense, meaning convective and forced-air cooling is less effective per unit of airflow. Power electronics generate heat proportional to their load, and if that heat cannot be removed, temperatures rise and protection circuits throttle output. Manufacturers typically specify derating curves (e.g., 1% per 100m above 1000m) to ensure reliable operation.",
    "referenceBookSection": "Chapter 12 — Environmental Requirements",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["environmental", "altitude", "derating", "cooling"]
  },
  {
    "id": "jr_fse_070",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Inductance",
    "difficulty": "medium",
    "questionText": "An inductor (coil) in an AC circuit opposes changes in current. The opposition to current flow it creates is called:",
    "choices": [
      { "id": "A", "text": "Capacitive reactance" },
      { "id": "B", "text": "Inductive reactance (XL)" },
      { "id": "C", "text": "Impedance only" },
      { "id": "D", "text": "Resistance (R)" }
    ],
    "correctAnswerId": "B",
    "explanation": "Inductive reactance (XL = 2πfL) is the opposition to AC current flow created by an inductor. It increases with frequency and inductance value. In UPS systems, inductors (including transformer windings) limit fault current, filter harmonics, and affect power factor. Inductive reactance is measured in ohms and, unlike resistance, causes the current to lag the voltage by 90°.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fundamentals", "inductance", "reactance", "AC"]
  },
  {
    "id": "jr_fse_071",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Battery Replacement",
    "difficulty": "medium",
    "questionText": "When replacing batteries in a multi-string UPS, best practice is to:",
    "choices": [
      { "id": "A", "text": "Replace only the visibly failed cells to minimize cost" },
      { "id": "B", "text": "Replace all batteries in a string at the same time to maintain consistent age and performance across the string" },
      { "id": "C", "text": "Mix old and new batteries to extend overall string life" },
      { "id": "D", "text": "Replace batteries while the UPS is on utility without any precautions" }
    ],
    "correctAnswerId": "B",
    "explanation": "Mixing old and new batteries in a string creates imbalance — new batteries charge faster and to higher voltage while old ones lag. The charger must compromise, undercharging new cells or overcharging old ones. Best practice is to replace the entire string simultaneously. Follow LOTO procedures, use insulated tools, and do not mix battery brands or ages within a string.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["maintenance", "battery-replacement", "string", "best-practice"]
  },
  {
    "id": "jr_fse_072",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "Generator Integration",
    "difficulty": "medium",
    "questionText": "When a UPS is fed by a generator, why is it important that the generator be sized larger than the UPS kVA rating?",
    "choices": [
      { "id": "A", "text": "The generator must also charge the UPS batteries, which requires significant additional power" },
      { "id": "B", "text": "The UPS rectifier presents a non-linear (harmonic) load and has high inrush on startup; undersized generators can experience voltage/frequency instability" },
      { "id": "C", "text": "Generators always operate at 80% efficiency, so they must be 25% larger" },
      { "id": "D", "text": "NFPA requires generators to be 200% of UPS rating" }
    ],
    "correctAnswerId": "B",
    "explanation": "UPS rectifiers are non-linear loads that draw harmonic currents, which can cause generator voltage waveform distortion and governor instability. Additionally, UPS inrush on startup or retransfer can momentarily demand very high current. Generator manufacturers typically recommend sizing at 125–150% of UPS kW/kVA rating and may specify a maximum %THDi for the UPS input.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["architecture", "generator", "sizing", "harmonics"]
  },
  {
    "id": "jr_fse_073",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Fault Reading",
    "difficulty": "medium",
    "questionText": "A UPS event log shows repeated 'Input Voltage High' faults during late-night hours. The most likely cause is:",
    "choices": [
      { "id": "A", "text": "The UPS battery is overcharged" },
      { "id": "B", "text": "Utility voltage rises when building loads reduce at night, exceeding the UPS high-line threshold" },
      { "id": "C", "text": "A failed capacitor in the rectifier is causing voltage spikes" },
      { "id": "D", "text": "The output transformer is producing back-EMF" }
    ],
    "correctAnswerId": "B",
    "explanation": "Utility voltage often rises at night when industrial and commercial loads drop off — the distribution system is lightly loaded, and voltage rises toward the high end of regulation limits. If the UPS high-line threshold (e.g., 138V on a 120V system) is set too tightly, it triggers faults. The fix is typically widening the input voltage window in the UPS configuration or working with the utility.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "input-voltage", "utility", "event-log"]
  },
  {
    "id": "jr_fse_074",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Transients",
    "difficulty": "medium",
    "questionText": "A voltage transient (spike) on the utility input is best described as:",
    "choices": [
      { "id": "A", "text": "A sustained overvoltage above 110% of nominal lasting hours" },
      { "id": "B", "text": "A very brief (microseconds to milliseconds) high-amplitude voltage pulse" },
      { "id": "C", "text": "A gradual reduction in voltage over several minutes" },
      { "id": "D", "text": "A steady-state harmonic distortion at 180 Hz" }
    ],
    "correctAnswerId": "B",
    "explanation": "Voltage transients are very short-duration (sub-cycle to a few milliseconds) high-amplitude voltage pulses, often caused by lightning, utility switching, or large motor starting/stopping. They can reach thousands of volts and damage unprotected equipment. An online UPS regenerates the output from its inverter, providing near-complete transient isolation for the protected load.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["power-quality", "transient", "spike", "protection"]
  },
  {
    "id": "jr_fse_075",
    "examLevel": "jr_fse",
    "category": "Installation",
    "subcategory": "Clearances",
    "difficulty": "easy",
    "questionText": "Why do UPS manufacturers specify minimum front, rear, and side clearances in installation instructions?",
    "choices": [
      { "id": "A", "text": "To comply with aesthetic requirements only" },
      { "id": "B", "text": "To allow adequate airflow for cooling and safe access for service personnel" },
      { "id": "C", "text": "To reduce electromagnetic interference with neighboring equipment" },
      { "id": "D", "text": "To allow for future expansion of the battery cabinet" }
    ],
    "correctAnswerId": "B",
    "explanation": "Clearance requirements serve two purposes: airflow for cooling (blocking intake or exhaust causes overheating) and safe service access for technicians performing maintenance, replacing batteries, or responding to faults. NEC 110.26 also mandates working space in front of electrical equipment. Ignoring clearances can void warranties and violate electrical codes.",
    "referenceBookSection": "Chapter 10 — Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["installation", "clearances", "cooling", "NEC"]
  },
  {
    "id": "jr_fse_076",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Transformers",
    "difficulty": "medium",
    "questionText": "An isolation transformer in a UPS system provides which key benefit?",
    "choices": [
      { "id": "A", "text": "It stores energy during outages like a battery" },
      { "id": "B", "text": "It provides galvanic isolation between input and output, blocking common-mode noise and allowing a new neutral-ground bond on the output" },
      { "id": "C", "text": "It converts three-phase power to single-phase" },
      { "id": "D", "text": "It increases voltage and decreases current simultaneously" }
    ],
    "correctAnswerId": "B",
    "explanation": "An isolation transformer has no direct electrical connection between primary and secondary windings — energy transfers via magnetic coupling only. This blocks common-mode noise and DC offset from passing through, and allows a new neutral-ground bond on the secondary side (important for IT equipment grounding requirements). It also prevents ground fault current on the secondary from flowing back to the primary system.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fundamentals", "transformer", "isolation", "grounding"]
  },
  {
    "id": "jr_fse_077",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Specific Gravity",
    "difficulty": "medium",
    "questionText": "Specific gravity of battery electrolyte is measured with a hydrometer and indicates:",
    "choices": [
      { "id": "A", "text": "The purity of the distilled water added to the battery" },
      { "id": "B", "text": "The state of charge of a flooded lead-acid cell — higher gravity indicates more charge" },
      { "id": "C", "text": "The internal resistance of the cell" },
      { "id": "D", "text": "The ambient temperature at the time of measurement" }
    ],
    "correctAnswerId": "B",
    "explanation": "Specific gravity (SG) measures the density of the sulfuric acid electrolyte relative to water. A fully charged flooded lead-acid cell typically has SG of 1.265–1.280. As the battery discharges, sulfate is consumed from the electrolyte and SG drops (approaches 1.0 for water). Note: SG cannot be directly measured on sealed VRLA batteries — conductance testing is used instead.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery", "specific-gravity", "flooded", "state-of-charge"]
  },
  {
    "id": "jr_fse_078",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Neutral Issues",
    "difficulty": "hard",
    "questionText": "A technician measures 30V on the neutral-to-ground bond at the UPS output panel. The system uses an isolation transformer. What does this likely indicate?",
    "choices": [
      { "id": "A", "text": "This is normal for a 208V system" },
      { "id": "B", "text": "A high neutral current caused by unbalanced loads or harmonics is creating voltage drop on the neutral conductor" },
      { "id": "C", "text": "The UPS batteries are fully charged" },
      { "id": "D", "text": "The static bypass is engaged" }
    ],
    "correctAnswerId": "B",
    "explanation": "Neutral-to-ground voltage should be near zero at the panel where the neutral-ground bond exists. Elevated N-G voltage indicates current flowing on the neutral, creating a voltage drop (V = I × R). With non-linear IT loads creating significant 3rd harmonic currents, neutral conductors can carry more than line conductors. High N-G voltage can upset sensitive equipment reference levels and indicates undersized neutral conductors.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["troubleshooting", "neutral", "ground", "harmonics"]
  },
  {
    "id": "jr_fse_079",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Two-Person Rule",
    "difficulty": "easy",
    "questionText": "When performing energized electrical work on high-voltage UPS equipment, best practice requires:",
    "choices": [
      { "id": "A", "text": "Working alone to avoid distractions" },
      { "id": "B", "text": "A second qualified person present to respond to emergencies and assist" },
      { "id": "C", "text": "Notifying only the building manager" },
      { "id": "D", "text": "Wearing cotton clothing to avoid static" }
    ],
    "correctAnswerId": "B",
    "explanation": "NFPA 70E and best industry practice strongly recommend or require a second qualified person when performing energized electrical work. The buddy must know emergency procedures, location of first aid, and how to de-energize the equipment without touching the victim (using non-conductive tools or circuit breakers). Electrical shock incapacitates — a person working alone may be unable to call for help.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["safety", "two-person", "energized-work", "NFPA-70E"]
  },
  {
    "id": "jr_fse_080",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Documentation",
    "difficulty": "easy",
    "questionText": "After completing a UPS service call, a technician should:",
    "choices": [
      { "id": "A", "text": "Leave immediately to get to the next job" },
      { "id": "B", "text": "Document all work performed, measurements taken, parts replaced, and any open issues in a service report" },
      { "id": "C", "text": "Reset the event log to clear any fault history" },
      { "id": "D", "text": "Change the UPS password to a default value" }
    ],
    "correctAnswerId": "B",
    "explanation": "Service documentation is essential for tracking UPS health over time, identifying recurring issues, planning future maintenance, and maintaining warranty records. A good service report includes: date/time, technician name, UPS model/serial, measurements (input/output voltage, current, battery voltage), work performed, parts replaced, open issues, and recommendations. Event log history should be preserved, not cleared.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["maintenance", "documentation", "service-report"]
  },
  {
    "id": "jr_fse_081",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Power Calculation",
    "difficulty": "easy",
    "questionText": "A three-phase UPS load draws 50A per phase at 208V line-to-line. What is the approximate three-phase apparent power (kVA)?",
    "choices": [
      { "id": "A", "text": "10.4 kVA" },
      { "id": "B", "text": "18 kVA" },
      { "id": "C", "text": "31.2 kVA" },
      { "id": "D", "text": "52 kVA" }
    ],
    "correctAnswerId": "B",
    "explanation": "Three-phase kVA = (√3 × VL × IL) / 1000 = (1.732 × 208V × 50A) / 1000 ≈ 18 kVA. The √3 factor accounts for the 120° phase relationship between phases. This formula is fundamental for sizing UPS systems for three-phase loads.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fundamentals", "three-phase", "kVA", "calculation"]
  },
  {
    "id": "jr_fse_082",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "UPS Output Spec",
    "difficulty": "medium",
    "questionText": "A UPS output specification lists voltage regulation of ±2% and THD <2%. What does this mean for the load?",
    "choices": [
      { "id": "A", "text": "The UPS will not protect against transients because regulation is too tight" },
      { "id": "B", "text": "The load receives voltage within 2% of nominal and a nearly pure sine wave with less than 2% harmonic distortion" },
      { "id": "C", "text": "The UPS efficiency varies by 2% depending on load" },
      { "id": "D", "text": "Battery life will degrade by 2% per year" }
    ],
    "correctAnswerId": "B",
    "explanation": "Voltage regulation ±2% means the output voltage stays within 2% above or below nominal (e.g., 117.6–122.4V on a 120V system) regardless of load changes or input variations. THD <2% means the AC output waveform is a very clean sine wave with minimal harmonic content. Together these specs indicate a high-quality power supply for sensitive equipment.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["power-quality", "voltage-regulation", "THD", "output-spec"]
  },
  {
    "id": "jr_fse_083",
    "examLevel": "jr_fse",
    "category": "UPS Topology",
    "subcategory": "Economy Mode",
    "difficulty": "medium",
    "questionText": "A UPS operating in ECO mode (economy/efficiency mode) primarily passes power through the:",
    "choices": [
      { "id": "A", "text": "Double-conversion path for highest efficiency" },
      { "id": "B", "text": "Static bypass path for utility power, with the inverter in near-synchronous standby" },
      { "id": "C", "text": "Maintenance bypass for the load" },
      { "id": "D", "text": "Battery only, to preserve utility power" }
    ],
    "correctAnswerId": "B",
    "explanation": "In ECO mode, the load is primarily supplied by utility power through the static bypass path (avoiding double-conversion losses), raising system efficiency to 97–99%. The inverter stays synchronized in standby and transfers in less than one cycle if utility quality degrades. The trade-off is reduced power quality protection compared to full double-conversion mode.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["topology", "ECO-mode", "efficiency", "bypass"]
  },
  {
    "id": "jr_fse_084",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Cell Voltage",
    "difficulty": "easy",
    "questionText": "The nominal cell voltage of a fully charged lead-acid battery cell is approximately:",
    "choices": [
      { "id": "A", "text": "1.2V" },
      { "id": "B", "text": "2.0V" },
      { "id": "C", "text": "3.6V" },
      { "id": "D", "text": "4.2V" }
    ],
    "correctAnswerId": "B",
    "explanation": "Each lead-acid cell has a nominal voltage of approximately 2.0V (open circuit fully charged: ~2.1–2.15V; float voltage: ~2.25–2.27V). A 12V battery has 6 cells in series (6 × 2V). A 48V battery string typically has 24 cells. Knowing cell voltage is fundamental for verifying proper charge level and diagnosing weak or failed cells.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["battery", "cell-voltage", "lead-acid", "fundamentals"]
  },
  {
    "id": "jr_fse_085",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Transfer to Bypass",
    "difficulty": "medium",
    "questionText": "A UPS repeatedly transfers to static bypass for a few seconds and then retransfers to inverter. What is the most likely cause?",
    "choices": [
      { "id": "A", "text": "The UPS is performing automatic self-tests" },
      { "id": "B", "text": "Intermittent overloads or inverter current limiting due to a marginally overloaded or short-circuit condition on the output" },
      { "id": "C", "text": "The battery float voltage is too high" },
      { "id": "D", "text": "A loose input neutral causing phase voltage imbalance" }
    ],
    "correctAnswerId": "B",
    "explanation": "Repeated brief static bypass transfers typically indicate the inverter is hitting its current limit — often due to a load that intermittently spikes beyond rated capacity, a soft fault on the output wiring, or equipment with high inrush. The UPS bypasses to protect itself, then retransfers when the overcurrent clears. Investigating connected loads and reviewing the event log for overload or short-circuit events is the next step.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "bypass", "overload", "inverter"]
  },
  {
    "id": "jr_fse_086",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Electrical Shock",
    "difficulty": "easy",
    "questionText": "Electrical current through the human body at what approximate level is considered potentially lethal?",
    "choices": [
      { "id": "A", "text": "1 milliamp (1 mA)" },
      { "id": "B", "text": "10 milliamps (10 mA)" },
      { "id": "C", "text": "100 milliamps (100 mA)" },
      { "id": "D", "text": "1 amp (1000 mA)" }
    ],
    "correctAnswerId": "C",
    "explanation": "As little as 100 mA (0.1A) through the chest/heart region can cause ventricular fibrillation and death. Current of 10–20 mA causes inability to release (muscular lock). At 1 mA, you feel a tingle. The danger is not the voltage but the current — and even low voltages (50V AC) can be lethal depending on body resistance and current path. Treat all electrical systems with respect, regardless of voltage level.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["safety", "electrical-shock", "current", "lethal"]
  },
  {
    "id": "jr_fse_087",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "PM Frequency",
    "difficulty": "easy",
    "questionText": "IEEE 1188 recommends battery inspections at what minimum frequency for VRLA UPS batteries?",
    "choices": [
      { "id": "A", "text": "Every 5 years" },
      { "id": "B", "text": "Quarterly for the first year, semi-annually thereafter" },
      { "id": "C", "text": "Monthly" },
      { "id": "D", "text": "Only when the UPS reports a battery alarm" }
    ],
    "correctAnswerId": "B",
    "explanation": "IEEE 1188 (Recommended Practice for Maintenance, Testing, and Replacement of Valve-Regulated Lead-Acid Batteries) recommends quarterly inspections during the first year and semi-annually (every 6 months) thereafter. Battery test intervals (capacity testing) are typically every year or two. More frequent inspection is warranted after an event such as a long discharge or high-temperature exposure.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["maintenance", "battery", "IEEE-1188", "inspection-frequency"]
  },
  {
    "id": "jr_fse_088",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Diodes",
    "difficulty": "medium",
    "questionText": "In a UPS rectifier circuit, diodes allow current to flow:",
    "choices": [
      { "id": "A", "text": "In both directions equally" },
      { "id": "B", "text": "In one direction only, converting AC to pulsating DC" },
      { "id": "C", "text": "Only when forward voltage exceeds 12V" },
      { "id": "D", "text": "Only during the negative half of the AC cycle" }
    ],
    "correctAnswerId": "B",
    "explanation": "A diode is a one-way valve for electrical current — it conducts in the forward direction (when anode is positive relative to cathode) and blocks in the reverse direction. In a full-wave rectifier bridge, diodes steer both positive and negative halves of the AC sine wave into the same DC polarity, producing pulsating DC that is then smoothed by capacitors.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fundamentals", "diode", "rectifier", "AC-to-DC"]
  },
  {
    "id": "jr_fse_089",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Swell",
    "difficulty": "easy",
    "questionText": "A voltage swell is defined as a short-duration increase in RMS voltage above what level?",
    "choices": [
      { "id": "A", "text": "101% of nominal" },
      { "id": "B", "text": "110% of nominal" },
      { "id": "C", "text": "150% of nominal" },
      { "id": "D", "text": "200% of nominal" }
    ],
    "correctAnswerId": "B",
    "explanation": "Per IEEE 1159, a voltage swell is defined as an increase in RMS voltage to 1.1–1.8 per unit (110–180% of nominal) lasting from 0.5 cycles to 1 minute. Common causes include switching off a large load, capacitor bank energization, or single-line-to-ground faults. An online UPS clamps output voltage regardless of input swell.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["power-quality", "swell", "overvoltage", "IEEE-1159"]
  },
  {
    "id": "jr_fse_090",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Display Reading",
    "difficulty": "easy",
    "questionText": "A UPS front panel displays 'On Inverter' and the input breaker is confirmed closed. What should the technician investigate?",
    "choices": [
      { "id": "A", "text": "Nothing — this is normal operation for a double-conversion UPS" },
      { "id": "B", "text": "Verify utility power quality and check for rectifier faults; the UPS may have transferred to battery due to input disturbance" },
      { "id": "C", "text": "The output circuit breakers" },
      { "id": "D", "text": "Whether the load is too light" }
    ],
    "correctAnswerId": "B",
    "explanation": "For a double-conversion UPS, 'On Inverter' is the normal mode — the load is always on inverter. However, if the unit shows it is drawing battery power (runtime countdown active), then the rectifier is not supplying the DC bus from utility, which is abnormal with utility present. Check for input voltage out of spec, tripped input fuse, rectifier fault in the event log, or a configuration issue.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["troubleshooting", "display", "inverter", "rectifier"]
  },
  {
    "id": "jr_fse_091",
    "examLevel": "jr_fse",
    "category": "Installation",
    "subcategory": "Commissioning",
    "difficulty": "medium",
    "questionText": "During UPS commissioning, which test verifies that the load will remain powered if the utility fails?",
    "choices": [
      { "id": "A", "text": "Measuring output voltage at no load" },
      { "id": "B", "text": "A simulated utility failure (trip the input breaker) with full load connected, confirming seamless transfer to battery" },
      { "id": "C", "text": "Verifying the UPS firmware version" },
      { "id": "D", "text": "Confirming the battery is fully charged before load connection" }
    ],
    "correctAnswerId": "B",
    "explanation": "The definitive commissioning test for a UPS is a controlled simulated outage under load. By opening the upstream input breaker (or using the UPS test function), the engineer verifies: transfer to battery is seamless with no load interruption, output voltage stays within spec, battery supports the load, and the system alarms and event log correctly record the event. This test should be documented in the commissioning report.",
    "referenceBookSection": "Chapter 10 — Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["installation", "commissioning", "battery-test", "transfer"]
  },
  {
    "id": "jr_fse_092",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "PDU",
    "difficulty": "easy",
    "questionText": "A Power Distribution Unit (PDU) downstream of a UPS typically provides:",
    "choices": [
      { "id": "A", "text": "Additional battery backup capacity" },
      { "id": "B", "text": "Circuit protection, metering, and distribution of UPS output to individual loads via branch circuits" },
      { "id": "C", "text": "Power factor correction for the UPS" },
      { "id": "D", "text": "Harmonic filtering for the utility input" }
    ],
    "correctAnswerId": "B",
    "explanation": "A PDU takes the UPS output (often at 208V or 480V three-phase) and distributes it to individual loads through branch circuit breakers at the appropriate voltage (120V, 208V, etc.). Modern intelligent PDUs also provide per-circuit metering, remote switching, and alert capabilities. They do not add backup capacity — they only distribute the protected power from the UPS.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["architecture", "PDU", "distribution", "data-center"]
  },
  {
    "id": "jr_fse_093",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Series vs Parallel Circuits",
    "difficulty": "easy",
    "questionText": "In a parallel circuit, if one branch opens (fails), what happens to the remaining branches?",
    "choices": [
      { "id": "A", "text": "All remaining branches also lose power" },
      { "id": "B", "text": "Remaining branches continue to operate at the same voltage; total circuit current decreases" },
      { "id": "C", "text": "Voltage across remaining branches increases" },
      { "id": "D", "text": "Remaining branches share the current that was flowing through the failed branch" }
    ],
    "correctAnswerId": "B",
    "explanation": "In a parallel circuit, all branches share the same voltage. If one branch opens, only that branch loses current — the others continue to receive full voltage and operate normally. Total circuit current decreases by the amount that was flowing through the open branch. This is why loads in a building are connected in parallel — one failed outlet does not affect others.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["fundamentals", "parallel-circuit", "current", "voltage"]
  },
  {
    "id": "jr_fse_094",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Filter Replacement",
    "difficulty": "easy",
    "questionText": "Air filters in forced-air cooled UPS systems should be inspected and replaced when:",
    "choices": [
      { "id": "A", "text": "Every 10 years regardless of condition" },
      { "id": "B", "text": "When clogged or per manufacturer schedule, typically annually or when the UPS reports a filter alarm" },
      { "id": "C", "text": "Only if the UPS shuts down from overheating" },
      { "id": "D", "text": "Never — UPS air filters are designed for the life of the equipment" }
    ],
    "correctAnswerId": "B",
    "explanation": "Clogged air filters restrict airflow, causing internal temperatures to rise. Most UPS manufacturers recommend filter inspection and cleaning/replacement annually or when the filter service indicator alarms. In dusty environments (construction zones, industrial facilities), filters may need attention more frequently. Replacing filters is a low-cost PM task that can prevent expensive thermal failures.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["maintenance", "filters", "cooling", "PM"]
  },
  {
    "id": "jr_fse_095",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Self-Discharge",
    "difficulty": "medium",
    "questionText": "If a VRLA UPS battery is stored without being connected to a charger, what happens to it over time?",
    "choices": [
      { "id": "A", "text": "It maintains full charge indefinitely because it is sealed" },
      { "id": "B", "text": "It self-discharges gradually and can be permanently damaged if left discharged for extended periods" },
      { "id": "C", "text": "It charges itself from ambient temperature" },
      { "id": "D", "text": "It only self-discharges in temperatures above 40°C" }
    ],
    "correctAnswerId": "B",
    "explanation": "All lead-acid batteries self-discharge over time — VRLA batteries at approximately 3–5% per month at 25°C (faster at higher temperatures). If stored without periodic charging (typically a refresh charge every 3–6 months per IEEE 1188), the battery can reach a deep discharge state where irreversible sulfation occurs and capacity is permanently lost. Always store batteries on a float charger or recharge them on schedule.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["battery", "self-discharge", "storage", "VRLA"]
  },
  {
    "id": "jr_fse_096",
    "examLevel": "jr_fse",
    "category": "Power Electronics",
    "subcategory": "SCR",
    "difficulty": "hard",
    "questionText": "A Silicon Controlled Rectifier (SCR) in the static bypass switch is triggered by:",
    "choices": [
      { "id": "A", "text": "Applying voltage to the gate terminal, which then latches it ON until current falls to zero" },
      { "id": "B", "text": "Applying voltage to the base terminal like a bipolar transistor" },
      { "id": "C", "text": "Exceeding its reverse breakdown voltage" },
      { "id": "D", "text": "A PWM control signal at high frequency" }
    ],
    "correctAnswerId": "A",
    "explanation": "An SCR (thyristor) is a four-layer semiconductor device. A brief pulse to the gate terminal fires (triggers) the SCR into conduction. Once conducting, removing the gate signal does not turn it off — it remains latched ON until the anode current falls below the holding current (which happens naturally at each AC zero crossing). SCRs are used in static bypass switches because they can switch very quickly (sub-cycle) and handle large currents.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["power-electronics", "SCR", "thyristor", "bypass"]
  },
  {
    "id": "jr_fse_097",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Fire Safety",
    "difficulty": "medium",
    "questionText": "If a battery in a UPS room begins to vent acid fumes or emit smoke, the correct first response is:",
    "choices": [
      { "id": "A", "text": "Attempt to identify and replace the failed cell immediately" },
      { "id": "B", "text": "Alert personnel, evacuate the area, call emergency services, and do not re-enter without proper equipment" },
      { "id": "C", "text": "Pour water on the battery to cool it" },
      { "id": "D", "text": "Connect a load to the battery to discharge it faster" }
    ],
    "correctAnswerId": "B",
    "explanation": "A battery venting acid fumes or smoke indicates a serious failure — possible thermal runaway in a Li-ion system, or an internal short/overcharge in lead-acid. The correct response is life-safety first: alert others, evacuate, call emergency services. Acid fumes and hydrogen gas are hazardous. Do not use water on lead-acid battery fires (sulfuric acid + water creates more heat). CO2 or dry chemical suppression may be appropriate depending on the battery chemistry.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["safety", "fire", "battery", "evacuation"]
  },
  {
    "id": "jr_fse_098",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Communication Fault",
    "difficulty": "medium",
    "questionText": "A UPS network management card (NMC) cannot be reached via SNMP after a firmware update. The most likely first step to resolve this is:",
    "choices": [
      { "id": "A", "text": "Replace the NMC immediately" },
      { "id": "B", "text": "Verify the NMC IP address configuration and network settings; attempt a factory reset if misconfigured" },
      { "id": "C", "text": "Reboot the entire UPS system" },
      { "id": "D", "text": "Call the utility company" }
    ],
    "correctAnswerId": "B",
    "explanation": "After a firmware update, network settings on the NMC may revert to defaults or fail to transfer correctly. The first step is to verify the IP address, subnet mask, gateway, and SNMP community strings using the local console port. A factory reset restores defaults, from which the network can be reconfigured. Replacing the card is a last resort after all software-level fixes are exhausted.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "NMC", "SNMP", "networking"]
  },
  {
    "id": "jr_fse_099",
    "examLevel": "jr_fse",
    "category": "Environmental",
    "subcategory": "Seismic",
    "difficulty": "medium",
    "questionText": "UPS installations in earthquake-prone regions should include:",
    "choices": [
      { "id": "A", "text": "No special provisions — UPS cabinets are heavy enough to be self-stabilizing" },
      { "id": "B", "text": "Seismic anchoring of UPS and battery cabinets to the floor per applicable building codes" },
      { "id": "C", "text": "Rubber isolation pads to allow the cabinets to move freely during seismic events" },
      { "id": "D", "text": "Double the battery capacity to account for potential outages" }
    ],
    "correctAnswerId": "B",
    "explanation": "Seismic anchoring secures UPS and battery cabinets to the building structure to prevent tipping during ground movement. A battery cabinet tipping can spill electrolyte (lead-acid), crush personnel, and damage the UPS. Building codes (IBC, ASCE 7) and the NEC require appropriate anchorage for electrical equipment in seismic design categories. Equipment installation must comply with manufacturer seismic certifications where applicable.",
    "referenceBookSection": "Chapter 12 — Environmental Requirements",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["environmental", "seismic", "anchoring", "safety"]
  },
  {
    "id": "jr_fse_100",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Frequency",
    "difficulty": "easy",
    "questionText": "If the utility frequency drops from 60 Hz to 59.5 Hz, what effect does this have on equipment connected through an online double-conversion UPS?",
    "choices": [
      { "id": "A", "text": "The equipment receives 59.5 Hz output from the UPS" },
      { "id": "B", "text": "No effect — the inverter synthesizes a stable 60 Hz output regardless of input frequency" },
      { "id": "C", "text": "The UPS transfers to static bypass and passes the 59.5 Hz to the load" },
      { "id": "D", "text": "The UPS shuts down to protect connected equipment" }
    ],
    "correctAnswerId": "B",
    "explanation": "An online double-conversion UPS regenerates the output frequency from its own internal oscillator. The inverter produces a stable 60 Hz (or configured frequency) regardless of what the input frequency is doing. Input frequency variations only matter if they fall outside the UPS rectifier's acceptance window (e.g., below 45 Hz or above 65 Hz in wide-window mode). Equipment behind the UPS is fully isolated from utility frequency variations.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fundamentals", "frequency", "inverter", "double-conversion"]
  }
]
