[
  {
    "id": "jr_fse_101",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "AGM vs Gel",
    "difficulty": "medium",
    "questionText": "What distinguishes an AGM (Absorbent Glass Mat) VRLA battery from a gel VRLA battery?",
    "choices": [
      { "id": "A", "text": "AGM uses liquid electrolyte; gel uses solid electrolyte" },
      { "id": "B", "text": "AGM suspends electrolyte in fiberglass mat; gel uses silica-thickened electrolyte — both are sealed VRLA but with different internal construction" },
      { "id": "C", "text": "AGM is for outdoor use; gel is for indoor use only" },
      { "id": "D", "text": "AGM supports higher temperatures; gel supports lower temperatures" }
    ],
    "correctAnswerId": "B",
    "explanation": "Both AGM and gel are VRLA (sealed, maintenance-free) lead-acid batteries. AGM batteries immobilize the electrolyte in a fiberglass mat between the plates, allowing high current capability and fast recharge. Gel batteries suspend the electrolyte in a silica gel, making them more tolerant of deep discharge and high temperatures but limiting their high-rate discharge capability. AGM is the most common type used in UPS applications.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "AGM", "gel", "VRLA"]
  },
  {
    "id": "jr_fse_102",
    "examLevel": "jr_fse",
    "category": "Power Electronics",
    "subcategory": "PWM",
    "difficulty": "medium",
    "questionText": "Pulse Width Modulation (PWM) in a UPS inverter controls the output voltage by:",
    "choices": [
      { "id": "A", "text": "Varying the DC bus voltage" },
      { "id": "B", "text": "Varying the duty cycle (on-time vs. off-time) of the switching transistors" },
      { "id": "C", "text": "Changing the number of switches in series" },
      { "id": "D", "text": "Adjusting the battery float voltage" }
    ],
    "correctAnswerId": "B",
    "explanation": "PWM controls the average voltage delivered to the load by rapidly switching the transistors on and off and varying the ratio of on-time to total period (duty cycle). A higher duty cycle delivers more average voltage; a lower duty cycle delivers less. By varying the duty cycle sinusoidally at 60 Hz, the inverter synthesizes an AC sine wave from a DC supply.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["power-electronics", "PWM", "inverter", "duty-cycle"]
  },
  {
    "id": "jr_fse_103",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Chemical Hazards",
    "difficulty": "medium",
    "questionText": "If battery electrolyte (sulfuric acid) contacts your skin during battery maintenance, you should:",
    "choices": [
      { "id": "A", "text": "Apply baking soda paste directly to neutralize the acid before rinsing" },
      { "id": "B", "text": "Immediately flush with large amounts of water for at least 15–20 minutes, then seek medical attention" },
      { "id": "C", "text": "Wipe the area dry with a cloth immediately" },
      { "id": "D", "text": "Apply petroleum jelly to the affected area" }
    ],
    "correctAnswerId": "B",
    "explanation": "Immediate and prolonged flushing with large amounts of water (15–20 minutes minimum) is the correct first aid for sulfuric acid skin contact per OSHA and SDS guidance. Flushing dilutes and removes the acid. Medical attention should follow. Do not apply neutralizers before flushing — it can cause an exothermic reaction. Eye contact requires eye wash stations and immediate medical attention.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["safety", "acid", "first-aid", "battery"]
  },
  {
    "id": "jr_fse_104",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Fan Fault",
    "difficulty": "easy",
    "questionText": "A UPS reports a 'Fan Fault' alarm. If not addressed, what is the likely consequence?",
    "choices": [
      { "id": "A", "text": "The UPS will immediately transfer to bypass" },
      { "id": "B", "text": "Internal temperatures will rise, potentially causing thermal derating or protective shutdown" },
      { "id": "C", "text": "Battery charging will stop" },
      { "id": "D", "text": "Output frequency will become unstable" }
    ],
    "correctAnswerId": "B",
    "explanation": "A failed cooling fan reduces airflow through the UPS, allowing heat to build up in power electronics. Most UPS systems respond by thermally derating (reducing available output power) and will ultimately shut down on over-temperature protection if the fan is not replaced. Fan replacement is a time-sensitive maintenance task. Always verify the replacement fan is the correct part number and rotational direction.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["troubleshooting", "fan", "thermal", "derating"]
  },
  {
    "id": "jr_fse_105",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "DRUPS",
    "difficulty": "hard",
    "questionText": "A Diesel Rotary UPS (DRUPS) differs from a static UPS because:",
    "choices": [
      { "id": "A", "text": "It uses capacitors instead of batteries for energy storage" },
      { "id": "B", "text": "It combines a diesel generator, flywheel, and motor-generator in one rotating machine, providing backup power without traditional batteries" },
      { "id": "C", "text": "It is a line-interactive design only, not double-conversion" },
      { "id": "D", "text": "It generates DC output instead of AC" }
    ],
    "correctAnswerId": "B",
    "explanation": "A DRUPS integrates a diesel engine, a flywheel for short-term ride-through, and a motor-generator set in a single rotating machine. During a utility outage, the flywheel provides power while the diesel engine spins up. This eliminates the need for large VRLA battery banks and can have lower total cost of ownership for large installations, though the rotating machinery requires specialized maintenance.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["architecture", "DRUPS", "flywheel", "diesel"]
  },
  {
    "id": "jr_fse_106",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Apparent vs Real Power",
    "difficulty": "medium",
    "questionText": "Reactive power (kVAR) in an AC circuit is caused by:",
    "choices": [
      { "id": "A", "text": "Resistive loads that convert electricity to heat" },
      { "id": "B", "text": "Inductive or capacitive loads that store and release energy each cycle, causing current and voltage to be out of phase" },
      { "id": "C", "text": "Harmonic distortion in the current waveform" },
      { "id": "D", "text": "DC components riding on the AC waveform" }
    ],
    "correctAnswerId": "B",
    "explanation": "Reactive power (kVAR) flows back and forth between the source and inductive/capacitive loads (motors, transformers, capacitors) as they store and release energy each AC cycle. It does no real work but does flow through conductors and transformers, consuming capacity. The relationship is: kVA² = kW² + kVAR². Power factor correction (adding capacitors to offset inductive kVAR) reduces kVAR and improves system efficiency.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fundamentals", "reactive-power", "kVAR", "power-factor"]
  },
  {
    "id": "jr_fse_107",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Torque Specs",
    "difficulty": "medium",
    "questionText": "Why must battery terminal connections be torqued to the manufacturer's specification?",
    "choices": [
      { "id": "A", "text": "Under-torqued connections increase contact resistance, causing heating and voltage drop; over-torqued connections can crack the terminal post" },
      { "id": "B", "text": "Torque specifications only matter for three-phase connections, not batteries" },
      { "id": "C", "text": "Correct torque is required only for the first installation, not replacements" },
      { "id": "D", "text": "High torque reduces the battery's internal resistance" }
    ],
    "correctAnswerId": "A",
    "explanation": "Battery terminal torque is critical: under-torquing leaves a high-resistance interface that heats up under load current (I²R losses), can arc, and may cause the connection to loosen further over time. Over-torquing can crack the lead alloy terminal post, causing a hidden open-circuit failure. Always use a calibrated torque wrench and follow the manufacturer's specification — typically 95–105 in-lbs for standard VRLA terminal posts.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["maintenance", "torque", "battery", "connections"]
  },
  {
    "id": "jr_fse_108",
    "examLevel": "jr_fse",
    "category": "UPS Topology",
    "subcategory": "Modular UPS",
    "difficulty": "medium",
    "questionText": "A modular UPS architecture offers which primary operational advantage over a traditional monolithic UPS?",
    "choices": [
      { "id": "A", "text": "Lower cost per kW" },
      { "id": "B", "text": "Hot-swappable power modules allow capacity changes and maintenance without powering down the load" },
      { "id": "C", "text": "Simpler battery management" },
      { "id": "D", "text": "No need for a bypass switch" }
    ],
    "correctAnswerId": "B",
    "explanation": "Modular UPS systems use hot-swappable power modules in a shared chassis. A failed module can be removed and replaced while the remaining modules continue to carry the load — eliminating planned downtime for maintenance or module replacement. Capacity can also be scaled by adding modules. The trade-off is typically higher initial cost per kW compared to equivalent monolithic systems.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["topology", "modular", "hot-swap", "availability"]
  },
  {
    "id": "jr_fse_109",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Interruption",
    "difficulty": "easy",
    "questionText": "A momentary interruption is defined as a complete loss of voltage lasting:",
    "choices": [
      { "id": "A", "text": "More than 1 minute" },
      { "id": "B", "text": "0.5 cycles to 3 seconds" },
      { "id": "C", "text": "Less than 0.5 cycles" },
      { "id": "D", "text": "Exactly 60 seconds" }
    ],
    "correctAnswerId": "B",
    "explanation": "Per IEEE 1159: a momentary interruption is a complete loss of voltage (below 0.1 pu) lasting from 0.5 cycles to 3 seconds. A temporary interruption lasts 3 seconds to 1 minute. A sustained interruption (outage) lasts longer than 1 minute. A UPS with adequate battery provides ride-through for all three durations up to its rated runtime.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["power-quality", "interruption", "outage", "IEEE-1159"]
  },
  {
    "id": "jr_fse_110",
    "examLevel": "jr_fse",
    "category": "Installation",
    "subcategory": "Neutral-Ground Bond",
    "difficulty": "hard",
    "questionText": "In a UPS installation with an output isolation transformer, where should the neutral-to-ground bond be made on the secondary (output) side?",
    "choices": [
      { "id": "A", "text": "At the UPS output terminals" },
      { "id": "B", "text": "At the first overcurrent device downstream (the distribution panel served by the UPS)" },
      { "id": "C", "text": "At each individual load" },
      { "id": "D", "text": "No neutral-ground bond is required on the secondary of an isolation transformer" }
    ],
    "correctAnswerId": "B",
    "explanation": "Per NEC 250.30, a separately derived system (such as the secondary of an isolation transformer) requires a neutral-ground bond at the first disconnecting means or overcurrent device served by that system — typically the first distribution panel downstream of the UPS. Making the bond at the UPS output terminals or at multiple points creates parallel neutral current paths, raising neutral-to-ground voltages and creating noise issues for sensitive IT equipment.",
    "referenceBookSection": "Chapter 10 — Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["installation", "grounding", "neutral-ground", "NEC-250"]
  },
  {
    "id": "jr_fse_111",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Depth of Discharge",
    "difficulty": "medium",
    "questionText": "How does frequently discharging a VRLA battery to less than 20% state of charge (80% depth of discharge) affect its service life?",
    "choices": [
      { "id": "A", "text": "It has no effect; VRLA batteries are rated for 100% depth of discharge" },
      { "id": "B", "text": "Deep discharges accelerate plate degradation and can significantly shorten battery service life" },
      { "id": "C", "text": "Deep discharges improve battery capacity through conditioning" },
      { "id": "D", "text": "VRLA batteries are designed specifically for deep cycling" }
    ],
    "correctAnswerId": "B",
    "explanation": "VRLA batteries used in UPS applications are standby (float) batteries, not deep-cycle batteries. Repeated deep discharges accelerate positive grid corrosion and active material shedding, shortening service life significantly. UPS systems are designed to limit discharge depth during normal use — the low-battery cutoff voltage is set to prevent damage. Extended outages that push the battery very deep require prompt recharging.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "depth-of-discharge", "service-life", "VRLA"]
  },
  {
    "id": "jr_fse_112",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Phase Imbalance",
    "difficulty": "hard",
    "questionText": "A three-phase UPS output shows 208V on phases A-B and B-C, but only 180V on phase A-C. What does this indicate?",
    "choices": [
      { "id": "A", "text": "Normal variation within tolerance" },
      { "id": "B", "text": "Phase C voltage is low, indicating a possible inverter phase C fault, output transformer issue, or a heavy single-phase load on phase C" },
      { "id": "C", "text": "The UPS is operating in single-phase mode" },
      { "id": "D", "text": "The neutral conductor is open" }
    ],
    "correctAnswerId": "B",
    "explanation": "In a balanced three-phase system, all three line-to-line voltages should be equal. A-C measuring low while A-B and B-C are normal indicates phase C voltage is below nominal (180V A-C vs. 208V suggests phase C is approximately 12% low). This points to an inverter problem on phase C, an output transformer imbalance, or a very heavy/unbalanced load pulling phase C voltage down. Measure each phase-to-neutral to isolate the low phase.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["troubleshooting", "phase-imbalance", "three-phase", "voltage"]
  },
  {
    "id": "jr_fse_113",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Delta Configuration",
    "difficulty": "medium",
    "questionText": "In a delta-configured three-phase system, what is the relationship between line current and phase current?",
    "choices": [
      { "id": "A", "text": "Line current equals phase current" },
      { "id": "B", "text": "Line current equals phase current × √3" },
      { "id": "C", "text": "Line current equals phase current / √3" },
      { "id": "D", "text": "Line voltage equals phase voltage × √3" }
    ],
    "correctAnswerId": "B",
    "explanation": "In a delta (Δ) configuration, line voltage equals phase voltage (VL = VPH), but line current is √3 times the phase (winding) current: IL = IPH × √3. This contrasts with wye (Y) configuration where VL = VPH × √3 and IL = IPH. Large UPS input transformers are often delta-wye to provide isolation and shift harmonics. Understanding delta vs. wye is essential for calculating currents in transformer windings.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fundamentals", "delta", "three-phase", "current"]
  },
  {
    "id": "jr_fse_114",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Battery Impedance Testing",
    "difficulty": "medium",
    "questionText": "Battery impedance (conductance) testing is useful for UPS maintenance because it:",
    "choices": [
      { "id": "A", "text": "Replaces the need for discharge testing and fully measures capacity" },
      { "id": "B", "text": "Identifies individual weak cells within a string by comparing impedance values to baseline — high impedance indicates degradation" },
      { "id": "C", "text": "Measures the specific gravity of each cell" },
      { "id": "D", "text": "Can only be performed when the battery is fully discharged" }
    ],
    "correctAnswerId": "B",
    "explanation": "Impedance/conductance testing compares each cell's electrical signature against a baseline established when the batteries were new. Cells with significantly higher impedance than baseline (or compared to adjacent cells) are candidates for replacement. This test can be performed on-line without discharging the battery. However, it is a trending tool, not a capacity measurement — a battery can pass impedance testing but fail a discharge test.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["maintenance", "impedance", "conductance", "battery-testing"]
  },
  {
    "id": "jr_fse_115",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Confined Space",
    "difficulty": "medium",
    "questionText": "A large battery room may be classified as a permit-required confined space. What is the primary hazard that creates this classification?",
    "choices": [
      { "id": "A", "text": "High voltage electrical shock" },
      { "id": "B", "text": "Accumulation of hydrogen gas from battery charging, creating an oxygen-deficient or flammable atmosphere" },
      { "id": "C", "text": "Excessive heat from battery charging" },
      { "id": "D", "text": "Heavy battery cabinet weight" }
    ],
    "correctAnswerId": "B",
    "explanation": "Battery rooms where flooded cells (or even VRLA under fault conditions) emit hydrogen gas may accumulate flammable concentrations in poorly ventilated areas. If hydrogen reaches the 4% LEL, an ignition source could cause an explosion. This atmospheric hazard (flammable gas) along with potential oxygen deficiency can cause a battery room to meet the OSHA definition of a permit-required confined space. Atmospheric testing before entry is required.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["safety", "confined-space", "hydrogen", "battery-room"]
  },
  {
    "id": "jr_fse_116",
    "examLevel": "jr_fse",
    "category": "Environmental",
    "subcategory": "Battery Disposal",
    "difficulty": "easy",
    "questionText": "Used VRLA UPS batteries must be disposed of by:",
    "choices": [
      { "id": "A", "text": "Placing them in standard trash bins" },
      { "id": "B", "text": "Recycling through a certified lead-acid battery recycler in compliance with EPA and local regulations" },
      { "id": "C", "text": "Burying them on-site in a sealed container" },
      { "id": "D", "text": "Flushing the electrolyte down a drain and placing the case in recycling" }
    ],
    "correctAnswerId": "B",
    "explanation": "Lead-acid batteries are classified as hazardous waste due to lead content and sulfuric acid. They must be recycled through certified recyclers under EPA Resource Conservation and Recovery Act (RCRA) regulations and applicable state laws. The lead in batteries is nearly 100% recyclable. Improper disposal can result in significant fines and environmental liability. Obtain and retain certificates of recycling.",
    "referenceBookSection": "Chapter 12 — Environmental Requirements",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["environmental", "disposal", "recycling", "EPA"]
  },
  {
    "id": "jr_fse_117",
    "examLevel": "jr_fse",
    "category": "Power Electronics",
    "subcategory": "DC Bus Voltage",
    "difficulty": "medium",
    "questionText": "In a 480V three-phase double-conversion UPS, what approximate DC bus voltage would you typically expect on the DC link?",
    "choices": [
      { "id": "A", "text": "48V" },
      { "id": "B", "text": "120V" },
      { "id": "C", "text": "480V" },
      { "id": "D", "text": "650–800V DC" }
    ],
    "correctAnswerId": "D",
    "explanation": "The DC bus voltage in a three-phase UPS must be higher than the peak of the AC output to allow the inverter to synthesize the correct AC voltage. For a 480V system, the peak line-to-line voltage is 480 × √2 ≈ 679V. DC buses are typically set to 650–800V DC to provide adequate headroom for the inverter. For a 208V system, DC buses are typically 300–400V. Always verify the specific value in the equipment manual before working on the DC bus.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["power-electronics", "DC-bus", "voltage", "three-phase"]
  },
  {
    "id": "jr_fse_118",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Ground Fault",
    "difficulty": "hard",
    "questionText": "A UPS output panel shows a ground fault alarm. The load is still being served. What is the correct response?",
    "choices": [
      { "id": "A", "text": "Ignore the alarm; ground faults are normal in IT environments" },
      { "id": "B", "text": "Systematically isolate circuits to identify the faulted branch, then repair before the fault escalates to a second ground fault which could trip GFCI protection" },
      { "id": "C", "text": "Reset the alarm without investigating" },
      { "id": "D", "text": "Immediately transfer to maintenance bypass" }
    ],
    "correctAnswerId": "B",
    "explanation": "A ground fault alarm on a UPS output indicates one conductor is unintentionally contacting ground. While the load may continue on an IT (ungrounded) system with one fault, a second ground fault on a different phase can cause equipment damage, GFCI trips, or personnel hazard. The fault must be located and repaired promptly by isolating individual branch circuits until the alarm clears, then checking the isolated circuit for the fault source.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["troubleshooting", "ground-fault", "GFCI", "IT-system"]
  },
  {
    "id": "jr_fse_119",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Frequency and Period",
    "difficulty": "easy",
    "questionText": "At 60 Hz, the period of one AC cycle is:",
    "choices": [
      { "id": "A", "text": "60 milliseconds" },
      { "id": "B", "text": "16.67 milliseconds" },
      { "id": "C", "text": "1 second" },
      { "id": "D", "text": "0.06 milliseconds" }
    ],
    "correctAnswerId": "B",
    "explanation": "Period T = 1/f = 1/60 Hz ≈ 16.67 ms. One complete AC cycle (0°–360°) takes 16.67 ms at 60 Hz. Half a cycle (the time for each half-wave) is 8.33 ms. Understanding period vs. frequency is important for interpreting UPS transfer times: a 4 ms static bypass transfer is less than one quarter cycle.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["fundamentals", "frequency", "period", "AC"]
  },
  {
    "id": "jr_fse_120",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "2N Redundancy",
    "difficulty": "medium",
    "questionText": "A 2N UPS architecture means:",
    "choices": [
      { "id": "A", "text": "Two UPS units, each sized for 50% of the load" },
      { "id": "B", "text": "Two complete, independent UPS systems each capable of carrying 100% of the load" },
      { "id": "C", "text": "N UPS modules with two backup modules" },
      { "id": "D", "text": "Two battery strings per UPS module" }
    ],
    "correctAnswerId": "B",
    "explanation": "2N redundancy means two fully independent systems, each capable of carrying the full load (N). If one system fails completely, the other carries 100% of the load without any degradation. This is the highest level of UPS redundancy used in Tier IV data centers. It requires completely separate utility feeds, UPS systems, and distribution paths to be truly fault-tolerant.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["architecture", "2N", "redundancy", "data-center"]
  },
  {
    "id": "jr_fse_121",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Charge Current",
    "difficulty": "medium",
    "questionText": "After a deep discharge, why should the recharge current be limited (not maximum)?",
    "choices": [
      { "id": "A", "text": "Higher current charges the battery faster with no downside" },
      { "id": "B", "text": "Excessive recharge current causes overheating, gassing, and can permanently damage plates in a deeply discharged battery" },
      { "id": "C", "text": "Limiting current prevents the voltage from rising above float level" },
      { "id": "D", "text": "The charger cannot produce maximum current after a deep discharge" }
    ],
    "correctAnswerId": "B",
    "explanation": "A deeply discharged lead-acid battery has very low internal resistance initially, which means an uncontrolled charger would deliver very high current. This can cause overheating, excessive gassing (electrolyte loss), and thermal runaway. IEEE 485 and VRLA manufacturer specs define maximum initial charge current (typically C/10 to C/5 rate) to protect battery integrity while still achieving reasonable recharge times.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["battery", "charge-current", "recharge", "deep-discharge"]
  },
  {
    "id": "jr_fse_122",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Noise",
    "difficulty": "medium",
    "questionText": "High-frequency electrical noise on a power line can cause problems for sensitive electronic equipment by:",
    "choices": [
      { "id": "A", "text": "Reducing the RMS voltage below nominal" },
      { "id": "B", "text": "Inducing false signals, data errors, or component stress in unshielded circuitry" },
      { "id": "C", "text": "Increasing the power factor of the load" },
      { "id": "D", "text": "Causing the UPS to switch to battery" }
    ],
    "correctAnswerId": "B",
    "explanation": "High-frequency electrical noise (common-mode and differential-mode noise) can couple into sensitive circuitry, causing digital logic errors, memory corruption, or in extreme cases, component damage. An online UPS with its isolation transformer and output filter significantly attenuates incoming noise, providing clean power to the load. EMI/RFI filters are also used as supplemental protection.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["power-quality", "noise", "EMI", "RFI"]
  },
  {
    "id": "jr_fse_123",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Contact Cleaning",
    "difficulty": "medium",
    "questionText": "During UPS PM, you notice corrosion on a battery terminal connection. The correct remediation is:",
    "choices": [
      { "id": "A", "text": "Apply petroleum jelly directly over the corrosion to seal it" },
      { "id": "B", "text": "After ensuring the circuit is safe, clean the corrosion with a wire brush and apply anti-corrosion compound, then re-torque to spec" },
      { "id": "C", "text": "Replace the entire battery module immediately" },
      { "id": "D", "text": "Spray with water to neutralize the acid residue" }
    ],
    "correctAnswerId": "B",
    "explanation": "Corroded battery connections must be cleaned — corrosion increases contact resistance, generating heat under load. Safe practice: isolate the circuit per LOTO, use a wire brush or emery cloth to remove corrosion, inspect the terminal post for cracks, apply an approved anti-corrosion compound (such as petroleum jelly or copper-based terminal spray) to slow future corrosion, then re-torque the fasteners to the manufacturer's specification.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["maintenance", "corrosion", "battery", "terminal"]
  },
  {
    "id": "jr_fse_124",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Energy",
    "difficulty": "easy",
    "questionText": "Energy is measured in kilowatt-hours (kWh). If a UPS delivers 50 kW for 2 hours, how much energy has it supplied?",
    "choices": [
      { "id": "A", "text": "25 kWh" },
      { "id": "B", "text": "100 kWh" },
      { "id": "C", "text": "50 kWh" },
      { "id": "D", "text": "52 kWh" }
    ],
    "correctAnswerId": "B",
    "explanation": "Energy (kWh) = Power (kW) × Time (hours) = 50 kW × 2 hours = 100 kWh. This relationship is fundamental for calculating utility costs (price per kWh), UPS battery requirements, and generator fuel consumption. A UPS with 100 kWh of battery storage and 50 kW load would theoretically provide 2 hours of runtime (minus conversion losses).",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["fundamentals", "energy", "kWh", "calculation"]
  },
  {
    "id": "jr_fse_125",
    "examLevel": "jr_fse",
    "category": "Installation",
    "subcategory": "Cable Routing",
    "difficulty": "medium",
    "questionText": "Why should battery cables be routed to minimize loop area?",
    "choices": [
      { "id": "A", "text": "Larger loops make it harder to measure cable length" },
      { "id": "B", "text": "Large conductor loops act as antennas, increasing electromagnetic interference (EMI) inductance and susceptibility to induced currents" },
      { "id": "C", "text": "Battery cable loops cause increased resistance" },
      { "id": "D", "text": "It is purely for aesthetic reasons" }
    ],
    "correctAnswerId": "B",
    "explanation": "A conducting loop in a magnetic field experiences induced EMF (Faraday's law). Large battery cable loops also have significant inductance, which increases the impedance in the discharge circuit and reduces the battery's ability to deliver high peak currents to the inverter. Routing positive and negative conductors in parallel (tight bundle or twist) minimizes loop area, reduces inductance, and decreases EMI emissions.",
    "referenceBookSection": "Chapter 10 — Installation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["installation", "cable-routing", "EMI", "inductance"]
  },
  {
    "id": "jr_fse_126",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Inverter Fault",
    "difficulty": "hard",
    "questionText": "A UPS has transferred to static bypass due to an inverter fault. The static bypass is feeding the load from utility. What is the immediate risk?",
    "choices": [
      { "id": "A", "text": "The load is receiving double-conversion power quality from bypass" },
      { "id": "B", "text": "The load is on unprotected utility power — a utility outage will immediately interrupt the load with no battery backup" },
      { "id": "C", "text": "Battery over-voltage will damage the load" },
      { "id": "D", "text": "The output frequency will shift to 50 Hz" }
    ],
    "correctAnswerId": "B",
    "explanation": "When the UPS is on static bypass due to an inverter fault, the load is on raw utility power — no battery backup, no power quality conditioning. A utility failure will immediately drop the load. This is a high-urgency situation: the UPS must be repaired or replaced promptly. Meanwhile, the client should be informed of the reduced protection status and critical operations should have contingency plans ready.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "inverter-fault", "bypass", "risk"]
  },
  {
    "id": "jr_fse_127",
    "examLevel": "jr_fse",
    "category": "UPS Topology",
    "subcategory": "Ferroresonant",
    "difficulty": "hard",
    "questionText": "Ferroresonant (constant voltage transformer) UPS systems were common in older installations. Their primary characteristic is:",
    "choices": [
      { "id": "A", "text": "Using a resonant LC circuit in the transformer to maintain nearly constant output voltage regardless of input variation" },
      { "id": "B", "text": "Double-conversion topology with IGBT switching" },
      { "id": "C", "text": "Zero transfer time to battery" },
      { "id": "D", "text": "High efficiency above 98% at all load levels" }
    ],
    "correctAnswerId": "A",
    "explanation": "Ferroresonant (CVT) UPS designs use a specially designed transformer with a resonant LC tank circuit that maintains a nearly constant output voltage despite input variations from ±25% to ±50%. This inherent voltage regulation capability was a significant advantage before modern inverter technology. However, ferroresonant designs are large, heavy, inefficient (especially at low loads), and can produce significant output noise — they have largely been replaced by IGBT-based designs.",
    "referenceBookSection": "Chapter 2 — UPS Topologies",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["topology", "ferroresonant", "CVT", "legacy"]
  },
  {
    "id": "jr_fse_128",
    "examLevel": "jr_fse",
    "category": "Safety",
    "subcategory": "Stored Energy",
    "difficulty": "medium",
    "questionText": "After de-energizing a large UPS and performing LOTO, why must you wait before touching internal capacitors?",
    "choices": [
      { "id": "A", "text": "To allow the UPS to complete its self-test cycle" },
      { "id": "B", "text": "DC bus capacitors retain charge and can deliver lethal current — they must be discharged through bleed resistors before handling" },
      { "id": "C", "text": "The UPS software needs time to save its configuration" },
      { "id": "D", "text": "Capacitors get hot and must cool down before being safe to touch" }
    ],
    "correctAnswerId": "B",
    "explanation": "Large electrolytic capacitors on the DC bus can store hundreds of joules of energy and remain at high voltage (300–800V DC) after the UPS is de-energized. Even with bleed resistors, discharge can take minutes. Touching charged capacitors can deliver lethal current. Always: (1) follow LOTO, (2) wait the manufacturer's specified discharge time, (3) verify zero voltage with a meter at the capacitor terminals before proceeding. Never short capacitors to discharge them rapidly.",
    "referenceBookSection": "Chapter 6 — Safety Practices",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["safety", "capacitor", "stored-energy", "discharge"]
  },
  {
    "id": "jr_fse_129",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Log Review",
    "difficulty": "easy",
    "questionText": "Reviewing the UPS event log at the start of a PM visit is important because:",
    "choices": [
      { "id": "A", "text": "Event logs must be cleared at each PM to prevent memory overflow" },
      { "id": "B", "text": "The event log reveals fault history, battery discharge events, bypass transfers, and recurring alarms that guide inspection priorities" },
      { "id": "C", "text": "Event logs are only useful after a failure, not proactively" },
      { "id": "D", "text": "Reviewing logs is optional if the customer reports no issues" }
    ],
    "correctAnswerId": "B",
    "explanation": "The UPS event log is a chronological record of alarms, transfers, battery discharges, and faults. Reviewing it before performing hands-on work reveals: how many times the UPS transferred to battery, how long each discharge lasted, any recurring alarms, overload events, and fan or temperature faults. This information guides where to focus inspection and whether to recommend battery testing or component replacement.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["maintenance", "event-log", "PM", "inspection"]
  },
  {
    "id": "jr_fse_130",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Waveform",
    "difficulty": "easy",
    "questionText": "The RMS (Root Mean Square) value of a sine wave is how many times its peak value?",
    "choices": [
      { "id": "A", "text": "Equal to the peak value" },
      { "id": "B", "text": "Peak × √2" },
      { "id": "C", "text": "Peak / √2" },
      { "id": "D", "text": "Peak × 2" }
    ],
    "correctAnswerId": "C",
    "explanation": "VRMS = Vpeak / √2 ≈ Vpeak × 0.707. For standard 120V AC: Vpeak = 120 × √2 ≈ 170V. RMS is the equivalent DC value that delivers the same power as the AC waveform. Voltmeters display RMS voltage. Understanding this relationship is important for interpreting meter readings and UPS voltage specifications.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["fundamentals", "RMS", "peak", "waveform"]
  },
  {
    "id": "jr_fse_131",
    "examLevel": "jr_fse",
    "category": "System Architecture",
    "subcategory": "ATS",
    "difficulty": "medium",
    "questionText": "An Automatic Transfer Switch (ATS) differs from a static bypass switch in that an ATS:",
    "choices": [
      { "id": "A", "text": "Uses SCRs for sub-cycle switching" },
      { "id": "B", "text": "Uses electromechanical contacts (relays/contractors) and typically has a longer transfer time (20–100 ms) than a static bypass" },
      { "id": "C", "text": "Provides the same function but uses faster switching" },
      { "id": "D", "text": "Can only switch between a utility and a UPS, not two utilities" }
    ],
    "correctAnswerId": "B",
    "explanation": "An ATS uses mechanical switching (contactors or circuit breaker mechanisms) to transfer a load between two sources. Transfer times are typically 20–100 ms — fast enough for most HVAC and non-critical loads, but potentially problematic for sensitive computing equipment that cannot tolerate even a brief interruption. Static bypass switches using SCRs transfer in less than 4 ms (sub-cycle), making them suitable for critical IT loads.",
    "referenceBookSection": "Chapter 11 — System Architecture",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["architecture", "ATS", "transfer-time", "mechanical"]
  },
  {
    "id": "jr_fse_132",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Low Runtime",
    "difficulty": "medium",
    "questionText": "A customer reports that their UPS only provided 3 minutes of runtime during a recent outage, but the specification sheet shows 10 minutes at full load. After confirming the batteries are within their service life, what should you check next?",
    "choices": [
      { "id": "A", "text": "Whether the inverter IGBT modules need replacement" },
      { "id": "B", "text": "The actual load on the UPS — the load may have increased significantly above the rated value used in the 10-minute specification" },
      { "id": "C", "text": "The utility frequency" },
      { "id": "D", "text": "Whether the bypass switch operated during the event" }
    ],
    "correctAnswerId": "B",
    "explanation": "Runtime specifications are calculated at a specific load level (e.g., 100% of rated kW). If the actual connected load has grown — due to added servers or equipment — runtime decreases significantly. Battery runtime is roughly inversely proportional to load (doubled load ≈ half the runtime, plus Peukert effect). A load audit (measuring actual kW drawn) is essential before concluding the batteries are deficient.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["troubleshooting", "runtime", "load", "battery"]
  },
  {
    "id": "jr_fse_133",
    "examLevel": "jr_fse",
    "category": "Installation",
    "subcategory": "Startup Sequence",
    "difficulty": "medium",
    "questionText": "What is the correct sequence for initial startup of a newly installed UPS?",
    "choices": [
      { "id": "A", "text": "Apply load first, then energize the UPS input" },
      { "id": "B", "text": "Energize the UPS input, allow it to initialize and charge the batteries, verify output parameters, then connect the load" },
      { "id": "C", "text": "Connect batteries last, after the load is fully energized" },
      { "id": "D", "text": "It does not matter; UPS startup sequence has no effect on performance" }
    ],
    "correctAnswerId": "B",
    "explanation": "The recommended startup sequence is: (1) verify all connections and torque per manufacturer specs, (2) energize the UPS input and allow it to initialize (rectifier charges the battery, system performs self-test), (3) verify correct output voltage and frequency with a meter before connecting load, (4) transfer load to UPS output. Connecting load before verifying output parameters risks damage to connected equipment if settings are incorrect.",
    "referenceBookSection": "Chapter 10 — Installation",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["installation", "startup", "commissioning", "sequence"]
  },
  {
    "id": "jr_fse_134",
    "examLevel": "jr_fse",
    "category": "Battery Systems",
    "subcategory": "Parallel Strings",
    "difficulty": "medium",
    "questionText": "When battery strings are connected in parallel to a UPS, what is the primary risk if one string has a significantly lower voltage than the others?",
    "choices": [
      { "id": "A", "text": "The charger will overcharge the higher-voltage strings" },
      { "id": "B", "text": "The higher-voltage strings will discharge into the lower-voltage string, potentially causing overheating and damage" },
      { "id": "C", "text": "The UPS cannot charge parallel strings simultaneously" },
      { "id": "D", "text": "Total capacity will double instead of adding linearly" }
    ],
    "correctAnswerId": "B",
    "explanation": "When parallel battery strings have significantly different voltages, the higher-voltage strings will drive current into the lower-voltage string — the electrical equivalent of one battery charging another through the bus. This circulating current can be very high (limited only by wiring resistance), causing overheating and potential damage. This is why batteries in parallel strings should be from the same manufacturer, same age, and at the same state of charge when connected.",
    "referenceBookSection": "Chapter 3 — Battery Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["battery", "parallel-strings", "circulating-current", "voltage-match"]
  },
  {
    "id": "jr_fse_135",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Fuses",
    "difficulty": "easy",
    "questionText": "What is the purpose of a fuse in an electrical circuit?",
    "choices": [
      { "id": "A", "text": "To increase current capacity" },
      { "id": "B", "text": "To provide overcurrent protection by melting and opening the circuit when current exceeds its rated value" },
      { "id": "C", "text": "To regulate voltage" },
      { "id": "D", "text": "To improve power factor" }
    ],
    "correctAnswerId": "B",
    "explanation": "A fuse is a sacrificial overcurrent protective device. Its element melts when current exceeds its rated value for a sufficient duration, opening the circuit and protecting wiring and equipment from damage. Unlike circuit breakers, fuses must be replaced after a fault. Fuses are used in UPS systems to protect battery circuits, DC bus connections, and auxiliary supplies. Always replace with the identical rating and type specified by the manufacturer.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["fundamentals", "fuse", "overcurrent", "protection"]
  },
  {
    "id": "jr_fse_136",
    "examLevel": "jr_fse",
    "category": "Power Quality",
    "subcategory": "Flicker",
    "difficulty": "medium",
    "questionText": "Voltage flicker (rapid fluctuation) is most commonly caused by:",
    "choices": [
      { "id": "A", "text": "UPS battery charging circuits" },
      { "id": "B", "text": "Large intermittent loads such as arc welders, large motor starts, or elevator drives that cause rapid voltage variations" },
      { "id": "C", "text": "Harmonic currents from computer power supplies" },
      { "id": "D", "text": "Lightning strikes on the utility grid" }
    ],
    "correctAnswerId": "B",
    "explanation": "Voltage flicker is rapid, repetitive variation in RMS voltage caused by loads that draw pulsing or intermittent current — arc furnaces, welding equipment, motor starts, and similar equipment. The voltage variation causes visible light flicker which is both annoying and a power quality concern. Online UPS systems protect sensitive loads from flicker by regenerating output from the stable DC bus.",
    "referenceBookSection": "Chapter 7 — Power Quality",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["power-quality", "flicker", "voltage-variation", "motor"]
  },
  {
    "id": "jr_fse_137",
    "examLevel": "jr_fse",
    "category": "Maintenance",
    "subcategory": "Connection Inspection",
    "difficulty": "easy",
    "questionText": "During a UPS PM inspection, you should check all internal power connections for:",
    "choices": [
      { "id": "A", "text": "Color coding consistency only" },
      { "id": "B", "text": "Tightness, corrosion, overheating discoloration, and signs of arcing or insulation damage" },
      { "id": "C", "text": "Whether they were installed by a licensed electrician" },
      { "id": "D", "text": "The brand of terminal lugs used" }
    ],
    "correctAnswerId": "B",
    "explanation": "A thorough connection inspection checks: loose fasteners (torque-verify key connections), corrosion on copper/aluminum surfaces, thermal discoloration (brown/black indicating past overheating), insulation cracking or melting, and signs of tracking or arcing. These are common failure precursors. Loose and corroded connections are among the most frequent causes of UPS faults and fires.",
    "referenceBookSection": "Chapter 8 — Preventive Maintenance",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 45,
    "tags": ["maintenance", "connections", "inspection", "PM"]
  },
  {
    "id": "jr_fse_138",
    "examLevel": "jr_fse",
    "category": "Power Electronics",
    "subcategory": "Transformer Types",
    "difficulty": "medium",
    "questionText": "A step-up transformer in a UPS application increases voltage by:",
    "choices": [
      { "id": "A", "text": "Having fewer turns on the primary than the secondary (turns ratio < 1)" },
      { "id": "B", "text": "Having more turns on the primary than the secondary (turns ratio > 1)" },
      { "id": "C", "text": "Increasing the current on the secondary" },
      { "id": "D", "text": "Adding resistance to the primary winding" }
    ],
    "correctAnswerId": "A",
    "explanation": "Transformer voltage ratio equals the turns ratio: Vs/Vp = Ns/Np. A step-up transformer has more turns on the secondary than the primary (Ns > Np), so secondary voltage is higher than primary. Conversely, a step-down transformer has fewer secondary turns. Power is conserved: what goes up in voltage comes down proportionally in current. UPS output transformers often step up inverter voltage to the required load voltage.",
    "referenceBookSection": "Chapter 4 — Power Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["power-electronics", "transformer", "turns-ratio", "step-up"]
  },
  {
    "id": "jr_fse_139",
    "examLevel": "jr_fse",
    "category": "Troubleshooting",
    "subcategory": "Asymmetric Load",
    "difficulty": "hard",
    "questionText": "A three-phase UPS system is operating at 60% average load, but phase A is at 90% while phases B and C are at 45%. What problem does this create?",
    "choices": [
      { "id": "A", "text": "No problem — UPS systems are designed for unbalanced loads" },
      { "id": "B", "text": "Phase A is near overload; excessive neutral current flows from the load imbalance; the UPS may transfer to bypass if phase A exceeds its current limit" },
      { "id": "C", "text": "The UPS will automatically balance loads between phases" },
      { "id": "D", "text": "Lower efficiency only — no risk to equipment" }
    ],
    "correctAnswerId": "B",
    "explanation": "Three-phase UPS systems have per-phase current ratings. An asymmetric load can overload one phase while leaving others underutilized. At 90% on phase A, any additional load or transient can push it to bypass. Severe load imbalance also causes high neutral current (the vector sum of unbalanced phase currents), which can overheat undersized neutral conductors. Load balancing across phases is an important commissioning and ongoing management task.",
    "referenceBookSection": "Chapter 9 — Troubleshooting",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["troubleshooting", "load-balance", "three-phase", "neutral"]
  },
  {
    "id": "jr_fse_140",
    "examLevel": "jr_fse",
    "category": "Fundamentals",
    "subcategory": "Circuit Breakers",
    "difficulty": "easy",
    "questionText": "A circuit breaker that has tripped due to an overload can be reset after:",
    "choices": [
      { "id": "A", "text": "Immediately pressing the reset button" },
      { "id": "B", "text": "Identifying and correcting the overload condition, allowing the breaker to cool, then resetting" },
      { "id": "C", "text": "Replacing the breaker with a higher-rated one" },
      { "id": "D", "text": "The overload condition does not need to be investigated before resetting" }
    ],
    "correctAnswerId": "B",
    "explanation": "A tripped circuit breaker signals an overcurrent condition — either an overload or a fault. The correct response is: (1) investigate and identify the cause, (2) correct the overload or fault, (3) allow the breaker's thermal element to cool (wait 1–2 minutes), then (4) reset. Immediately resetting a breaker into a persistent fault can damage equipment, the breaker itself, or create a fire hazard. Never replace a breaker with a higher-rated one to avoid tripping — that defeats overcurrent protection.",
    "referenceBookSection": "Chapter 1 — Electrical Fundamentals",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fundamentals", "circuit-breaker", "overload", "reset"]
  }
]
