[
  {
    "id": "teljr_industry-overview_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "easy",
    "questionText": "In telecom network architecture, which layer does an outside plant (OSP) technician primarily work in?",
    "choices": [
      { "id": "A", "text": "The distribution and access layers — the fiber and copper that reach individual buildings and homes" },
      { "id": "B", "text": "The core layer — backbone routers and long-haul routes" },
      { "id": "C", "text": "The regional layer — metro aggregation only" },
      { "id": "D", "text": "The customer premises layer — inside a customer's building only" }
    ],
    "correctAnswerId": "A",
    "explanation": "OSP techs work the distribution and access layers, connecting metro/regional networks down to individual premises. Core network work is handled by different specialized roles.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "easy",
    "questionText": "Inside plant (ISP) infrastructure refers to:",
    "choices": [
      { "id": "A", "text": "Central offices, IDF/MDF rooms, equipment racks, and cross-connect frames within a facility" },
      { "id": "B", "text": "Aerial cable strung on utility poles" },
      { "id": "C", "text": "Underground cable in direct-buried conduit" },
      { "id": "D", "text": "Cell towers and remote terminals" }
    ],
    "correctAnswerId": "A",
    "explanation": "ISP is everything inside a facility — central offices, equipment rooms, racks, and cross-connect frames. OSP is everything outside: aerial, underground, vaults, and cell sites.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "medium",
    "questionText": "Which of the following is an example of an incumbent local exchange carrier (ILEC)?",
    "choices": [
      { "id": "A", "text": "AT&T or Verizon" },
      { "id": "B", "text": "MasTec" },
      { "id": "C", "text": "Crown Castle" },
      { "id": "D", "text": "Dycom" }
    ],
    "correctAnswerId": "A",
    "explanation": "ILECs like AT&T, Verizon, and Lumen are the traditional telephone carriers for a region. MasTec and Dycom are OSP contractors; Crown Castle is a tower company.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "medium",
    "questionText": "Tower companies such as Crown Castle, American Tower, and SBA Communications primarily employ OSP techs for:",
    "choices": [
      { "id": "A", "text": "Cell site work" },
      { "id": "B", "text": "Central office equipment installation" },
      { "id": "C", "text": "Residential FTTH drops only" },
      { "id": "D", "text": "Copper cross-connect maintenance" }
    ],
    "correctAnswerId": "A",
    "explanation": "Tower companies own and lease tower infrastructure to carriers; their OSP-adjacent work centers on cell site construction, maintenance, and power systems.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "medium",
    "questionText": "The BEAD Program and RDOF are federal initiatives primarily aimed at:",
    "choices": [
      { "id": "A", "text": "Funding rural broadband and fiber network expansion" },
      { "id": "B", "text": "Subsidizing urban 5G small cell densification" },
      { "id": "C", "text": "Replacing central office switching equipment" },
      { "id": "D", "text": "Funding tower company acquisitions" }
    ],
    "correctAnswerId": "A",
    "explanation": "BEAD and RDOF direct hundreds of billions of dollars toward extending broadband to underserved rural areas, driving sustained demand for OSP construction and splicing labor through 2030.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "easy",
    "questionText": "Approximately what does an experienced OSP tech with splicing and OTDR skills earn?",
    "choices": [
      { "id": "A", "text": "$65,000–$85,000+ per year" },
      { "id": "B", "text": "$25,000–$35,000 per year" },
      { "id": "C", "text": "$35,000–$45,000 per year with no advancement" },
      { "id": "D", "text": "$150,000+ per year at every carrier" }
    ],
    "correctAnswerId": "A",
    "explanation": "Entry-level OSP pay starts around $45–55K; techs with proven splicing and test-equipment skills advance to $65–85K+ as demand outpaces the available skilled labor pool.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "hard",
    "questionText": "A regional network aggregates traffic from metro networks and feeds it toward the core. Which best describes the direction of this hierarchy from a customer's perspective?",
    "choices": [
      { "id": "A", "text": "Customer premises → access/distribution → metro → regional → core" },
      { "id": "B", "text": "Core → customer premises directly, bypassing all intermediate layers" },
      { "id": "C", "text": "Customer premises → core → metro → regional → access" },
      { "id": "D", "text": "Regional → customer premises → core → metro" }
    ],
    "correctAnswerId": "A",
    "explanation": "Traffic aggregates upward from the customer through access/distribution, metro, and regional networks before reaching the backbone core — and disaggregates the same way in reverse for downstream traffic.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "medium",
    "questionText": "Cable companies such as Comcast, Charter, and Cox are relevant OSP employers primarily because they:",
    "choices": [
      { "id": "A", "text": "Operate and maintain their own hybrid fiber-coax and fiber access networks, requiring OSP labor" },
      { "id": "B", "text": "Exclusively contract 100% of their field work to ILECs" },
      { "id": "C", "text": "Only hire ISP (inside plant) technicians" },
      { "id": "D", "text": "Focus solely on cell tower leasing" }
    ],
    "correctAnswerId": "A",
    "explanation": "Cable MSOs maintain extensive outside plant networks of their own — coax and increasingly fiber — and are major direct and contracted employers of OSP technicians.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "easy",
    "questionText": "Which of these is classified as OSP infrastructure rather than ISP?",
    "choices": [
      { "id": "A", "text": "A splice enclosure in an underground vault" },
      { "id": "B", "text": "An equipment rack in a central office" },
      { "id": "C", "text": "An IDF room on the third floor of an office building" },
      { "id": "D", "text": "A cross-connect frame inside a data center" }
    ],
    "correctAnswerId": "A",
    "explanation": "Splice enclosures in vaults, aerial closures, and remote terminals are OSP. Equipment racks, IDF/MDF rooms, and cross-connect frames inside a facility are ISP.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "The Telecom Network and OSP Career Landscape",
    "difficulty": "medium",
    "questionText": "Why are OSP contractors like MasTec, Dycom, and Black Box central to the current labor market?",
    "choices": [
      { "id": "A", "text": "They build and maintain network infrastructure under contract for carriers and tower companies, and are competing hard for skilled techs" },
      { "id": "B", "text": "They manufacture the fiber optic cable used in most OSP builds" },
      { "id": "C", "text": "They exclusively perform inside-plant work in central offices" },
      { "id": "D", "text": "They regulate telecom infrastructure standards" }
    ],
    "correctAnswerId": "A",
    "explanation": "OSP contractors execute the physical construction and maintenance work that carriers outsource. With BEAD/RDOF funding driving massive builds, these contractors are hiring aggressively.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "easy",
    "questionText": "On a fusion splicing crew, an OSP tech's primary work involves:",
    "choices": [
      { "id": "A", "text": "Opening splice closures, preparing cable ends, and fusion-splicing individual fibers" },
      { "id": "B", "text": "Installing central office switching equipment" },
      { "id": "C", "text": "Programming baseband radio equipment" },
      { "id": "D", "text": "Auditing billing records for completed jobs" }
    ],
    "correctAnswerId": "A",
    "explanation": "Splicing crews work from bucket trucks or manholes, opening closures, preparing fiber ends, and fusion-splicing — one of the core hands-on skills of OSP work.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "medium",
    "questionText": "Before opening an existing aerial splice closure, an OSP tech should first:",
    "choices": [
      { "id": "A", "text": "Obtain the splice record from the job ticket or previous documentation" },
      { "id": "B", "text": "Cut all fibers to start fresh" },
      { "id": "C", "text": "Contact the carrier NOC for permission on every routine job" },
      { "id": "D", "text": "Test the closure with an OTDR from the ground before climbing" }
    ],
    "correctAnswerId": "A",
    "explanation": "The splice record shows how fibers are currently arranged. Opening a closure blind risks disturbing or damaging live circuits that are carrying customer traffic.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "medium",
    "questionText": "What distinguishes a full OSP technician from a fiber-only technician?",
    "choices": [
      { "id": "A", "text": "A full OSP tech also handles copper plant, DMARC work, structured cabling, and cell site power" },
      { "id": "B", "text": "A full OSP tech works exclusively underground" },
      { "id": "C", "text": "There is no practical difference between the two titles" },
      { "id": "D", "text": "A full OSP tech never performs fusion splicing" }
    ],
    "correctAnswerId": "A",
    "explanation": "Broader skills — copper, DMARC, structured cabling, and cell site power — give a full OSP tech more employment options and higher earning potential than a fiber-only specialist.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "easy",
    "questionText": "A trouble crew's primary responsibility is to:",
    "choices": [
      { "id": "A", "text": "Locate faults using test equipment and repair or replace damaged plant" },
      { "id": "B", "text": "Place new conduit for greenfield construction" },
      { "id": "C", "text": "Perform initial cell site commissioning only" },
      { "id": "D", "text": "Handle customer billing disputes" }
    ],
    "correctAnswerId": "A",
    "explanation": "Trouble crews respond to reported outages or degraded service, using OTDRs, TDRs, and other test gear to locate and repair the fault.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "medium",
    "questionText": "During fiber preparation for splicing, buffer color and position are used to:",
    "choices": [
      { "id": "A", "text": "Identify each individual fiber correctly within the cable" },
      { "id": "B", "text": "Determine the correct fusion arc current setting" },
      { "id": "C", "text": "Indicate which fibers are already damaged" },
      { "id": "D", "text": "Set the OTDR pulse width automatically" }
    ],
    "correctAnswerId": "A",
    "explanation": "Buffer color and tube position are the addressing system for individual fibers — critical for splicing the correct fiber to its correct counterpart and avoiding cross-connections.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "hard",
    "questionText": "A splicer finishes a job and transmits records before leaving the site. Why does this step matter operationally?",
    "choices": [
      { "id": "A", "text": "It ensures the splice record is available immediately for the next tech who may need to re-enter the closure" },
      { "id": "B", "text": "It is only a billing requirement with no technical relevance" },
      { "id": "C", "text": "It replaces the need for OTDR verification" },
      { "id": "D", "text": "It is optional if the splice tested at zero loss" }
    ],
    "correctAnswerId": "A",
    "explanation": "Timely documentation keeps the splice record current for whoever opens the closure next — without it, future techs are working blind, risking damage to live fibers.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "medium",
    "questionText": "On a construction crew, typical OSP tasks include:",
    "choices": [
      { "id": "A", "text": "Placing conduit, pulling cable, and setting pedestals" },
      { "id": "B", "text": "Programming DWDM wavelength multiplexers" },
      { "id": "C", "text": "Auditing central office power redundancy" },
      { "id": "D", "text": "Performing cabling certification exclusively" }
    ],
    "correctAnswerId": "A",
    "explanation": "Construction crews build the physical infrastructure — conduit, cable placement, and pedestal installation — that splicing and testing crews later complete and verify.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "easy",
    "questionText": "Which tool does an OSP splicer use to verify each individual fiber splice?",
    "choices": [
      { "id": "A", "text": "An OTDR (Optical Time Domain Reflectometer)" },
      { "id": "B", "text": "A four-gas meter" },
      { "id": "C", "text": "A multimeter" },
      { "id": "D", "text": "A punchdown tool" }
    ],
    "correctAnswerId": "A",
    "explanation": "The OTDR is used after each splice (or group of splices) to verify loss and confirm splice quality, with the trace becoming part of the permanent record.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "medium",
    "questionText": "A cell site crew's OSP-adjacent responsibilities typically include:",
    "choices": [
      { "id": "A", "text": "Powering equipment, running cable, and verifying connectivity" },
      { "id": "B", "text": "Fusion splicing exclusively" },
      { "id": "C", "text": "Central office frame relay maintenance" },
      { "id": "D", "text": "Copper drop installation only" }
    ],
    "correctAnswerId": "A",
    "explanation": "Cell site crews focus on the physical and power infrastructure at the tower — cabling, power system verification, and connectivity checks for radio and baseband equipment.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "OSP Technician Job Roles and Splicing Workflow",
    "difficulty": "hard",
    "questionText": "Why does having broader OSP skills (fiber, copper, DMARC, cell power) translate directly into higher pay?",
    "choices": [
      { "id": "A", "text": "A broader skill set qualifies a tech for more job types and reduces employer dependence on hiring multiple specialists" },
      { "id": "B", "text": "Broader skills are required by federal law for all telecom work" },
      { "id": "C", "text": "Pay is set entirely by years of service, not skill breadth" },
      { "id": "D", "text": "Specialists always earn more than generalists in telecom" }
    ],
    "correctAnswerId": "A",
    "explanation": "Employers value versatility — a tech who can handle fiber, copper, DMARC extensions, and cell site power can be deployed on more job types, which commands a wage premium.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "easy",
    "questionText": "What are the three primary hazard environments in OSP work?",
    "choices": [
      { "id": "A", "text": "Aerial work, underground/confined space work, and roadway work" },
      { "id": "B", "text": "Fiber splicing, copper testing, and cell site commissioning" },
      { "id": "C", "text": "Indoor, outdoor, and remote work" },
      { "id": "D", "text": "Day shift, night shift, and emergency callout" }
    ],
    "correctAnswerId": "A",
    "explanation": "Each of these three environments — aerial, underground/confined space, and roadway — carries its own specific safety requirements and regulatory framework.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "medium",
    "questionText": "Per OSHA 1926.502, what is required for bucket truck work?",
    "choices": [
      { "id": "A", "text": "Fall protection" },
      { "id": "B", "text": "A four-gas meter" },
      { "id": "C", "text": "A confined space entry permit" },
      { "id": "D", "text": "MUTCD traffic control devices only" }
    ],
    "correctAnswerId": "A",
    "explanation": "OSHA 1926.502 governs fall protection requirements, which apply to bucket truck (aerial lift) work. Four-gas meters and entry permits apply to confined space work.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "medium",
    "questionText": "The safe oxygen range for manhole entry, per OSHA, is:",
    "choices": [
      { "id": "A", "text": "19.5% to 23.5%" },
      { "id": "B", "text": "15% to 25%" },
      { "id": "C", "text": "Any reading above 18%" },
      { "id": "D", "text": "Below 25% only" }
    ],
    "correctAnswerId": "A",
    "explanation": "Below 19.5% is oxygen-deficient; above 23.5% is oxygen-enriched (fire hazard). Both extremes are dangerous — the safe range sits between them.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "hard",
    "questionText": "A four-gas meter is used before manhole entry to test for oxygen level, combustible gases, and:",
    "choices": [
      { "id": "A", "text": "Toxic gases such as CO and H2S" },
      { "id": "B", "text": "Fiber optic laser radiation" },
      { "id": "C", "text": "Ambient humidity" },
      { "id": "D", "text": "Radio frequency exposure" }
    ],
    "correctAnswerId": "A",
    "explanation": "Manholes can accumulate CO and H2S from sewer gas, fuel spills, or decomposing organic matter — a four-gas meter tests O2, LEL (combustibles), CO, and H2S together.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "medium",
    "questionText": "OSHA 29 CFR 1910.146 classifies manholes as:",
    "choices": [
      { "id": "A", "text": "Permit-required confined spaces" },
      { "id": "B", "text": "General industry work areas with no special classification" },
      { "id": "C", "text": "Non-permit confined spaces requiring only a buddy system" },
      { "id": "D", "text": "Restricted-access spaces exempt from OSHA regulation" }
    ],
    "correctAnswerId": "A",
    "explanation": "Manholes have limited entry/exit, are not designed for continuous occupancy, and can contain hazardous atmospheres — meeting OSHA's definition of a permit-required confined space.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "medium",
    "questionText": "Manhole entry procedure requires working:",
    "choices": [
      { "id": "A", "text": "In pairs — one inside, one outside as the attendant" },
      { "id": "B", "text": "Alone, with a radio for emergency contact" },
      { "id": "C", "text": "In crews of four or more at all times" },
      { "id": "D", "text": "Solo if the atmospheric test passes" }
    ],
    "correctAnswerId": "A",
    "explanation": "An outside attendant is required for permit-required confined space entry, ready to summon rescue and monitor the entrant without entering the hazard themselves.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "easy",
    "questionText": "MUTCD governs which aspect of OSP work?",
    "choices": [
      { "id": "A", "text": "Traffic control for roadway work" },
      { "id": "B", "text": "Fiber optic cable color coding" },
      { "id": "C", "text": "Confined space atmospheric testing" },
      { "id": "D", "text": "Cell site grounding requirements" }
    ],
    "correctAnswerId": "A",
    "explanation": "The Manual on Uniform Traffic Control Devices governs cones, signs, arrow boards, and flagger requirements for work performed near or in roadways.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "medium",
    "questionText": "For roadway work near active traffic lanes, the minimum required hi-vis vest rating is:",
    "choices": [
      { "id": "A", "text": "ANSI Class 3" },
      { "id": "B", "text": "ANSI Class 1" },
      { "id": "C", "text": "No specific rating is required if cones are placed" },
      { "id": "D", "text": "Any reflective vest regardless of rating" }
    ],
    "correctAnswerId": "A",
    "explanation": "ANSI Class 2 is the minimum for most roadway work, but Class 3 (full-body coverage) is specifically required near active traffic lanes for maximum visibility.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "hard",
    "questionText": "Before ascending a utility pole with climbers, a technician should inspect the pole for:",
    "choices": [
      { "id": "A", "text": "Decay, foreign objects, and other cables sharing the pole" },
      { "id": "B", "text": "Oxygen level only" },
      { "id": "C", "text": "Fiber loss budget compliance" },
      { "id": "D", "text": "TIA-598 color code accuracy" }
    ],
    "correctAnswerId": "A",
    "explanation": "A pre-climb inspection for decay, foreign objects, and other cables (including power lines) sharing the pole is essential before committing weight to a pole with climbers.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_industry-overview_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "The Telecom Industry and OSP Career",
    "subcategory": "Aerial, Confined Space, and Roadway Safety",
    "difficulty": "medium",
    "questionText": "If a manhole atmosphere fails the initial four-gas test, the technician should:",
    "choices": [
      { "id": "A", "text": "Never enter — ventilate with a blower and retest before any entry is considered" },
      { "id": "B", "text": "Enter briefly using a single breath to complete a quick task" },
      { "id": "C", "text": "Enter if wearing safety glasses and gloves" },
      { "id": "D", "text": "Proceed as normal if the reading is only slightly out of range" }
    ],
    "correctAnswerId": "A",
    "explanation": "A failed atmospheric test means the space is not safe to enter under any circumstance until it is ventilated and retested to a passing result.",
    "referenceBookSection": "Module 1 — The Telecom Industry and OSP Career",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["industry-overview"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "easy",
    "questionText": "Light stays inside a fiber optic core because of:",
    "choices": [
      { "id": "A", "text": "Total internal reflection at the core-cladding interface" },
      { "id": "B", "text": "A reflective metallic coating on the core" },
      { "id": "C", "text": "Absorption and re-emission by the glass" },
      { "id": "D", "text": "The tight bend radius of the cable" }
    ],
    "correctAnswerId": "A",
    "explanation": "The cladding has a slightly lower refractive index than the core. Light entering within the acceptance angle reflects continuously at this interface instead of escaping.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "easy",
    "questionText": "The core diameter of single-mode fiber (SMF) is approximately:",
    "choices": [
      { "id": "A", "text": "9 micrometers" },
      { "id": "B", "text": "50 micrometers" },
      { "id": "C", "text": "125 micrometers" },
      { "id": "D", "text": "250 micrometers" }
    ],
    "correctAnswerId": "A",
    "explanation": "SMF core is ~9 µm — small enough that only one propagation mode exists. The 125 µm figure is the total cladding diameter, shared by both SMF and MMF.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "medium",
    "questionText": "Multi-mode fiber (MMF) has a larger core (50 or 62.5 µm) than single-mode. The practical consequence is:",
    "choices": [
      { "id": "A", "text": "Modal dispersion, which limits distance to roughly 2 km for OM3/OM4 at 10 Gb/s" },
      { "id": "B", "text": "Zero dispersion and unlimited transmission distance" },
      { "id": "C", "text": "Lower attenuation than single-mode fiber" },
      { "id": "D", "text": "Elimination of the need for connectors" }
    ],
    "correctAnswerId": "A",
    "explanation": "The larger core allows multiple light paths (modes) to propagate simultaneously, each arriving at slightly different times — this modal dispersion limits MMF's usable distance.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "medium",
    "questionText": "Which wavelength is preferred for long-haul single-mode fiber runs?",
    "choices": [
      { "id": "A", "text": "1550 nm — lowest attenuation (~0.20 dB/km)" },
      { "id": "B", "text": "850 nm — used for all single-mode long-haul" },
      { "id": "C", "text": "1310 nm — always the lowest-loss option" },
      { "id": "D", "text": "980 nm — the multi-mode standard" }
    ],
    "correctAnswerId": "A",
    "explanation": "1550 nm (C-band) has the lowest attenuation in single-mode fiber, making it the preferred choice for long-haul. 1310 nm has lower dispersion, favoring shorter metro runs.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "medium",
    "questionText": "Multi-mode fiber transceivers typically use which wavelength?",
    "choices": [
      { "id": "A", "text": "850 nm, using VCSEL-based transceivers" },
      { "id": "B", "text": "1550 nm exclusively" },
      { "id": "C", "text": "1310 nm exclusively" },
      { "id": "D", "text": "1625 nm, reserved for live-fiber testing" }
    ],
    "correctAnswerId": "A",
    "explanation": "850 nm VCSEL transceivers are the standard for multi-mode links, offering a lower-cost solution suited to the shorter distances MMF supports.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "hard",
    "questionText": "CWDM and DWDM systems increase fiber capacity by:",
    "choices": [
      { "id": "A", "text": "Multiplexing dozens of separate wavelengths onto a single fiber, each carrying its own data stream" },
      { "id": "B", "text": "Increasing the core diameter to allow more light" },
      { "id": "C", "text": "Reducing attenuation to zero through amplification" },
      { "id": "D", "text": "Doubling the cladding thickness" }
    ],
    "correctAnswerId": "A",
    "explanation": "Wavelength-division multiplexing puts multiple independent channels (wavelengths) on one physical fiber, dramatically increasing usable capacity without adding fiber strands.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "easy",
    "questionText": "Attenuation for single-mode fiber at 1310 nm is approximately:",
    "choices": [
      { "id": "A", "text": "0.35 dB/km" },
      { "id": "B", "text": "3.5 dB/km" },
      { "id": "C", "text": "0.02 dB/km" },
      { "id": "D", "text": "1.0 dB/km" }
    ],
    "correctAnswerId": "A",
    "explanation": "SMF at 1310 nm attenuates roughly 0.35 dB/km, compared to ~0.20 dB/km at 1550 nm. Multi-mode at 850 nm attenuates much more heavily, around 3.5 dB/km.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "medium",
    "questionText": "The 'loss budget' of a fiber link is best described as:",
    "choices": [
      { "id": "A", "text": "The maximum distance a signal can travel before it is too weak to detect at the receiver" },
      { "id": "B", "text": "The total number of splices allowed in a link" },
      { "id": "C", "text": "The core diameter tolerance allowed by the manufacturer" },
      { "id": "D", "text": "The maximum number of connectors permitted by code" }
    ],
    "correctAnswerId": "A",
    "explanation": "The loss budget accounts for cable attenuation plus every connector and splice, defining how far a signal can travel before falling below usable receiver sensitivity.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "hard",
    "questionText": "Why does single-mode fiber allow transmission over tens of kilometers while multi-mode is limited to roughly 2 km at high data rates?",
    "choices": [
      { "id": "A", "text": "SMF's single propagation mode eliminates modal dispersion that otherwise blurs the signal over distance" },
      { "id": "B", "text": "SMF uses a metallic core that regenerates the signal" },
      { "id": "C", "text": "SMF operates at a lower data rate, reducing loss" },
      { "id": "D", "text": "MMF cannot use lasers, only LEDs, limiting range" }
    ],
    "correctAnswerId": "A",
    "explanation": "With only one light path, SMF avoids the pulse-spreading effect of modal dispersion that limits MMF's reach at high data rates, allowing much longer unrepeated spans.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Optic Light Transmission Physics",
    "difficulty": "medium",
    "questionText": "The O-band (1310 nm) is generally favored over the C-band (1550 nm) for:",
    "choices": [
      { "id": "A", "text": "Shorter metro-distance links where lower chromatic dispersion matters more than absolute attenuation" },
      { "id": "B", "text": "All long-haul backbone routes" },
      { "id": "C", "text": "Multi-mode applications exclusively" },
      { "id": "D", "text": "DWDM channel spacing standards" }
    ],
    "correctAnswerId": "A",
    "explanation": "1310 nm has lower chromatic dispersion than 1550 nm, which matters more over shorter metro distances where attenuation is less of a limiting factor.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "medium",
    "questionText": "Loose-tube cable construction is the standard for OSP applications because:",
    "choices": [
      { "id": "A", "text": "Fibers float in gel or dry fill, isolating them from mechanical stress and moisture" },
      { "id": "B", "text": "It is always lighter than tight-buffered cable" },
      { "id": "C", "text": "It allows splicing without a fusion splicer" },
      { "id": "D", "text": "It is the only construction rated for aerial installation" }
    ],
    "correctAnswerId": "A",
    "explanation": "Loose-tube construction decouples the fiber from the outer jacket, so tension, compression, and moisture affecting the jacket don't transfer directly to the fragile fiber.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "medium",
    "questionText": "Ribbon fiber cable, organizing fibers in flat arrays of 12 or 24, is standard in:",
    "choices": [
      { "id": "A", "text": "High-fiber-count OSP builds, where mass fusion splicing accelerates deployment" },
      { "id": "B", "text": "Residential drop cables only" },
      { "id": "C", "text": "Copper cross-connect frames" },
      { "id": "D", "text": "Central office power distribution" }
    ],
    "correctAnswerId": "A",
    "explanation": "Ribbon construction enables mass fusion splicers to join 12 or 24 fibers in a single arc cycle, dramatically speeding up splicing on large-count cables.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "easy",
    "questionText": "TIA-598 fiber color coding assigns how many colors per tube?",
    "choices": [
      { "id": "A", "text": "12 colors" },
      { "id": "B", "text": "6 colors" },
      { "id": "C", "text": "25 colors" },
      { "id": "D", "text": "4 colors" }
    ],
    "correctAnswerId": "A",
    "explanation": "TIA-598 uses 12 standard fiber colors per tube (blue, orange, green, brown, slate, white, red, black, yellow, violet, rose, aqua), cycling with thread markers for additional tubes.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "hard",
    "questionText": "In a cable with more than 12 fibers per tube group, how is the 13th fiber differentiated from fiber 1?",
    "choices": [
      { "id": "A", "text": "The second tube is marked with a thread, stripe, or tube color variation — not a 13th fiber color" },
      { "id": "B", "text": "A unique 13th TIA-598 color is used" },
      { "id": "C", "text": "It is left uncolored (clear)" },
      { "id": "D", "text": "The colors reverse order for the second tube" }
    ],
    "correctAnswerId": "A",
    "explanation": "The 12 TIA-598 colors repeat for each additional tube. Tubes are differentiated from one another using thread markers, stripes, or tube jacket color — not new fiber colors.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "medium",
    "questionText": "ADSS (All-Dielectric Self-Supporting) cable is designed for:",
    "choices": [
      { "id": "A", "text": "Aerial spans between poles without a separate messenger wire" },
      { "id": "B", "text": "Direct burial with rodent protection" },
      { "id": "C", "text": "Being pulled through innerduct in conduit" },
      { "id": "D", "text": "Underwater submarine crossings" }
    ],
    "correctAnswerId": "A",
    "explanation": "ADSS cable uses fiberglass strength members to span between poles on its own, without needing a separate lashed messenger wire for aerial support.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "medium",
    "questionText": "Direct-buried (DB) fiber cable typically includes a corrugated steel armor layer for:",
    "choices": [
      { "id": "A", "text": "Rodent protection and ground pressure resistance" },
      { "id": "B", "text": "RF shielding from nearby cell sites" },
      { "id": "C", "text": "Increasing the light-carrying capacity of the fiber" },
      { "id": "D", "text": "Reducing chromatic dispersion" }
    ],
    "correctAnswerId": "A",
    "explanation": "The corrugated steel armor protects buried cable from rodent damage and resists crushing from soil ground pressure — hazards that don't apply to aerial or indoor cable.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "easy",
    "questionText": "The minimum bend radius under tension (during installation/pulling) is typically:",
    "choices": [
      { "id": "A", "text": "20x the cable outside diameter" },
      { "id": "B", "text": "10x the cable outside diameter" },
      { "id": "C", "text": "2x the cable outside diameter" },
      { "id": "D", "text": "Equal to the cable outside diameter" }
    ],
    "correctAnswerId": "A",
    "explanation": "Under tension (pulling), the minimum bend radius is 20x OD — more conservative than the 10x OD at-rest minimum, since tension increases stress on the fiber during bending.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "medium",
    "questionText": "A microbend differs from a macrobend in that a microbend:",
    "choices": [
      { "id": "A", "text": "Is a tiny distortion in the core causing gradual signal loss, rather than a visible tight loop" },
      { "id": "B", "text": "Only occurs in copper cable, not fiber" },
      { "id": "C", "text": "Always causes an immediate fiber break" },
      { "id": "D", "text": "Is caused exclusively by excessive heat during splicing" }
    ],
    "correctAnswerId": "A",
    "explanation": "Microbends are small-scale distortions (from crushing, pressure points, or cabling stress) that cause loss without a visible tight loop, unlike a macrobend's obvious bend.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "medium",
    "questionText": "Innerduct-rated fiber cable is designed primarily for:",
    "choices": [
      { "id": "A", "text": "Being pulled through conduit using a slick outer jacket" },
      { "id": "B", "text": "Aerial spans without a messenger wire" },
      { "id": "C", "text": "Direct burial without conduit" },
      { "id": "D", "text": "Termination directly onto a 110 block" }
    ],
    "correctAnswerId": "A",
    "explanation": "Innerduct cable has a low-friction outer jacket designed to slide through conduit runs during pulling operations, reducing installation friction and pulling tension.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Fiber Cable Construction and Bend Radius",
    "difficulty": "hard",
    "questionText": "A tech secures excess slack fiber in a small, tight loop to fit it in a compact enclosure. What is the risk?",
    "choices": [
      { "id": "A", "text": "A macrobend causing immediate, measurable signal loss visible on an OTDR trace" },
      { "id": "B", "text": "No risk, provided the loop is taped securely" },
      { "id": "C", "text": "Only a cosmetic issue with no optical consequence" },
      { "id": "D", "text": "Increased attenuation only at wavelengths above 1550 nm" }
    ],
    "correctAnswerId": "A",
    "explanation": "Tight loops that violate minimum bend radius are macrobends — light escapes the core at the bend, producing an immediate, OTDR-visible step loss at that location.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "easy",
    "questionText": "3 dB of optical loss represents:",
    "choices": [
      { "id": "A", "text": "Half the optical power" },
      { "id": "B", "text": "One-tenth the optical power" },
      { "id": "C", "text": "One-hundredth the optical power" },
      { "id": "D", "text": "A negligible, unmeasurable loss" }
    ],
    "correctAnswerId": "A",
    "explanation": "The decibel scale is logarithmic: 3 dB = half power, 10 dB = one-tenth power, 20 dB = one-hundredth power.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "medium",
    "questionText": "A quality fusion splice typically adds how much loss to a link?",
    "choices": [
      { "id": "A", "text": "0.02–0.10 dB" },
      { "id": "B", "text": "0.50–1.00 dB" },
      { "id": "C", "text": "0.30–0.75 dB" },
      { "id": "D", "text": "Zero — a perfect splice is optically transparent" }
    ],
    "correctAnswerId": "A",
    "explanation": "Good fusion splices target under 0.05 dB, with 0.10–0.15 dB as a typical field acceptance ceiling. Splices above 0.30 dB should generally be redone.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "medium",
    "questionText": "A field-terminated connector pair typically adds how much loss compared to a factory-polished one?",
    "choices": [
      { "id": "A", "text": "More — 0.3–0.75 dB vs. 0.1–0.3 dB for factory-polished" },
      { "id": "B", "text": "Less — field connectors are always lower loss" },
      { "id": "C", "text": "The same — connector loss does not depend on termination method" },
      { "id": "D", "text": "Field connectors have no measurable loss" }
    ],
    "correctAnswerId": "A",
    "explanation": "Field-terminated connectors typically run 0.3–0.75 dB due to less-controlled polishing conditions, versus 0.1–0.3 dB for factory-polished connectors made under precision conditions.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "hard",
    "questionText": "A link has transmitter power of -3 dBm and receiver sensitivity of -25 dBm. What is the available loss budget?",
    "choices": [
      { "id": "A", "text": "22 dB" },
      { "id": "B", "text": "28 dB" },
      { "id": "C", "text": "3 dB" },
      { "id": "D", "text": "25 dB" }
    ],
    "correctAnswerId": "A",
    "explanation": "Available budget = transmitter power − receiver sensitivity = -3 − (-25) = 22 dB. This is the total loss the link can tolerate before the signal drops below usable sensitivity.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "hard",
    "questionText": "A link has an available loss budget of 20 dB and total calculated losses of 7 dB. The system margin is:",
    "choices": [
      { "id": "A", "text": "13 dB — the link will work with comfortable margin" },
      { "id": "B", "text": "Negative — the link will not operate" },
      { "id": "C", "text": "27 dB" },
      { "id": "D", "text": "7 dB" }
    ],
    "correctAnswerId": "A",
    "explanation": "System margin = available budget − calculated losses = 20 − 7 = 13 dB. A positive margin means the link operates, with more margin providing more tolerance for future degradation.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "medium",
    "questionText": "An OLTS (Optical Loss Test Set) is used to:",
    "choices": [
      { "id": "A", "text": "Measure total end-to-end optical loss and compare it against the loss budget" },
      { "id": "B", "text": "Locate the exact position of a splice or break in the fiber" },
      { "id": "C", "text": "Inspect connector end-face geometry" },
      { "id": "D", "text": "Generate DWDM test wavelengths" }
    ],
    "correctAnswerId": "A",
    "explanation": "The OLTS measures the actual end-to-end loss of a link. It doesn't locate where loss occurs along the path — that's the OTDR's role.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "easy",
    "questionText": "If measured link loss exceeds the calculated budget, this most likely indicates:",
    "choices": [
      { "id": "A", "text": "A bad splice, dirty connector, macrobend, or damaged section somewhere in the link" },
      { "id": "B", "text": "The transmitter is operating above its rated power" },
      { "id": "C", "text": "The receiver sensitivity spec was printed incorrectly" },
      { "id": "D", "text": "Nothing — measured loss always exceeds calculated loss" }
    ],
    "correctAnswerId": "A",
    "explanation": "Excess measured loss points to a physical problem in the link — a bad splice, dirty connector, macrobend, or damage — which the OTDR is then used to locate.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "hard",
    "questionText": "A 6 km SMF link at 1310 nm (0.35 dB/km) has 3 connector pairs at 0.3 dB each and 4 splices at 0.05 dB each. What is the total calculated loss?",
    "choices": [
      { "id": "A", "text": "3.2 dB" },
      { "id": "B", "text": "2.1 dB" },
      { "id": "C", "text": "6.35 dB" },
      { "id": "D", "text": "1.1 dB" }
    ],
    "correctAnswerId": "A",
    "explanation": "Cable: 6 km × 0.35 dB/km = 2.1 dB. Connectors: 3 × 0.3 dB = 0.9 dB. Splices: 4 × 0.05 dB = 0.2 dB. Total = 2.1 + 0.9 + 0.2 = 3.2 dB. Compare this figure against the available budget to determine system margin.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 90,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "medium",
    "questionText": "Loss in a fiber link is additive across components. This means:",
    "choices": [
      { "id": "A", "text": "Cable attenuation, connector loss, and splice loss are summed in dB to get total link loss" },
      { "id": "B", "text": "Losses must be multiplied together, not added" },
      { "id": "C", "text": "Only the largest single loss source counts toward the total" },
      { "id": "D", "text": "Splice loss and connector loss cancel each other out" }
    ],
    "correctAnswerId": "A",
    "explanation": "Because the dB scale is logarithmic, individual loss contributions (cable, connectors, splices) simply add together to give the total link loss in dB.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fiber-fundamentals_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Fiber Optic Fundamentals",
    "subcategory": "Decibels and Loss Budget Calculations",
    "difficulty": "medium",
    "questionText": "A mechanical splice, compared to a fusion splice, typically has:",
    "choices": [
      { "id": "A", "text": "Higher loss (0.1–0.5 dB) since the fibers are aligned but not fused together" },
      { "id": "B", "text": "Lower loss because it uses index-matching gel exclusively" },
      { "id": "C", "text": "Identical loss performance to fusion splicing" },
      { "id": "D", "text": "No measurable loss under any conditions" }
    ],
    "correctAnswerId": "A",
    "explanation": "Mechanical splices align fiber ends within a sleeve using index-matching gel but do not fuse the glass, resulting in higher and less consistent loss (0.1–0.5 dB) than fusion splicing.",
    "referenceBookSection": "Module 2 — Fiber Optic Fundamentals",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fiber-fundamentals"]
  },
  {
    "id": "teljr_fusion-splicing_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "easy",
    "questionText": "The single most important factor determining fusion splice quality is:",
    "choices": [
      { "id": "A", "text": "Cleave quality — the end-face angle and surface condition before the arc fires" },
      { "id": "B", "text": "The arc current setting on the splicer" },
      { "id": "C", "text": "The brand of isopropyl alcohol used" },
      { "id": "D", "text": "Ambient temperature at the time of splicing" }
    ],
    "correctAnswerId": "A",
    "explanation": "A flat, perpendicular cleave with no defects is the prerequisite for a good splice. No splicer setting can compensate for a bad cleave — the fiber must be re-cleaved.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "medium",
    "questionText": "A quality fiber cleave requires an end-face angle of less than:",
    "choices": [
      { "id": "A", "text": "1°" },
      { "id": "B", "text": "5°" },
      { "id": "C", "text": "10°" },
      { "id": "D", "text": "0.1°" }
    ],
    "correctAnswerId": "A",
    "explanation": "A cleave angle under 1° is required for a low-loss fusion splice. Angles beyond this create a gap or misalignment that the splicer's arc cannot fully correct.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "medium",
    "questionText": "When preparing loose-tube gel-filled cable for splicing, gel must be removed before stripping the coating because:",
    "choices": [
      { "id": "A", "text": "Gel on the fiber surface prevents the IPA clean from reaching the bare glass, causing contamination" },
      { "id": "B", "text": "Gel is flammable and creates a fire risk at the splicer arc" },
      { "id": "C", "text": "Gel adds stiffness that prevents the fiber from seating in the v-grooves" },
      { "id": "D", "text": "This step is optional on modern splicers" }
    ],
    "correctAnswerId": "A",
    "explanation": "If gel reaches the bare glass after stripping, an IPA wipe alone cannot fully clean it, leading to contamination at the splice point and a high-loss result.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "easy",
    "questionText": "A proof test performed by the fusion splicer after splicing verifies:",
    "choices": [
      { "id": "A", "text": "The mechanical strength of the splice" },
      { "id": "B", "text": "The precise optical loss of the splice" },
      { "id": "C", "text": "Residual gel contamination" },
      { "id": "D", "text": "The arc current setting used" }
    ],
    "correctAnswerId": "A",
    "explanation": "The proof test applies a controlled tensile pull. A splice that would fail in service typically fails this controlled test, catching weak splices before installation.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "medium",
    "questionText": "Before the main fusion arc fires, most splicers first fire a pre-fusion arc in order to:",
    "choices": [
      { "id": "A", "text": "Clean the fiber end faces" },
      { "id": "B", "text": "Cool the v-grooves for precise alignment" },
      { "id": "C", "text": "Perform the proof test" },
      { "id": "D", "text": "Calibrate the OTDR for verification" }
    ],
    "correctAnswerId": "A",
    "explanation": "The pre-fusion arc burns off residual dust or contamination on the end faces before the main arc fuses the fibers together, improving splice quality.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "hard",
    "questionText": "Cleaver blade wheels typically have 16 positions, each rated for approximately 3,000–6,000 cleaves. Continuing to use a dull blade position primarily risks:",
    "choices": [
      { "id": "A", "text": "Producing poor cleaves that cannot be fused into low-loss splices" },
      { "id": "B", "text": "Damaging the fusion splicer's electrodes" },
      { "id": "C", "text": "Voiding the OTDR calibration" },
      { "id": "D", "text": "Increasing bend radius requirements" }
    ],
    "correctAnswerId": "A",
    "explanation": "A dull blade produces cleaves with lips, hackle, or excessive angle. Since cleave quality is the top determinant of splice quality, a worn blade directly degrades every splice made with it.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "medium",
    "questionText": "After cleaving, the recommended action before loading the fiber into the splicer is to:",
    "choices": [
      { "id": "A", "text": "Inspect the cleave under the splicer's camera and discard/re-cleave any fiber with a visible defect" },
      { "id": "B", "text": "Immediately fire the main arc regardless of cleave appearance" },
      { "id": "C", "text": "Apply additional IPA directly to the cleaved end face" },
      { "id": "D", "text": "Re-strip the coating a second time" }
    ],
    "correctAnswerId": "A",
    "explanation": "Inspecting the cleave under the splicer's imaging system before committing to the arc catches defects (lips, hackle, angle) that would otherwise produce a high-loss splice.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "easy",
    "questionText": "The coating is typically stripped from the last how many millimeters of fiber before cleaving?",
    "choices": [
      { "id": "A", "text": "30–40mm" },
      { "id": "B", "text": "5mm" },
      { "id": "C", "text": "100mm" },
      { "id": "D", "text": "1mm" }
    ],
    "correctAnswerId": "A",
    "explanation": "Stripping 30–40mm of colored coating exposes enough bare glass to clean, cleave, and load into the splicer's v-grooves with adequate margin.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "medium",
    "questionText": "Fusion splicing is the standard method for OSP joins rather than mechanical splicing primarily because:",
    "choices": [
      { "id": "A", "text": "It creates a permanent, low-loss glass-to-glass joint suited to inaccessible splices that must last for years" },
      { "id": "B", "text": "It requires no special tools" },
      { "id": "C", "text": "It is always faster than mechanical splicing" },
      { "id": "D", "text": "It does not require a cleaver" }
    ],
    "correctAnswerId": "A",
    "explanation": "Fusion splices achieve losses well below 0.05 dB and form a permanent joint — ideal for long-haul joins, aerial closures, and any splice that won't be revisited for years.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Fusion Splicer Operation and Fiber Preparation",
    "difficulty": "hard",
    "questionText": "A tech obtains a splice-loss estimate on the splicer's display that looks unusually low given a visibly imperfect cleave shown moments earlier. The correct response is to:",
    "choices": [
      { "id": "A", "text": "Distrust the estimate, re-inspect, and verify with an independent OTDR measurement rather than rely on the splicer's estimate alone" },
      { "id": "B", "text": "Accept the reading — the splicer's estimate is always authoritative" },
      { "id": "C", "text": "Increase the arc current to compensate" },
      { "id": "D", "text": "Skip the proof test since the loss estimate already passed" }
    ],
    "correctAnswerId": "A",
    "explanation": "Splicer loss estimates are useful but not infallible — they can be fooled by certain defect types. An OTDR measurement provides independent confirmation of actual splice performance.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "easy",
    "questionText": "The splice enclosure protects spliced fibers from:",
    "choices": [
      { "id": "A", "text": "Moisture, UV, mechanical stress, and temperature extremes" },
      { "id": "B", "text": "Only physical impact" },
      { "id": "C", "text": "RF interference exclusively" },
      { "id": "D", "text": "Nothing — its purpose is purely organizational" }
    ],
    "correctAnswerId": "A",
    "explanation": "The enclosure is the environmental barrier for the splice — protecting it from moisture, UV exposure, mechanical stress, and temperature swings over its service life.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "medium",
    "questionText": "An unused cable entry port on a splice enclosure that has not been plugged should be:",
    "choices": [
      { "id": "A", "text": "Sealed before closing the enclosure" },
      { "id": "B", "text": "Left open for pressure equalization" },
      { "id": "C", "text": "Plugged only for underground enclosures" },
      { "id": "D", "text": "Documented but left unsealed for a later crew" }
    ],
    "correctAnswerId": "A",
    "explanation": "All unused ports must be sealed before closing any enclosure, regardless of installation environment. Open ports are the primary path for moisture ingress.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "medium",
    "questionText": "The minimum bend radius loop for bare 250µm fiber coiled in a splice tray is typically:",
    "choices": [
      { "id": "A", "text": "30mm minimum" },
      { "id": "B", "text": "5mm minimum" },
      { "id": "C", "text": "100mm minimum" },
      { "id": "D", "text": "No minimum — bare fiber can be coiled arbitrarily tight" }
    ],
    "correctAnswerId": "A",
    "explanation": "Splice trays are designed around a 30mm minimum loop for bare fiber. Tighter coiling risks macrobend loss that shows up on the OTDR trace.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "hard",
    "questionText": "Preserving TIA-598 fiber color order through a splice enclosure matters most because:",
    "choices": [
      { "id": "A", "text": "The color sequence is the fiber's network address — deviations create identification errors for future technicians" },
      { "id": "B", "text": "The splicer will not fire the arc if colors are mismatched" },
      { "id": "C", "text": "It is required for OTDR calibration" },
      { "id": "D", "text": "It has no functional purpose beyond aesthetics" }
    ],
    "correctAnswerId": "A",
    "explanation": "Techs rely on color order to trace and identify circuits throughout the network. An undocumented deviation can cause a future tech to cut or splice the wrong fiber.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "medium",
    "questionText": "Excess fiber coiled too tightly in a splice tray shows up on the OTDR as:",
    "choices": [
      { "id": "A", "text": "A step loss (macrobend loss) at the enclosure location" },
      { "id": "B", "text": "A positive reflection (gainer)" },
      { "id": "C", "text": "No measurable effect" },
      { "id": "D", "text": "A break event" }
    ],
    "correctAnswerId": "A",
    "explanation": "Tight coils exceeding the minimum bend radius cause light to escape the core, appearing as a step increase in loss on the OTDR trace at that physical location.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "easy",
    "questionText": "Splice enclosures are used in which of the following environments?",
    "choices": [
      { "id": "A", "text": "Manholes, handholes, aerial poles, vaults, and direct burial" },
      { "id": "B", "text": "Central offices exclusively" },
      { "id": "C", "text": "Only in customer premises equipment rooms" },
      { "id": "D", "text": "Cell site rectifier shelves only" }
    ],
    "correctAnswerId": "A",
    "explanation": "Splice enclosures are used wherever fiber is joined in the outside plant — manholes, handholes, aerial, vaults, and buried locations — each requiring the correctly matched enclosure type.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "medium",
    "questionText": "A failed seal on a splice enclosure primarily causes:",
    "choices": [
      { "id": "A", "text": "Progressive fiber attenuation as moisture wicks along the fiber" },
      { "id": "B", "text": "Immediate and total signal loss" },
      { "id": "C", "text": "No measurable effect until the enclosure is physically opened" },
      { "id": "D", "text": "Increased splice mechanical strength" }
    ],
    "correctAnswerId": "A",
    "explanation": "Moisture ingress causes attenuation that increases progressively as water wicks along the fiber over time — a slow-developing problem rather than an immediate failure.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "medium",
    "questionText": "Aerial splice enclosures, once opened for maintenance, must be:",
    "choices": [
      { "id": "A", "text": "Re-sealed completely each time they are opened" },
      { "id": "B", "text": "Left slightly open to allow ventilation" },
      { "id": "C", "text": "Replaced entirely after any opening" },
      { "id": "D", "text": "Sealed only if rain is expected that week" }
    ],
    "correctAnswerId": "A",
    "explanation": "Every time an enclosure is opened for splicing or maintenance, it must be completely re-sealed on closing — a partial or skipped reseal leaves it vulnerable to moisture.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "hard",
    "questionText": "A splice tray holds more fibers than the cable's fiber count requires, and a tech decides to skip labeling the unused positions. What is the risk?",
    "choices": [
      { "id": "A", "text": "A future technician may misinterpret an unlabeled position as active or lose track of tray capacity for planned growth" },
      { "id": "B", "text": "No risk — trays self-document via barcode" },
      { "id": "C", "text": "It voids the enclosure's environmental rating" },
      { "id": "D", "text": "It automatically triggers an OTDR alarm" }
    ],
    "correctAnswerId": "A",
    "explanation": "Consistent labeling — including noting unused capacity — keeps the enclosure's documentation accurate for anyone doing future work or planning capacity expansion.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "Splice Enclosures and Fiber Tray Management",
    "difficulty": "medium",
    "questionText": "Cable entries into a splice enclosure are sealed using:",
    "choices": [
      { "id": "A", "text": "Heat-shrink, gel-filled ports, or mechanical seals depending on enclosure type" },
      { "id": "B", "text": "Electrical tape only" },
      { "id": "C", "text": "No sealing method — enclosures are inherently waterproof without entry seals" },
      { "id": "D", "text": "Silicone caulk exclusively, regardless of enclosure type" }
    ],
    "correctAnswerId": "A",
    "explanation": "The correct sealing method depends on the enclosure design — heat-shrink, gel ports, and mechanical seals are all used across different manufacturer systems.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "easy",
    "questionText": "An OTDR measures distance by:",
    "choices": [
      { "id": "A", "text": "Sending laser pulses and measuring the time for Rayleigh backscatter to return" },
      { "id": "B", "text": "Measuring DC resistance along the fiber" },
      { "id": "C", "text": "Comparing signal strength between two fixed test points" },
      { "id": "D", "text": "Applying a known voltage and measuring current draw" }
    ],
    "correctAnswerId": "A",
    "explanation": "Since light travels at a known speed through glass, converting the round-trip time of backscattered light into distance lets the OTDR map loss events along the fiber's length.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "medium",
    "questionText": "A large reflective spike on an OTDR trace, followed by a step loss, most likely indicates:",
    "choices": [
      { "id": "A", "text": "A connector pair, which causes Fresnel reflections" },
      { "id": "B", "text": "A fusion splice, which always causes strong reflections" },
      { "id": "C", "text": "Normal cable attenuation" },
      { "id": "D", "text": "An OTDR calibration error" }
    ],
    "correctAnswerId": "A",
    "explanation": "Fresnel reflections occur at glass-air interfaces, characteristic of connectors and physical breaks. Fusion splices are glass-to-glass and produce minimal reflection.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "medium",
    "questionText": "A step loss on an OTDR trace with no accompanying reflection most likely indicates:",
    "choices": [
      { "id": "A", "text": "A fusion splice or a macrobend" },
      { "id": "B", "text": "A connector pair" },
      { "id": "C", "text": "A fiber end" },
      { "id": "D", "text": "Normal expected cable slope" }
    ],
    "correctAnswerId": "A",
    "explanation": "Because fusion splices are glass-to-glass and macrobends don't create an air gap, neither produces a Fresnel reflection — only the step loss itself is visible.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "hard",
    "questionText": "Bidirectional OTDR measurement is required for splice acceptance testing per TIA-526-7 because:",
    "choices": [
      { "id": "A", "text": "Apparent splice loss differs by direction due to fiber geometry — the accepted value is the average of both" },
      { "id": "B", "text": "Single-direction OTDRs physically cannot detect splices" },
      { "id": "C", "text": "It doubles the OTDR's spatial resolution" },
      { "id": "D", "text": "It is only used to detect macrobends" }
    ],
    "correctAnswerId": "A",
    "explanation": "Geometry differences at the splice interface make measured loss direction-dependent. Averaging both directions gives the true, unbiased splice loss value.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "medium",
    "questionText": "Setting a narrower OTDR pulse width provides:",
    "choices": [
      { "id": "A", "text": "Better spatial resolution but reduced range — appropriate for short links" },
      { "id": "B", "text": "Longer range with no resolution tradeoff" },
      { "id": "C", "text": "No effect on the trace" },
      { "id": "D", "text": "Automatic wavelength selection" }
    ],
    "correctAnswerId": "A",
    "explanation": "Pulse width trades resolution against range: narrow pulses resolve closely-spaced events better but don't travel as far; wide pulses reach farther but blur nearby events together.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "easy",
    "questionText": "For an accurate OTDR trace of a single-mode fiber at 1310 nm, the OTDR's wavelength setting must:",
    "choices": [
      { "id": "A", "text": "Match the operating wavelength — 1310 nm" },
      { "id": "B", "text": "Always be set to 850 nm regardless of fiber type" },
      { "id": "C", "text": "Be irrelevant to trace accuracy" },
      { "id": "D", "text": "Be set higher than the operating wavelength for margin" }
    ],
    "correctAnswerId": "A",
    "explanation": "Attenuation and event characteristics are wavelength-dependent, so the OTDR must be set to the same wavelength the link actually operates at for the trace to be meaningful.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "medium",
    "questionText": "Increasing OTDR averaging time provides:",
    "choices": [
      { "id": "A", "text": "Improved signal-to-noise ratio at the cost of longer measurement time" },
      { "id": "B", "text": "Longer physical range with no other effect" },
      { "id": "C", "text": "No change to trace quality" },
      { "id": "D", "text": "Automatic bidirectional averaging" }
    ],
    "correctAnswerId": "A",
    "explanation": "More averaging reduces trace noise, revealing smaller events more clearly, but it takes proportionally longer to complete the measurement.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "hard",
    "questionText": "A tech sets the OTDR range far shorter than the actual link length. The most likely result is:",
    "choices": [
      { "id": "A", "text": "The trace will be truncated or show confusing ghost reflections beyond the set range" },
      { "id": "B", "text": "The OTDR will automatically extend the range" },
      { "id": "C", "text": "No effect — range only affects display zoom, not measurement" },
      { "id": "D", "text": "The wavelength setting will shift to compensate" }
    ],
    "correctAnswerId": "A",
    "explanation": "Range should be set slightly beyond the expected link length. Too short a range can truncate the trace or produce misleading ghost reflections from signal wraparound.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "medium",
    "questionText": "The large reflection typically seen at the very end of an OTDR trace represents:",
    "choices": [
      { "id": "A", "text": "The end-face reflection from the fiber end or terminating connector" },
      { "id": "B", "text": "A mid-span splice" },
      { "id": "C", "text": "The launch event at the OTDR itself" },
      { "id": "D", "text": "Background noise floor" }
    ],
    "correctAnswerId": "A",
    "explanation": "The terminating end of the fiber (or its connector) produces a strong reflection since it's typically an air-glass or connector interface, appearing as a spike at the trace's end.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_fusion-splicing_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Fusion Splicing",
    "subcategory": "OTDR Trace Interpretation",
    "difficulty": "medium",
    "questionText": "The 'launch event' shown at the very beginning of an OTDR trace is caused by:",
    "choices": [
      { "id": "A", "text": "The strong reflection from the connection between the OTDR and the fiber under test" },
      { "id": "B", "text": "The first splice in the link" },
      { "id": "C", "text": "A calibration artifact that should be ignored entirely" },
      { "id": "D", "text": "The fiber's inherent attenuation slope" }
    ],
    "correctAnswerId": "A",
    "explanation": "The launch connection itself produces a reflection at time zero. Because near-launch events can be masked by this reflection, a launch lead (pigtail) is often used to move critical near-end connectors out of the dead zone.",
    "referenceBookSection": "Module 3 — Fusion Splicing",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["fusion-splicing"]
  },
  {
    "id": "teljr_copper-dmarc_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "easy",
    "questionText": "Twisted pair cable cancels electromagnetic interference because:",
    "choices": [
      { "id": "A", "text": "Both wires receive equal interference, which a differential receiver rejects while amplifying the signal" },
      { "id": "B", "text": "The twist creates a magnetic shield" },
      { "id": "C", "text": "Twisting reduces cable capacitance below the interference threshold" },
      { "id": "D", "text": "Twisting increases conductor resistance, absorbing interference" }
    ],
    "correctAnswerId": "A",
    "explanation": "Common-mode interference affects both wires of a pair equally. A differential receiver amplifies only the difference between them (the signal) and rejects the common-mode noise.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "medium",
    "questionText": "Tighter twists in a copper pair provide:",
    "choices": [
      { "id": "A", "text": "Better noise rejection" },
      { "id": "B", "text": "Higher DC resistance only, with no noise benefit" },
      { "id": "C", "text": "Worse noise rejection due to increased capacitance" },
      { "id": "D", "text": "No measurable difference from loose twists" }
    ],
    "correctAnswerId": "A",
    "explanation": "A tighter twist rate more effectively equalizes interference exposure between the two conductors, improving the differential noise-cancellation effect.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "medium",
    "questionText": "The correct hierarchy of the telephone outside plant distribution system is:",
    "choices": [
      { "id": "A", "text": "CO → feeder cable → distribution point (SAI) → distribution cable → drop → DMARC" },
      { "id": "B", "text": "DMARC → CO → feeder → drop" },
      { "id": "C", "text": "SAI → CO → feeder → DMARC" },
      { "id": "D", "text": "Drop → distribution cable → CO → feeder" }
    ],
    "correctAnswerId": "A",
    "explanation": "Large feeder cables leave the central office to distribution points (SAIs), which split into smaller distribution cables, then drops that finally reach the customer's DMARC.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "easy",
    "questionText": "TIA-568 copper pair color code uses how many tip colors and how many ring colors?",
    "choices": [
      { "id": "A", "text": "5 tip colors and 5 ring colors, combining for 25 base pairs" },
      { "id": "B", "text": "12 tip colors and 12 ring colors" },
      { "id": "C", "text": "2 tip colors and 2 ring colors" },
      { "id": "D", "text": "10 tip colors and 10 ring colors" }
    ],
    "correctAnswerId": "A",
    "explanation": "5 tip colors (White, Red, Black, Yellow, Violet) combine with 5 ring colors (Blue, Orange, Green, Brown, Slate) to create 25 unique base pair combinations per binder group.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "hard",
    "questionText": "A 600-pair copper cable, with binder groups of 25 pairs each, contains how many binder groups?",
    "choices": [
      { "id": "A", "text": "24" },
      { "id": "B", "text": "12" },
      { "id": "C", "text": "50" },
      { "id": "D", "text": "600" }
    ],
    "correctAnswerId": "A",
    "explanation": "600 pairs ÷ 25 pairs per binder group = 24 binder groups. Each binder group is wrapped in a distinct color for identification within the large cable.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "medium",
    "questionText": "A TDR (Time Domain Reflectometer) is used on copper plant to:",
    "choices": [
      { "id": "A", "text": "Locate opens, shorts, and impedance changes by measuring reflected pulses" },
      { "id": "B", "text": "Measure POTS line voltage" },
      { "id": "C", "text": "Test DSL throughput directly" },
      { "id": "D", "text": "Identify binder group color only" }
    ],
    "correctAnswerId": "A",
    "explanation": "A TDR sends pulses along the conductor and measures reflections from any impedance change — opens, shorts, water damage, connectors, or splices — to calculate distance to the fault.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "medium",
    "questionText": "A well-maintained copper pair for POTS or DSL service requires:",
    "choices": [
      { "id": "A", "text": "Low resistance, high insulation resistance, balanced capacitance, and no bridged taps" },
      { "id": "B", "text": "High resistance to limit current draw" },
      { "id": "C", "text": "Unbalanced capacitance between conductors for best DSL performance" },
      { "id": "D", "text": "At least one bridged tap for signal redundancy" }
    ],
    "correctAnswerId": "A",
    "explanation": "Bridged taps and unbalanced capacitance degrade DSL performance and introduce noise; a healthy pair has low resistance, high insulation resistance, and balanced capacitance.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "easy",
    "questionText": "Despite fiber deployment, copper twisted pair remains significant in telecom OSP because:",
    "choices": [
      { "id": "A", "text": "It remains the last-mile access network for millions of existing customers" },
      { "id": "B", "text": "It carries higher bandwidth than fiber" },
      { "id": "C", "text": "It is immune to electromagnetic interference without twisting" },
      { "id": "D", "text": "New copper installations exceed new fiber installations nationally" }
    ],
    "correctAnswerId": "A",
    "explanation": "Millions of existing customers are still served over legacy copper plant, so understanding copper remains essential even as fiber expansion continues.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "medium",
    "questionText": "DSL line qualification testing evaluates:",
    "choices": [
      { "id": "A", "text": "Loop length, noise, and capacity prediction" },
      { "id": "B", "text": "Only continuity from end to end" },
      { "id": "C", "text": "Fiber attenuation at 1310 nm" },
      { "id": "D", "text": "Binder group color accuracy" }
    ],
    "correctAnswerId": "A",
    "explanation": "DSL qualification predicts the achievable data rate based on loop length and line condition (noise, bridged taps, gauge changes) before service is provisioned.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Copper Plant Fundamentals and Cable Hierarchy",
    "difficulty": "hard",
    "questionText": "A TDR trace shows a reflection consistent with a lower impedance than the cable's nominal value at a specific distance. This most likely indicates:",
    "choices": [
      { "id": "A", "text": "A short circuit or water intrusion at that point, which lowers the local impedance" },
      { "id": "B", "text": "An open circuit at that point" },
      { "id": "C", "text": "Normal cable attenuation with no fault" },
      { "id": "D", "text": "A properly terminated far end" }
    ],
    "correctAnswerId": "A",
    "explanation": "A short or water intrusion lowers local impedance, producing a negative-going reflection on the TDR trace — opposite to the positive reflection an open circuit produces.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "easy",
    "questionText": "The 66-block is best described as:",
    "choices": [
      { "id": "A", "text": "The legacy telecom cross-connect standard, still found in COs and existing plant" },
      { "id": "B", "text": "A modern fiber splice tray" },
      { "id": "C", "text": "A structured cabling patch panel exclusively for Cat 6A" },
      { "id": "D", "text": "A DC power distribution block for cell sites" }
    ],
    "correctAnswerId": "A",
    "explanation": "The 66-block (M66) is the older telecom cross-connect format, still commonly encountered in central offices and existing building entrance terminals.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "medium",
    "questionText": "The 110-block is preferred over the 66-block for data applications because:",
    "choices": [
      { "id": "A", "text": "110-block supports Category 5e and above; 66-block performance degrades above Category 3" },
      { "id": "B", "text": "110-block is less expensive per pair" },
      { "id": "C", "text": "66-block is certified only for data, not voice" },
      { "id": "D", "text": "110-block requires no punch tool" }
    ],
    "correctAnswerId": "A",
    "explanation": "66-block high-frequency performance degrades above ~16 MHz (Cat 3). 110-block hardware maintains performance at Cat 5e and higher, matching modern data requirements.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "medium",
    "questionText": "When terminating pairs on a 110-block, the correct tool is:",
    "choices": [
      { "id": "A", "text": "A 110-type punch tool with the cut side toward the terminal" },
      { "id": "B", "text": "A 66-type punch tool" },
      { "id": "C", "text": "A standard flathead screwdriver" },
      { "id": "D", "text": "Any punch tool with an adaptor" }
    ],
    "correctAnswerId": "A",
    "explanation": "A 110-type tool terminates and trims the conductor in one operation. Using a 66-type tool on 110 hardware damages the IDC contacts.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "hard",
    "questionText": "Using the 'no-cut' side of a punchdown tool on a final termination leaves:",
    "choices": [
      { "id": "A", "text": "A wire stub that can cause shorts with adjacent pairs or contacts" },
      { "id": "B", "text": "A cleaner, flush termination preferred for high-frequency work" },
      { "id": "C", "text": "A strain-relief loop that improves mechanical strength" },
      { "id": "D", "text": "No difference from the cut side electrically" }
    ],
    "correctAnswerId": "A",
    "explanation": "The no-cut side terminates without trimming the conductor. The remaining stub can contact adjacent terminals or pairs, causing shorts or degraded signal quality.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "medium",
    "questionText": "On a 50-row 66-block, the center clips can be:",
    "choices": [
      { "id": "A", "text": "Connected (bridged) or separated, depending on the cross-connect need" },
      { "id": "B", "text": "Only permanently bridged from the factory" },
      { "id": "C", "text": "Only used with fiber jumpers" },
      { "id": "D", "text": "Removed entirely for data circuits" }
    ],
    "correctAnswerId": "A",
    "explanation": "The bridging clips on a 66-block allow a technician to connect or isolate the incoming and outgoing sides as needed for the specific cross-connect configuration.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "easy",
    "questionText": "The krone block and BIX block, though physically different from 66/110 blocks, serve the same fundamental purpose of:",
    "choices": [
      { "id": "A", "text": "Providing a manageable point where pairs can be traced, tested, and rerouted" },
      { "id": "B", "text": "Converting copper signals to fiber" },
      { "id": "C", "text": "Powering DC equipment at the cross-connect" },
      { "id": "D", "text": "Filtering RF interference from adjacent pairs" }
    ],
    "correctAnswerId": "A",
    "explanation": "Regardless of the specific hardware format, all cross-connect systems exist to give technicians a manageable point to trace, test, and reroute pairs without disturbing cables on either side.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "medium",
    "questionText": "A tech mistakenly uses a 66-type punch tool on a 110-block. The likely result is:",
    "choices": [
      { "id": "A", "text": "Damaged 110 IDC contacts due to the mismatched blade geometry" },
      { "id": "B", "text": "A perfectly acceptable termination since both tools use the same blade" },
      { "id": "C", "text": "No termination occurs at all — the tool simply won't engage" },
      { "id": "D", "text": "Improved high-frequency performance from the 66-style cut" }
    ],
    "correctAnswerId": "A",
    "explanation": "66-type and 110-type punch tools have different blade geometries suited to their respective IDC contact designs. Using the wrong tool damages the terminal.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "easy",
    "questionText": "110-blocks are commonly used in:",
    "choices": [
      { "id": "A", "text": "Patch panels, IDFs, and MDFs in commercial buildings" },
      { "id": "B", "text": "Cell site rectifier shelves" },
      { "id": "C", "text": "Fiber splice enclosures" },
      { "id": "D", "text": "OTDR calibration labs" }
    ],
    "correctAnswerId": "A",
    "explanation": "110-block hardware is the standard cross-connect for structured cabling in commercial buildings — patch panels, IDFs, and MDFs.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "medium",
    "questionText": "Compared to a 66-block, a 110-block offers:",
    "choices": [
      { "id": "A", "text": "More pairs per unit area and a cleaner, more organized appearance" },
      { "id": "B", "text": "Fewer pairs per unit area but faster termination" },
      { "id": "C", "text": "No difference in pair density" },
      { "id": "D", "text": "Compatibility only with fiber jumpers" }
    ],
    "correctAnswerId": "A",
    "explanation": "110 hardware packs more terminations into a given space than 66-block while also presenting a more organized, serviceable layout for technicians.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "Cross-Connect Hardware — 66/110 Blocks",
    "difficulty": "hard",
    "questionText": "A structured cabling installer must verify block type before selecting a punchdown tool primarily because:",
    "choices": [
      { "id": "A", "text": "66-type and 110-type tools are not interchangeable, and using the wrong one damages terminals" },
      { "id": "B", "text": "Verification is only a company policy requirement with no technical basis" },
      { "id": "C", "text": "Punch tools automatically detect block type" },
      { "id": "D", "text": "All cross-connect blocks accept any punch tool interchangeably" }
    ],
    "correctAnswerId": "A",
    "explanation": "The two tool families have incompatible blade geometries built for their respective IDC designs — verifying block type before selecting a tool prevents damaged terminations.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "easy",
    "questionText": "The demarcation point (DMARC) is:",
    "choices": [
      { "id": "A", "text": "The boundary between the carrier's network and the customer's inside wiring" },
      { "id": "B", "text": "The physical location of the central office" },
      { "id": "C", "text": "The connection point between the SAI and the distribution cable" },
      { "id": "D", "text": "The customer's telephone handset" }
    ],
    "correctAnswerId": "A",
    "explanation": "The DMARC is the regulatory and physical boundary of carrier responsibility — the carrier owns and maintains the network up to this point; the customer owns everything beyond it.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "medium",
    "questionText": "A DMARC extension runs from:",
    "choices": [
      { "id": "A", "text": "The NID to the customer's main distribution frame (MDF) or equipment room" },
      { "id": "B", "text": "The central office directly to the customer's desk phone" },
      { "id": "C", "text": "One SAI to another SAI" },
      { "id": "D", "text": "The feeder cable to the distribution cable" }
    ],
    "correctAnswerId": "A",
    "explanation": "A DMARC extension carries service from the NID (the carrier's exterior demarcation) inward to a customer-designated point, typically the MDF or equipment room.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "medium",
    "questionText": "Cable run through a building's air-handling ceiling plenum must be rated:",
    "choices": [
      { "id": "A", "text": "CMP (Communications Plenum)" },
      { "id": "B", "text": "CMR (Communications Riser)" },
      { "id": "C", "text": "CM (Communications) standard grade" },
      { "id": "D", "text": "CMX (residential-grade)" }
    ],
    "correctAnswerId": "A",
    "explanation": "Air-handling plenum spaces require CMP-rated cable because standard cable jackets can generate toxic smoke that circulates through the ventilation system when burning.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "medium",
    "questionText": "Cable run vertically between floors in a commercial building must be rated:",
    "choices": [
      { "id": "A", "text": "CMR (Communications Riser)" },
      { "id": "B", "text": "CMP (Plenum), required for all vertical runs" },
      { "id": "C", "text": "CM (standard), acceptable between floors" },
      { "id": "D", "text": "No specific rating is required for riser shafts" }
    ],
    "correctAnswerId": "A",
    "explanation": "Riser-rated (CMR) cable has a fire-resistant jacket preventing flame spread vertically between floors via the cable pathway itself.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "hard",
    "questionText": "A building entrance protector shows an open circuit on an affected pair during troubleshooting. This most likely means:",
    "choices": [
      { "id": "A", "text": "The protector has fused open after sacrificing itself during a voltage surge" },
      { "id": "B", "text": "The pair is definitely cut outside the building" },
      { "id": "C", "text": "The protector was never installed" },
      { "id": "D", "text": "This is a normal reading with no fault present" }
    ],
    "correctAnswerId": "A",
    "explanation": "Entrance protectors are designed to fuse open during a surge, sacrificing themselves to protect the inside plant. A fused protector reads as an open from inside — check it before assuming a cable fault.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "medium",
    "questionText": "Building entrance protectors (gas-discharge or solid-state) primarily protect against:",
    "choices": [
      { "id": "A", "text": "Voltage surges from lightning or accidental power-line contact" },
      { "id": "B", "text": "Physical cable damage at the entry point" },
      { "id": "C", "text": "Moisture ingress at the penetration" },
      { "id": "D", "text": "Signal attenuation over long feeder runs" }
    ],
    "correctAnswerId": "A",
    "explanation": "These protectors clamp or divert voltage surges before they can reach the inside plant and central office equipment, protecting against lightning and power contact events.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "easy",
    "questionText": "TIA-568 limits horizontal cable runs to:",
    "choices": [
      { "id": "A", "text": "90 meters, with a 100-meter total channel including patch cords" },
      { "id": "B", "text": "100 meters of cable, excluding patch cords" },
      { "id": "C", "text": "50 meters with no patch cord allowance" },
      { "id": "D", "text": "No limit for structured cabling" }
    ],
    "correctAnswerId": "A",
    "explanation": "90m of horizontal cable from the FD to the work area outlet, plus 10m of patch cords at both ends combined, gives the 100m total channel limit.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "hard",
    "questionText": "A horizontal cable run exceeding the 90m TIA-568 limit most directly causes:",
    "choices": [
      { "id": "A", "text": "Excessive signal loss and near-end crosstalk (NEXT) problems at Gigabit speeds" },
      { "id": "B", "text": "No measurable effect below 1 Gbps" },
      { "id": "C", "text": "Improved signal quality due to longer twist exposure" },
      { "id": "D", "text": "A physical safety hazard requiring immediate evacuation" }
    ],
    "correctAnswerId": "A",
    "explanation": "Runs beyond 90m accumulate excess attenuation and crosstalk, degrading performance especially at higher data rates like Gigabit Ethernet, which have tighter margins.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "medium",
    "questionText": "The TIA-568 structured cabling hierarchy for a commercial building is:",
    "choices": [
      { "id": "A", "text": "Campus distributor (CD) → building distributor (BD) → floor distributor (FD/IDF)" },
      { "id": "B", "text": "FD → BD → CD" },
      { "id": "C", "text": "Work area outlet → CD → BD → FD" },
      { "id": "D", "text": "CD and BD only — FD is not part of TIA-568" }
    ],
    "correctAnswerId": "A",
    "explanation": "Traffic flows from the campus distributor down through the building distributor to the floor distributor, then out to individual work areas via horizontal cabling.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_copper-dmarc_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Copper Plant and DMARC Extensions",
    "subcategory": "DMARC Extensions and Structured Cabling Limits",
    "difficulty": "medium",
    "questionText": "Historically, before DMARC extensions became common practice, the carrier's responsibility ended at:",
    "choices": [
      { "id": "A", "text": "The NID on the outside of the building" },
      { "id": "B", "text": "The customer's desk phone" },
      { "id": "C", "text": "The MDF inside the building" },
      { "id": "D", "text": "The central office" }
    ],
    "correctAnswerId": "A",
    "explanation": "The exterior NID was historically the traditional demarcation point; extending service further inside the building to the MDF became a distinct, separately provisioned service.",
    "referenceBookSection": "Module 4 — Copper Plant and DMARC Extensions",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["copper-dmarc"]
  },
  {
    "id": "teljr_cell-site-power_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "easy",
    "questionText": "The three major subsystems of a cell site are:",
    "choices": [
      { "id": "A", "text": "Radio equipment, baseband equipment, and the power system" },
      { "id": "B", "text": "Fiber, copper, and coax" },
      { "id": "C", "text": "Splicing, testing, and documentation" },
      { "id": "D", "text": "AC, DC, and RF only" }
    ],
    "correctAnswerId": "A",
    "explanation": "A cell site combines radio equipment (antennas/RRUs), baseband equipment (BBUs, core, routers), and the power system — the OSP power tech's primary domain.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "easy",
    "questionText": "The standard operating voltage for cell site radio and baseband equipment is:",
    "choices": [
      { "id": "A", "text": "-48V DC" },
      { "id": "B", "text": "+48V DC" },
      { "id": "C", "text": "120V AC" },
      { "id": "D", "text": "24V DC" }
    ],
    "correctAnswerId": "A",
    "explanation": "-48V DC is the telecom industry standard. The negative-polarity, positive-ground architecture reduces electrolytic corrosion on copper connections.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "medium",
    "questionText": "A carrier requires 8 hours of battery backup at a cell site. This means:",
    "choices": [
      { "id": "A", "text": "The battery string must supply the full site load for 8 hours from a full charge with no utility power" },
      { "id": "B", "text": "The batteries run for 8 hours before the generator starts" },
      { "id": "C", "text": "8 hours applies only to radio equipment, not baseband" },
      { "id": "D", "text": "The batteries provide 8 hours only in reduced power mode" }
    ],
    "correctAnswerId": "A",
    "explanation": "Sizing to 8 hours means the string must deliver enough amp-hours to run the entire site load for 8 hours at the design discharge rate from a fully charged start.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "medium",
    "questionText": "A tower site, as opposed to a rooftop site, typically places equipment:",
    "choices": [
      { "id": "A", "text": "In a ground-level cabinet, shelter, or hut" },
      { "id": "B", "text": "On the roof of an adjacent building" },
      { "id": "C", "text": "Inside the customer's premises" },
      { "id": "D", "text": "Nowhere — tower sites have no ground equipment" }
    ],
    "correctAnswerId": "A",
    "explanation": "Tower sites (monopole, lattice, or guyed) mount antennas at height while housing power and baseband equipment in a ground-level shelter, cabinet, or hut.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "medium",
    "questionText": "Small cell and DAS nodes, compared to macro cell sites, typically have:",
    "choices": [
      { "id": "A", "text": "Lower power draw and smaller backup batteries" },
      { "id": "B", "text": "Higher power draw than any macro site" },
      { "id": "C", "text": "Identical power requirements to a 5G macro site" },
      { "id": "D", "text": "No battery backup requirement at all" }
    ],
    "correctAnswerId": "A",
    "explanation": "Small cells and DAS nodes mounted on poles or building facades serve smaller coverage areas with lower power needs and correspondingly smaller battery backup systems.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "hard",
    "questionText": "Why do 5G NR sites require significantly more power than LTE sites?",
    "choices": [
      { "id": "A", "text": "Massive MIMO uses many active antenna elements, each with its own power amplifier" },
      { "id": "B", "text": "5G equipment runs at a fundamentally higher DC bus voltage" },
      { "id": "C", "text": "5G radios must transmit at higher power to reach further distances" },
      { "id": "D", "text": "5G sites simply use more battery strings for standby power" }
    ],
    "correctAnswerId": "A",
    "explanation": "Massive MIMO arrays of 32–64+ active elements (each with its own power amplifier) drive 5G site loads from the LTE range of 5–15 kW up to 10–30 kW.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "medium",
    "questionText": "Typical power load for a legacy 2G/3G macro cell site is approximately:",
    "choices": [
      { "id": "A", "text": "2–5 kW" },
      { "id": "B", "text": "20–30 kW" },
      { "id": "C", "text": "100+ kW" },
      { "id": "D", "text": "Under 500 W" }
    ],
    "correctAnswerId": "A",
    "explanation": "Legacy 2G/3G sites draw only 2–5 kW, far below the 10–30 kW typical of a 5G NR site with massive MIMO equipment.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "hard",
    "questionText": "Undersizing power capacity at a cell site is a common cause of service-affecting events specifically when:",
    "choices": [
      { "id": "A", "text": "Carriers upgrade equipment (e.g., adding 5G) without planning for the increased load" },
      { "id": "B", "text": "The site is decommissioned" },
      { "id": "C", "text": "Battery float voltage is set slightly high" },
      { "id": "D", "text": "The generator exerciser runs on schedule" }
    ],
    "correctAnswerId": "A",
    "explanation": "Power systems sized only for current equipment can be pushed past capacity when carriers add new radios or upgrade to 5G, causing outages if expansion wasn't planned for.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "easy",
    "questionText": "The OSP power tech's domain at a cell site is primarily:",
    "choices": [
      { "id": "A", "text": "The power system and physical plant — cabinets, cabling, grounding, and backup power" },
      { "id": "B", "text": "RF antenna tuning" },
      { "id": "C", "text": "Baseband software configuration" },
      { "id": "D", "text": "Core network routing" }
    ],
    "correctAnswerId": "A",
    "explanation": "While radio and baseband equipment fall to other specialists, the power system and physical plant are squarely the OSP power tech's responsibility.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Cell Site Architecture and Power Loads",
    "difficulty": "medium",
    "questionText": "A rooftop cell site installs equipment:",
    "choices": [
      { "id": "A", "text": "On a building roof or penthouse" },
      { "id": "B", "text": "Exclusively in an underground vault" },
      { "id": "C", "text": "On a freestanding lattice tower only" },
      { "id": "D", "text": "Inside the building's central IT closet" }
    ],
    "correctAnswerId": "A",
    "explanation": "Rooftop sites place antennas and equipment on a building's roof or penthouse — a common configuration in dense urban areas without room for a standalone tower.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "medium",
    "questionText": "N+1 redundancy in a cell site rectifier plant means:",
    "choices": [
      { "id": "A", "text": "One more rectifier module than required for full load, so any single module can fail without an outage" },
      { "id": "B", "text": "One backup rectifier shelf stored on-site" },
      { "id": "C", "text": "One additional DC bus circuit beyond battery requirements" },
      { "id": "D", "text": "A second AC utility feed" }
    ],
    "correctAnswerId": "A",
    "explanation": "N modules are required to carry the load; the +1 additional module means the remaining N can still carry full load if any single module fails.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "medium",
    "questionText": "When utility power fails at a cell site with a floating battery plant:",
    "choices": [
      { "id": "A", "text": "There is no interruption — batteries on the bus absorb the load instantly" },
      { "id": "B", "text": "A 10–30ms gap occurs while an ATS transfers to battery" },
      { "id": "C", "text": "Equipment resets briefly during transfer" },
      { "id": "D", "text": "The generator must start before load transfers to batteries" }
    ],
    "correctAnswerId": "A",
    "explanation": "Because batteries float on the DC bus continuously, they're always ready to support the load. Utility failure just removes the rectifiers' contribution — no switching delay occurs.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "medium",
    "questionText": "The LVD (Low-Voltage Disconnect) function protects the system by:",
    "choices": [
      { "id": "A", "text": "Disconnecting non-critical loads at the voltage threshold, extending runtime on critical equipment" },
      { "id": "B", "text": "Disconnecting all loads to prevent battery damage" },
      { "id": "C", "text": "Starting the generator automatically when voltage drops" },
      { "id": "D", "text": "Reconnecting the utility feed if voltage drops too low" }
    ],
    "correctAnswerId": "A",
    "explanation": "LVD sheds non-critical loads (lighting, HVAC, non-essential monitoring) first, prioritizing runtime for critical radio and baseband equipment as the battery discharges.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "medium",
    "questionText": "The typical LVD threshold for a -48V DC plant is approximately:",
    "choices": [
      { "id": "A", "text": "42–43.5V" },
      { "id": "B", "text": "48V exactly" },
      { "id": "C", "text": "20V" },
      { "id": "D", "text": "54V" }
    ],
    "correctAnswerId": "A",
    "explanation": "As the battery discharges toward roughly 42–43.5V, the plant controller begins shedding non-critical loads to preserve runtime for critical equipment.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "hard",
    "questionText": "IEEE 1188 covers which aspect of cell site battery maintenance?",
    "choices": [
      { "id": "A", "text": "Periodic full-load discharge testing for VRLA batteries" },
      { "id": "B", "text": "TIA-568 structured cabling limits" },
      { "id": "C", "text": "RF exclusion zone distances" },
      { "id": "D", "text": "Rectifier N+1 sizing calculations" }
    ],
    "correctAnswerId": "A",
    "explanation": "IEEE 1188 defines the recommended maintenance, testing, and replacement practices for VRLA batteries, including the periodic full-load discharge test.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "medium",
    "questionText": "Cell site battery maintenance should include, at minimum:",
    "choices": [
      { "id": "A", "text": "Monthly float voltage check, quarterly impedance trending, annual visual inspection, and periodic discharge testing" },
      { "id": "B", "text": "Annual voltage check only — VRLA batteries need minimal maintenance" },
      { "id": "C", "text": "Monthly full discharge testing" },
      { "id": "D", "text": "Visual inspection only" }
    ],
    "correctAnswerId": "A",
    "explanation": "A comprehensive maintenance regimen combines frequent simple checks (monthly float voltage) with less frequent deeper testing (quarterly impedance, annual visual, periodic discharge).",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "hard",
    "questionText": "A weak battery string at a cell site often fails silently. Why is a cold winter night a common time for this to become visible as an outage?",
    "choices": [
      { "id": "A", "text": "A cold night combined with utility failure is exactly when the weak string is called on to perform and can't deliver runtime" },
      { "id": "B", "text": "Cold temperatures always improve battery performance, masking weaknesses" },
      { "id": "C", "text": "Rectifiers shut down automatically in cold weather" },
      { "id": "D", "text": "LVD thresholds change automatically based on outdoor temperature" }
    ],
    "correctAnswerId": "A",
    "explanation": "A weak string shows no symptoms until an actual utility outage demands it perform — cold weather often coincides with grid stress events, exposing capacity the string no longer has.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "easy",
    "questionText": "Rectifier shelves at a cell site convert:",
    "choices": [
      { "id": "A", "text": "AC utility power to regulated -48V DC" },
      { "id": "B", "text": "-48V DC to 120V AC for building lighting" },
      { "id": "C", "text": "RF signals to baseband digital signals" },
      { "id": "D", "text": "DC to a higher DC voltage for antenna power" }
    ],
    "correctAnswerId": "A",
    "explanation": "Rectifiers are the AC-to-DC conversion stage of the power plant, feeding the -48V DC bus that runs the site and floats the battery string.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "medium",
    "questionText": "Rectifier modules in a cell site plant are typically:",
    "choices": [
      { "id": "A", "text": "Modular and hot-swappable, operating in parallel to share the load" },
      { "id": "B", "text": "Single, non-redundant units by design" },
      { "id": "C", "text": "Only replaceable during a full site power-down" },
      { "id": "D", "text": "Wired in series to increase output voltage" }
    ],
    "correctAnswerId": "A",
    "explanation": "Rectifier modules run in parallel and are hot-swappable, allowing a failed module to be replaced without interrupting the DC bus.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Rectifiers, Battery Float, and LVD",
    "difficulty": "medium",
    "questionText": "Quarterly impedance testing on VRLA batteries is performed using:",
    "choices": [
      { "id": "A", "text": "A conductance meter" },
      { "id": "B", "text": "An OTDR" },
      { "id": "C", "text": "A four-gas meter" },
      { "id": "D", "text": "A TDR" }
    ],
    "correctAnswerId": "A",
    "explanation": "A conductance/impedance meter trends battery health over time without requiring a disruptive full discharge, catching weakening cells early.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "medium",
    "questionText": "Transmission line grounding kits on coax at the cell site building entry serve to:",
    "choices": [
      { "id": "A", "text": "Bond the coax outer conductor to ground, diverting lightning current before it enters the equipment room" },
      { "id": "B", "text": "Waterproof the cable penetration" },
      { "id": "C", "text": "Improve RF signal strength" },
      { "id": "D", "text": "Are only required on tower legs" }
    ],
    "correctAnswerId": "A",
    "explanation": "Lightning striking the tower follows the coax shield down toward the building; grounding kits at the entry point divert that current to ground before it reaches equipment.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "medium",
    "questionText": "Before working near a transmitting cell antenna, the correct procedure is to:",
    "choices": [
      { "id": "A", "text": "Obtain the carrier's RF exclusion zone distances and confirm antenna shutdown for work within that zone" },
      { "id": "B", "text": "Rely on an RF exposure badge as sufficient protection" },
      { "id": "C", "text": "Work only during low-traffic hours" },
      { "id": "D", "text": "Proceed normally — RF exposure at cell sites is negligible" }
    ],
    "correctAnswerId": "A",
    "explanation": "Cell antennas can create real RF exposure hazards at close range. Carrier-specific procedures define the exclusion zone and shutdown requirements before anyone works inside it.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "medium",
    "questionText": "TIA-607 and NEC Article 800 govern:",
    "choices": [
      { "id": "A", "text": "Telecommunications grounding" },
      { "id": "B", "text": "Fiber cable color coding" },
      { "id": "C", "text": "DSL loop qualification" },
      { "id": "D", "text": "Generator ATS transfer timing" }
    ],
    "correctAnswerId": "A",
    "explanation": "TIA-607 and NEC Article 800 are the primary standards governing telecommunications bonding and grounding requirements for equipment, cable trays, and antenna mounts.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "hard",
    "questionText": "At a cell site, which items must be bonded to the main equipment grounding terminal bar (MGTB) per TIA-607?",
    "choices": [
      { "id": "A", "text": "All equipment frames, cable trays, conduit, and antenna mounts" },
      { "id": "B", "text": "Only the tower structure" },
      { "id": "C", "text": "Only the AC power system" },
      { "id": "D", "text": "Only equipment directly transmitting RF" }
    ],
    "correctAnswerId": "A",
    "explanation": "TIA-607 requires all metallic infrastructure at the site — equipment, cable trays, conduit, and antenna mounts — to bond to a common ground reference at the MGTB.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "medium",
    "questionText": "The tower ground ring electrode is installed:",
    "choices": [
      { "id": "A", "text": "Buried around the tower foundation, connected to down-conductors from the tower legs" },
      { "id": "B", "text": "Only inside the equipment shelter" },
      { "id": "C", "text": "At the top of the tower near the antennas" },
      { "id": "D", "text": "Nowhere — towers are not separately grounded from the building" }
    ],
    "correctAnswerId": "A",
    "explanation": "The buried ring electrode around the tower base, connected via down-conductors from the tower legs, provides the primary lightning ground path for the structure.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "medium",
    "questionText": "Cell site generators are typically sized in the range of:",
    "choices": [
      { "id": "A", "text": "30–200 kVA per site" },
      { "id": "B", "text": "1–5 MVA per site" },
      { "id": "C", "text": "Under 5 kVA per site" },
      { "id": "D", "text": "Exactly matching the utility service size" }
    ],
    "correctAnswerId": "A",
    "explanation": "Individual cell sites typically draw 5–30 kW, requiring 30–200 kVA generators — far smaller than the megawatt-scale generators used at data centers.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "medium",
    "questionText": "An automatic exerciser on a cell site generator functions to:",
    "choices": [
      { "id": "A", "text": "Run the generator on a scheduled cycle to prevent wet stacking and detect failures before a real outage" },
      { "id": "B", "text": "Test the ATS transfer sequence under utility power only" },
      { "id": "C", "text": "Automatically refuel the tank" },
      { "id": "D", "text": "Exercise the RF antenna alignment" }
    ],
    "correctAnswerId": "A",
    "explanation": "A scheduled (typically weekly) exercise run keeps fuel systems primed and batteries charged, and surfaces mechanical problems before an actual utility outage demands the generator.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "hard",
    "questionText": "An OSP tech is scheduled to work directly in front of an antenna at close range for an extended task. The tech should:",
    "choices": [
      { "id": "A", "text": "Confirm with the carrier that the antenna is shut down for the duration of the work" },
      { "id": "B", "text": "Wear a hard hat and proceed — that is sufficient PPE for RF exposure" },
      { "id": "C", "text": "Limit exposure to under one minute at a time without shutdown" },
      { "id": "D", "text": "Assume the antenna is safe if it is not visibly powered on" }
    ],
    "correctAnswerId": "A",
    "explanation": "Working within the RF exclusion zone in front of a transmitting antenna requires confirmed shutdown per carrier RF safety procedures — visual inspection alone cannot confirm a transmitter's state.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "medium",
    "questionText": "Fuel monitoring systems at many cell sites:",
    "choices": [
      { "id": "A", "text": "Report fuel level remotely to the carrier NOC" },
      { "id": "B", "text": "Automatically dispatch a fuel truck with no human involvement" },
      { "id": "C", "text": "Are required only at rooftop sites" },
      { "id": "D", "text": "Replace the need for generator exercising" }
    ],
    "correctAnswerId": "A",
    "explanation": "Remote fuel monitoring lets the carrier NOC track fuel levels across many sites without a physical visit, though refueling and exercising still require field action.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_cell-site-power_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Cell Site Power Systems",
    "subcategory": "Grounding, RF Safety, and Generator Backup",
    "difficulty": "hard",
    "questionText": "Why is grounding described as both 'safety-critical and performance-critical' at a cell site?",
    "choices": [
      { "id": "A", "text": "Poor grounding causes both personnel safety hazards and RF interference/equipment damage from lightning" },
      { "id": "B", "text": "Grounding only affects RF performance, not safety" },
      { "id": "C", "text": "Grounding only affects personnel safety, not equipment" },
      { "id": "D", "text": "Grounding has no measurable effect on RF performance" }
    ],
    "correctAnswerId": "A",
    "explanation": "A properly bonded ground system protects personnel from fault voltages while also reducing RF noise and protecting equipment from lightning-induced damage — both outcomes at once.",
    "referenceBookSection": "Module 5 — Cell Site Power Systems",
    "safetyCritical": true,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["cell-site-power"]
  },
  {
    "id": "teljr_testing-certification_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "easy",
    "questionText": "Certification testing of structured cabling, unlike a simple continuity test, verifies:",
    "choices": [
      { "id": "A", "text": "Electrical performance parameters at the category's rated frequencies against TIA-568 pass/fail limits" },
      { "id": "B", "text": "Only that all conductors are physically connected" },
      { "id": "C", "text": "Cable length only" },
      { "id": "D", "text": "Connector color-coding accuracy" }
    ],
    "correctAnswerId": "A",
    "explanation": "Continuity confirms connections exist. Certification measures actual electrical performance (IL, NEXT, RL, etc.) — a link can pass continuity and still fail certification.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "medium",
    "questionText": "NEXT (Near-End Crosstalk) measures:",
    "choices": [
      { "id": "A", "text": "Interference induced by the transmitting pair onto adjacent pairs, measured at the transmitting end" },
      { "id": "B", "text": "Signal loss from end to end of the link" },
      { "id": "C", "text": "Reflected energy returning to the transmitter" },
      { "id": "D", "text": "Crosstalk between cables in separate conduits" }
    ],
    "correctAnswerId": "A",
    "explanation": "NEXT is transmit-energy coupling into adjacent pairs, measured at the near (transmitting) end — high NEXT degrades the receive signal quality on those adjacent pairs.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "medium",
    "questionText": "Return Loss (RL) in copper certification testing measures:",
    "choices": [
      { "id": "A", "text": "Energy reflected back toward the transmitter from impedance mismatches" },
      { "id": "B", "text": "Total end-to-end attenuation" },
      { "id": "C", "text": "Crosstalk from adjacent pairs at the far end" },
      { "id": "D", "text": "The number of twists per inch in the cable" }
    ],
    "correctAnswerId": "A",
    "explanation": "Return Loss quantifies signal reflected back due to impedance discontinuities — connector mismatches, damaged cable, or poor terminations all raise RL readings.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "hard",
    "questionText": "A link fails certification with a NEXT failure at a jack location. The most likely cause is:",
    "choices": [
      { "id": "A", "text": "Excessive untwisting of the pair at termination — beyond 13mm for Cat 5e or 6mm for Cat 6" },
      { "id": "B", "text": "Cable exceeding the 90m horizontal limit" },
      { "id": "C", "text": "A split pair error at the patch panel end" },
      { "id": "D", "text": "Wrong-category jack in a Cat 6A system" }
    ],
    "correctAnswerId": "A",
    "explanation": "The pair twist provides NEXT rejection. Untwisting more than 13mm (Cat 5e) or 6mm (Cat 6) at a termination is the most common source of NEXT failures at jacks.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 75,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "medium",
    "questionText": "A split pair error — one wire from two different pairs twisted together — causes:",
    "choices": [
      { "id": "A", "text": "Catastrophic NEXT failure" },
      { "id": "B", "text": "A minor, often-ignorable insertion loss increase" },
      { "id": "C", "text": "No measurable effect on certification results" },
      { "id": "D", "text": "Improved return loss performance" }
    ],
    "correctAnswerId": "A",
    "explanation": "A split pair destroys the differential pairing the standard relies on, producing severe crosstalk that shows up as a catastrophic NEXT failure on the certification test.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "medium",
    "questionText": "Certification testers such as the Fluke DSX/Versiv sweep through:",
    "choices": [
      { "id": "A", "text": "The full frequency range for the targeted category, reporting pass/fail per parameter" },
      { "id": "B", "text": "A single fixed test frequency regardless of category" },
      { "id": "C", "text": "Only DC continuity checks" },
      { "id": "D", "text": "RF frequencies used by cell sites" }
    ],
    "correctAnswerId": "A",
    "explanation": "Certification testers sweep the entire rated frequency range for the category (up to 500 MHz for Cat 6A, 2000 MHz for Cat 8), reporting pass/fail for each parameter.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "easy",
    "questionText": "PS-NEXT (Power Sum NEXT) differs from standard NEXT in that it measures:",
    "choices": [
      { "id": "A", "text": "Cumulative crosstalk from all other pairs combined, not just one adjacent pair" },
      { "id": "B", "text": "Only far-end crosstalk" },
      { "id": "C", "text": "Return loss instead of crosstalk" },
      { "id": "D", "text": "Insertion loss only" }
    ],
    "correctAnswerId": "A",
    "explanation": "PS-NEXT sums the crosstalk contribution from all other pairs in the cable onto the pair under test, giving a worst-case view beyond single-pair NEXT measurements.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "medium",
    "questionText": "Delay skew, measured during copper certification, is most relevant for:",
    "choices": [
      { "id": "A", "text": "Applications that use multiple pairs simultaneously" },
      { "id": "B", "text": "Single-pair voice circuits only" },
      { "id": "C", "text": "Fiber links exclusively" },
      { "id": "D", "text": "Only DC continuity applications" }
    ],
    "correctAnswerId": "A",
    "explanation": "Delay skew — the timing difference between pairs — matters for protocols (like Gigabit Ethernet) that split data across multiple pairs simultaneously and must reassemble it in sync.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "hard",
    "questionText": "A certification tester reports a parameter that fails with a small negative margin. What does 'margin' communicate that the pass/fail result alone does not?",
    "choices": [
      { "id": "A", "text": "How far above or below the pass/fail limit the measurement fell, indicating severity" },
      { "id": "B", "text": "The exact physical location of the fault" },
      { "id": "C", "text": "The category rating of the cable used" },
      { "id": "D", "text": "Whether the failure is fiber or copper related" }
    ],
    "correctAnswerId": "A",
    "explanation": "Margin quantifies how close to (or far from) the limit a measurement fell. A small negative margin suggests an easy fix; a large one points to a more serious problem.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Structured Cabling Certification Parameters",
    "difficulty": "medium",
    "questionText": "A cable run exceeding the 90m horizontal limit during certification testing will most likely show as a failure in:",
    "choices": [
      { "id": "A", "text": "Insertion loss, since attenuation accumulates with distance" },
      { "id": "B", "text": "Return loss only" },
      { "id": "C", "text": "No parameter — length has no bearing on certification results" },
      { "id": "D", "text": "PS-NEXT exclusively" }
    ],
    "correctAnswerId": "A",
    "explanation": "Excess cable length primarily drives up insertion loss (attenuation), often pushing the link past the pass/fail limit for that parameter at the tested category speed.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "easy",
    "questionText": "The #1 cause of fiber link failures in the field is:",
    "choices": [
      { "id": "A", "text": "Connector end-face contamination" },
      { "id": "B", "text": "Bad fusion splices" },
      { "id": "C", "text": "Excessive cable length" },
      { "id": "D", "text": "Incorrect OTDR wavelength selection" }
    ],
    "correctAnswerId": "A",
    "explanation": "A single dust particle on a fiber end-face can add 1–2 dB of loss — equivalent to hundreds of meters of cable loss — making contamination the leading cause of field failures.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "medium",
    "questionText": "Per IEC 61300-3-35, which end-face zone is most critical for optical performance?",
    "choices": [
      { "id": "A", "text": "Zone A — the core region" },
      { "id": "B", "text": "Zone D — the ferrule surface" },
      { "id": "C", "text": "Zone C — the contact/adhesive region" },
      { "id": "D", "text": "Zone B — the cladding" }
    ],
    "correctAnswerId": "A",
    "explanation": "Zone A is the active optical core. Contamination here sits directly in the light path, causing immediate and significant insertion loss.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "medium",
    "questionText": "The correct fiber cleaning sequence when dry cleaning alone leaves contamination is:",
    "choices": [
      { "id": "A", "text": "Wet clean with optical-grade IPA, then dry clean immediately after" },
      { "id": "B", "text": "Continue dry cleaning until the surface looks clean" },
      { "id": "C", "text": "Wet clean only — never dry after IPA" },
      { "id": "D", "text": "Replace the connector — residual contamination cannot be removed" }
    ],
    "correctAnswerId": "A",
    "explanation": "The protocol is: dry clean first; if contamination remains, wet clean with optical-grade IPA (≥99% pure) then immediately dry clean to remove any residue.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "medium",
    "questionText": "Why must both sides of a fiber connector pair be inspected before mating?",
    "choices": [
      { "id": "A", "text": "A dirty connector pressed against a clean one contaminates the clean end-face, and can scratch it" },
      { "id": "B", "text": "Only the transmitter side requires inspection" },
      { "id": "C", "text": "A dust cap on one side guarantees the other side is clean" },
      { "id": "D", "text": "Inspection of one side is always sufficient" }
    ],
    "correctAnswerId": "A",
    "explanation": "Connecting a dirty connector to a clean one transfers contamination to the clean surface — and hard particles can physically scratch the core. Both sides must be verified clean.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "easy",
    "questionText": "The minimum purity for optical-grade IPA used in fiber cleaning is:",
    "choices": [
      { "id": "A", "text": "99% pure minimum" },
      { "id": "B", "text": "70% pure minimum" },
      { "id": "C", "text": "50% pure minimum" },
      { "id": "D", "text": "Purity does not matter for fiber cleaning" }
    ],
    "correctAnswerId": "A",
    "explanation": "Lower-purity IPA (like common rubbing alcohol at 70%) leaves water and other residue behind on the end-face, so optical work requires 99%+ pure IPA.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "hard",
    "questionText": "Why should a connector be inspected before OTDR testing, not just before permanent mating?",
    "choices": [
      { "id": "A", "text": "A dirty launch connector adds loss to the trace that can look like a fiber problem but is actually at the instrument end" },
      { "id": "B", "text": "OTDR testing does not require clean connectors" },
      { "id": "C", "text": "Only the far end connector needs inspection before OTDR testing" },
      { "id": "D", "text": "Inspection before OTDR testing is purely a documentation formality" }
    ],
    "correctAnswerId": "A",
    "explanation": "A contaminated launch connector distorts the entire trace, misleading a tech into troubleshooting a link problem that is really just a dirty connector at the OTDR itself.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "medium",
    "questionText": "Fiber inspection probes (digital microscopes) are available in magnifications up to:",
    "choices": [
      { "id": "A", "text": "400× or higher" },
      { "id": "B", "text": "10×" },
      { "id": "C", "text": "50×" },
      { "id": "D", "text": "1×, requiring naked-eye inspection only" }
    ],
    "correctAnswerId": "A",
    "explanation": "Inspection probes commonly offer 200×, 400×, and higher magnification, needed to resolve microscopic contamination and defects on the tiny end-face.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "medium",
    "questionText": "Touching a cleaned fiber end-face with bare fingers is a problem because:",
    "choices": [
      { "id": "A", "text": "Skin oils instantly contaminate the surface" },
      { "id": "B", "text": "It has no practical effect on optical performance" },
      { "id": "C", "text": "It only matters for multi-mode fiber, not single-mode" },
      { "id": "D", "text": "It only matters if the connector is unmated" }
    ],
    "correctAnswerId": "A",
    "explanation": "Even brief skin contact deposits oils on the end-face, undoing a careful cleaning and requiring the process to be repeated before the connector can be trusted.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "easy",
    "questionText": "The 'inspect before you connect' discipline exists primarily because:",
    "choices": [
      { "id": "A", "text": "Contamination is the leading cause of fiber link failures and is easy to introduce without noticing" },
      { "id": "B", "text": "It is a purely cosmetic, non-technical best practice" },
      { "id": "C", "text": "It replaces the need for OTDR verification" },
      { "id": "D", "text": "It is only relevant for multi-mode connectors" }
    ],
    "correctAnswerId": "A",
    "explanation": "Because contamination causes so many field failures and is invisible to the naked eye, inspecting before every connection is the fundamental discipline of fiber work.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Fiber Inspection and Cleaning Protocol",
    "difficulty": "medium",
    "questionText": "One-stroke fiber cleaning sticks or cassette cleaners are typically used as:",
    "choices": [
      { "id": "A", "text": "The first (dry) cleaning attempt before resorting to a wet IPA clean" },
      { "id": "B", "text": "A replacement for inspection entirely" },
      { "id": "C", "text": "The only cleaning method ever required" },
      { "id": "D", "text": "A wet-cleaning tool requiring IPA saturation before use" }
    ],
    "correctAnswerId": "A",
    "explanation": "Dry cleaning tools are the standard first attempt. If inspection still shows contamination afterward, a wet IPA clean followed by a dry wipe is the next step.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "easy",
    "questionText": "A proper closeout documentation package includes:",
    "choices": [
      { "id": "A", "text": "Test results for every link, as-built drawings, splice records with OTDR traces, and the completed job packet" },
      { "id": "B", "text": "Only a verbal confirmation the job is complete" },
      { "id": "C", "text": "Test results for a random 10% sample of links" },
      { "id": "D", "text": "As-built drawings only — test results are optional" }
    ],
    "correctAnswerId": "A",
    "explanation": "Documentation turns a completed job into a billable, defensible, warranty-covered installation — every link's test results, as-builts, and splice records are part of the package.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "medium",
    "questionText": "OTDR results are stored using the SOR file format because:",
    "choices": [
      { "id": "A", "text": "SOR is an open industry standard readable by any OTDR software, enabling auditability" },
      { "id": "B", "text": "SOR is proprietary to a single manufacturer" },
      { "id": "C", "text": "SOR compresses files for faster email transmission" },
      { "id": "D", "text": "SOR is only required for government projects" }
    ],
    "correctAnswerId": "A",
    "explanation": "SOR (defined by GR-196-CORE/Bellcore) is an open format any OTDR software can read, ensuring results remain usable regardless of which brand of OTDR produced them.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "medium",
    "questionText": "Per TIA-606, cabling labels must appear:",
    "choices": [
      { "id": "A", "text": "At both ends of every link" },
      { "id": "B", "text": "Only at the patch panel end" },
      { "id": "C", "text": "Only at the work area outlet" },
      { "id": "D", "text": "At the cable midpoint only" }
    ],
    "correctAnswerId": "A",
    "explanation": "Both-end labeling lets test results be matched to specific links and enables accurate troubleshooting during future work — a single-end label leaves ambiguity.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "hard",
    "questionText": "A manufacturer's system cabling warranty (15- or 25-year) is voided if:",
    "choices": [
      { "id": "A", "text": "The complete test report package is missing or incomplete" },
      { "id": "B", "text": "Any single link ever needs a repair" },
      { "id": "C", "text": "The installation takes longer than the manufacturer's suggested timeline" },
      { "id": "D", "text": "Non-manufacturer patch cords are used after installation" }
    ],
    "correctAnswerId": "A",
    "explanation": "System warranties specifically require submitting complete certified test results for all links — missing or incomplete results mean the warranty was never actually established.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "medium",
    "questionText": "A manufacturer's system warranty requires all of the following except:",
    "choices": [
      { "id": "A", "text": "Use of a competitor's cable products for cost savings" },
      { "id": "B", "text": "Manufacturer-certified components" },
      { "id": "C", "text": "Certified installation by trained technicians" },
      { "id": "D", "text": "Submission of the complete test report package" }
    ],
    "correctAnswerId": "A",
    "explanation": "System warranties require the manufacturer's own certified components throughout — mixing in a competitor's cable products breaks the certification chain and voids coverage.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "medium",
    "questionText": "For a certification test report to be reproducible and auditable, it must include:",
    "choices": [
      { "id": "A", "text": "The tester settings used — wavelength, pulse width, index of refraction, and averaging time" },
      { "id": "B", "text": "Only the pass/fail summary, with no settings detail" },
      { "id": "C", "text": "The technician's personal opinion of link quality" },
      { "id": "D", "text": "The customer's billing account number only" }
    ],
    "correctAnswerId": "A",
    "explanation": "Without recording the settings used, a future reviewer cannot verify or reproduce the measurement — settings documentation is what makes a test report auditable.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "easy",
    "questionText": "Without matching labels at both ends of a link, future troubleshooting becomes:",
    "choices": [
      { "id": "A", "text": "Guesswork, since test results can't be reliably assigned to a specific physical link" },
      { "id": "B", "text": "Unaffected, since OTDR traces alone identify the link" },
      { "id": "C", "text": "Easier, since techs are forced to trace every cable by hand" },
      { "id": "D", "text": "Not required — modern testers auto-generate labels" }
    ],
    "correctAnswerId": "A",
    "explanation": "Without consistent labeling at both ends, there's no reliable way to match a stored test result to the physical link it describes, forcing future techs to re-trace everything.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "medium",
    "questionText": "Splice records with OTDR traces are part of closeout documentation primarily so that:",
    "choices": [
      { "id": "A", "text": "Future technicians re-entering a closure know the current fiber arrangement and prior loss values" },
      { "id": "B", "text": "The carrier can bill the customer for splicing time" },
      { "id": "C", "text": "OTDR traces are legally required only for fiber runs over 50km" },
      { "id": "D", "text": "They replace the need for as-built drawings" }
    ],
    "correctAnswerId": "A",
    "explanation": "Splice records with traces give future techs the information they need to safely re-enter a closure and to compare current performance against the original baseline.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "hard",
    "questionText": "A job is completed and tested, but the technician forgets to submit the test report package. What is the practical consequence?",
    "choices": [
      { "id": "A", "text": "The installation may not be eligible for a manufacturer system warranty, even though the physical work was done correctly" },
      { "id": "B", "text": "No consequence — the warranty applies automatically to certified components regardless of paperwork" },
      { "id": "C", "text": "The customer's service is automatically suspended" },
      { "id": "D", "text": "The OTDR traces are regenerated automatically from the certification tester" }
    ],
    "correctAnswerId": "A",
    "explanation": "Manufacturer warranties are contingent on submitted documentation, not just correct physical work — missing paperwork can leave an otherwise well-installed system without warranty coverage.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_testing-certification_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Testing, Certification, and Documentation",
    "subcategory": "Documentation, Labeling, and Warranty Closeout",
    "difficulty": "medium",
    "questionText": "As-built drawings in a closeout package primarily document:",
    "choices": [
      { "id": "A", "text": "Cable routes and labeling as actually installed" },
      { "id": "B", "text": "The original design intent only, regardless of field changes" },
      { "id": "C", "text": "Billing rates for the completed work" },
      { "id": "D", "text": "OTDR settings used during testing" }
    ],
    "correctAnswerId": "A",
    "explanation": "As-builts capture what was actually installed — including any field deviations from the original design — so future work references reality, not the original plan.",
    "referenceBookSection": "Module 6 — Testing, Certification, and Documentation",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["testing-certification"]
  },
  {
    "id": "teljr_intro-electricity_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "What is the charge of an electron?",
    "choices": [
      { "id": "A", "text": "Positive" },
      { "id": "B", "text": "Negative" },
      { "id": "C", "text": "Neutral" },
      { "id": "D", "text": "Variable" }
    ],
    "correctAnswerId": "B",
    "explanation": "Electrons carry a negative charge. Protons are positive and neutrons are neutral.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "What part of an atom is most relevant to electrical conduction?",
    "choices": [
      { "id": "A", "text": "Nucleus" },
      { "id": "B", "text": "Neutron" },
      { "id": "C", "text": "Valence electrons" },
      { "id": "D", "text": "Proton" }
    ],
    "correctAnswerId": "C",
    "explanation": "Valence electrons in the outermost shell are loosely held in conductors and free to move, creating current.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "What drives electrons through a conductor?",
    "choices": [
      { "id": "A", "text": "Temperature" },
      { "id": "B", "text": "Voltage (potential difference)" },
      { "id": "C", "text": "Atomic weight" },
      { "id": "D", "text": "Neutron count" }
    ],
    "correctAnswerId": "B",
    "explanation": "Voltage is the electrical potential difference that pushes electrons through a conductor.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "In which material are valence electrons loosely held?",
    "choices": [
      { "id": "A", "text": "Insulator" },
      { "id": "B", "text": "Semiconductor" },
      { "id": "C", "text": "Conductor" },
      { "id": "D", "text": "Ceramic" }
    ],
    "correctAnswerId": "C",
    "explanation": "Conductors like copper have loosely held valence electrons that move freely to create current.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "One ampere of current equals:",
    "choices": [
      { "id": "A", "text": "One watt per second" },
      { "id": "B", "text": "One coulomb per second" },
      { "id": "C", "text": "One volt per ohm" },
      { "id": "D", "text": "One joule per volt" }
    ],
    "correctAnswerId": "B",
    "explanation": "1 ampere = 1 coulomb of charge passing a point per second.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "What is ESD?",
    "choices": [
      { "id": "A", "text": "Electrical Short Detection" },
      { "id": "B", "text": "Electrostatic Discharge" },
      { "id": "C", "text": "Electron Surge Damping" },
      { "id": "D", "text": "Emergency Shutdown Device" }
    ],
    "correctAnswerId": "B",
    "explanation": "ESD (Electrostatic Discharge) is the sudden release of built-up static charge that can destroy electronic components.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "Like charges:",
    "choices": [
      { "id": "A", "text": "Attract each other" },
      { "id": "B", "text": "Repel each other" },
      { "id": "C", "text": "Have no interaction" },
      { "id": "D", "text": "Cancel out to zero" }
    ],
    "correctAnswerId": "B",
    "explanation": "Like charges (+ and +, or – and –) repel each other. Opposite charges attract.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "Static electricity results from:",
    "choices": [
      { "id": "A", "text": "Excessive current flow" },
      { "id": "B", "text": "Charge buildup without a complete circuit" },
      { "id": "C", "text": "Low voltage levels" },
      { "id": "D", "text": "AC frequency changes" }
    ],
    "correctAnswerId": "B",
    "explanation": "Static electricity is charge that has accumulated on a surface without a path to flow through a circuit.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "The unit of electrical charge is the:",
    "choices": [
      { "id": "A", "text": "Ampere" },
      { "id": "B", "text": "Volt" },
      { "id": "C", "text": "Coulomb" },
      { "id": "D", "text": "Farad" }
    ],
    "correctAnswerId": "C",
    "explanation": "Charge is measured in coulombs (C). Current (amperes) is the rate of charge flow.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Atomic Structure and Electrical Charge",
    "difficulty": "easy",
    "questionText": "Before handling a circuit board in the field, you should:",
    "choices": [
      { "id": "A", "text": "Wear rubber gloves only" },
      { "id": "B", "text": "Work quickly to minimize exposure" },
      { "id": "C", "text": "Ground yourself to prevent ESD" },
      { "id": "D", "text": "Remove the battery first" }
    ],
    "correctAnswerId": "C",
    "explanation": "Grounding yourself equalizes your charge with the equipment, preventing ESD damage to sensitive components.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "Voltage is best described as:",
    "choices": [
      { "id": "A", "text": "Rate of electron flow" },
      { "id": "B", "text": "Opposition to current" },
      { "id": "C", "text": "Electrical pressure between two points" },
      { "id": "D", "text": "Power consumed per second" }
    ],
    "correctAnswerId": "C",
    "explanation": "Voltage is electrical pressure or potential difference — the force that drives electrons through a circuit.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "Current is measured in:",
    "choices": [
      { "id": "A", "text": "Volts" },
      { "id": "B", "text": "Ohms" },
      { "id": "C", "text": "Watts" },
      { "id": "D", "text": "Amperes" }
    ],
    "correctAnswerId": "D",
    "explanation": "Current (I) is measured in amperes (A). It is the rate of electron flow through a conductor.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "What happens to current if resistance increases and voltage stays the same?",
    "choices": [
      { "id": "A", "text": "Current increases" },
      { "id": "B", "text": "Current decreases" },
      { "id": "C", "text": "Current stays the same" },
      { "id": "D", "text": "Voltage also changes" }
    ],
    "correctAnswerId": "B",
    "explanation": "From Ohm's Law, I = V/R. If R increases and V is fixed, I decreases.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "A short circuit is characterized by:",
    "choices": [
      { "id": "A", "text": "Very high resistance" },
      { "id": "B", "text": "Near-zero resistance" },
      { "id": "C", "text": "Normal current flow" },
      { "id": "D", "text": "High voltage" }
    ],
    "correctAnswerId": "B",
    "explanation": "A short circuit has near-zero resistance, which allows extremely high (potentially dangerous) current to flow.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "An open circuit means:",
    "choices": [
      { "id": "A", "text": "Current is very high" },
      { "id": "B", "text": "Resistance is near zero" },
      { "id": "C", "text": "Current cannot flow at all" },
      { "id": "D", "text": "Voltage is zero" }
    ],
    "correctAnswerId": "C",
    "explanation": "An open circuit has infinite resistance — the circuit path is broken and no current can flow.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "Resistance is measured in:",
    "choices": [
      { "id": "A", "text": "Amperes" },
      { "id": "B", "text": "Volts" },
      { "id": "C", "text": "Watts" },
      { "id": "D", "text": "Ohms" }
    ],
    "correctAnswerId": "D",
    "explanation": "Resistance (R) is measured in ohms (Ω), named after Georg Simon Ohm.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "Which of these is a typical battery string voltage in a UPS system?",
    "choices": [
      { "id": "A", "text": "5V DC" },
      { "id": "B", "text": "12V DC" },
      { "id": "C", "text": "48V DC" },
      { "id": "D", "text": "120V DC" }
    ],
    "correctAnswerId": "C",
    "explanation": "48V DC battery strings are extremely common in UPS systems. Some larger systems use 240V DC battery strings.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "What does resistance do to electrical energy?",
    "choices": [
      { "id": "A", "text": "Stores it" },
      { "id": "B", "text": "Amplifies it" },
      { "id": "C", "text": "Converts it to heat" },
      { "id": "D", "text": "Converts it to light" }
    ],
    "correctAnswerId": "C",
    "explanation": "Resistance converts electrical energy into heat. This is why overloaded wires and components get hot.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "Current follows:",
    "choices": [
      { "id": "A", "text": "The longest path" },
      { "id": "B", "text": "The path of least resistance" },
      { "id": "C", "text": "The highest voltage path" },
      { "id": "D", "text": "A random path" }
    ],
    "correctAnswerId": "B",
    "explanation": "Electrical current always follows the path of least resistance — which is why short circuits are so dangerous.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Voltage, Current, and Resistance",
    "difficulty": "easy",
    "questionText": "Voltage can be measured at:",
    "choices": [
      { "id": "A", "text": "A single point" },
      { "id": "B", "text": "Between two points" },
      { "id": "C", "text": "At ground only" },
      { "id": "D", "text": "On any conductor" }
    ],
    "correctAnswerId": "B",
    "explanation": "Voltage is always a potential DIFFERENCE between two points. It cannot exist at a single point alone.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "Which material is the most common conductor in UPS wiring?",
    "choices": [
      { "id": "A", "text": "Silver" },
      { "id": "B", "text": "Aluminum" },
      { "id": "C", "text": "Copper" },
      { "id": "D", "text": "Gold" }
    ],
    "correctAnswerId": "C",
    "explanation": "Copper is the standard conductor for UPS and electrical system wiring due to its high conductivity and cost-effectiveness.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "What does a lower AWG number indicate about a wire?",
    "choices": [
      { "id": "A", "text": "Thinner wire with less capacity" },
      { "id": "B", "text": "Thicker wire with more capacity" },
      { "id": "C", "text": "Higher resistance" },
      { "id": "D", "text": "Better insulation" }
    ],
    "correctAnswerId": "B",
    "explanation": "Lower AWG number = thicker wire = lower resistance = higher current carrying capacity.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "Which of the following is an insulator?",
    "choices": [
      { "id": "A", "text": "Copper" },
      { "id": "B", "text": "Aluminum" },
      { "id": "C", "text": "PVC plastic" },
      { "id": "D", "text": "Silver" }
    ],
    "correctAnswerId": "C",
    "explanation": "PVC (polyvinyl chloride) plastic is a common electrical insulator used on wire jackets and conduit.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "What is an IGBT?",
    "choices": [
      { "id": "A", "text": "Insulated Gate Bipolar Transistor" },
      { "id": "B", "text": "Integrated Gate Bus Terminal" },
      { "id": "C", "text": "Inverter Gate Boost Technology" },
      { "id": "D", "text": "Internal Ground Bypass Transfer" }
    ],
    "correctAnswerId": "A",
    "explanation": "IGBT stands for Insulated Gate Bipolar Transistor — a key power semiconductor used in modern UPS inverters.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "Damaged wire insulation is a hazard because:",
    "choices": [
      { "id": "A", "text": "It increases resistance unnecessarily" },
      { "id": "B", "text": "It exposes live conductors creating shock and fire risk" },
      { "id": "C", "text": "It changes the AWG rating" },
      { "id": "D", "text": "It blocks current flow" }
    ],
    "correctAnswerId": "B",
    "explanation": "Damaged insulation exposes live conductors, creating risk of electrical shock, short circuits, and electrical fires.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "Semiconductors are used in UPS systems primarily to:",
    "choices": [
      { "id": "A", "text": "Insulate high-voltage sections" },
      { "id": "B", "text": "Control power conversion (AC to DC and back)" },
      { "id": "C", "text": "Provide grounding paths" },
      { "id": "D", "text": "Store energy" }
    ],
    "correctAnswerId": "B",
    "explanation": "Semiconductor devices like IGBTs and SCRs control the rectification and inversion processes in a UPS.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "What happens when undersized wire carries too much current?",
    "choices": [
      { "id": "A", "text": "Voltage increases" },
      { "id": "B", "text": "Wire overheats — fire risk" },
      { "id": "C", "text": "Current decreases automatically" },
      { "id": "D", "text": "Resistance decreases" }
    ],
    "correctAnswerId": "B",
    "explanation": "Undersized wire has insufficient current capacity — it overheats under excess load, which is a primary cause of electrical fires.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "Silicon is an example of a:",
    "choices": [
      { "id": "A", "text": "Conductor" },
      { "id": "B", "text": "Insulator" },
      { "id": "C", "text": "Semiconductor" },
      { "id": "D", "text": "Superconductor" }
    ],
    "correctAnswerId": "C",
    "explanation": "Silicon is the most common semiconductor material, used in diodes, transistors, and integrated circuits.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "Which conductor material is sometimes used in large power cables where weight matters?",
    "choices": [
      { "id": "A", "text": "Copper" },
      { "id": "B", "text": "Aluminum" },
      { "id": "C", "text": "Gold" },
      { "id": "D", "text": "Steel" }
    ],
    "correctAnswerId": "B",
    "explanation": "Aluminum is used in large power cables (like utility distribution) where weight and cost are more important than conductivity per size.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Conductors, Insulators, and Semiconductors",
    "difficulty": "easy",
    "questionText": "An SCR in a UPS rectifier is best described as:",
    "choices": [
      { "id": "A", "text": "A storage capacitor" },
      { "id": "B", "text": "A silicon controlled rectifier — a semiconductor switch" },
      { "id": "C", "text": "A static charge regulator" },
      { "id": "D", "text": "A short circuit relay" }
    ],
    "correctAnswerId": "B",
    "explanation": "SCR (Silicon Controlled Rectifier) is a semiconductor device that acts as a controlled switch to convert AC to DC in the rectifier stage.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t0",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "What part of an atom carries negative charge?",
    "choices": [
      { "id": "A", "text": "Proton" },
      { "id": "B", "text": "Neutron" },
      { "id": "C", "text": "Electron" },
      { "id": "D", "text": "Nucleus" }
    ],
    "correctAnswerId": "C",
    "explanation": "Electrons carry a negative charge and their movement creates electrical current.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t1",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "One ampere equals:",
    "choices": [
      { "id": "A", "text": "One volt per ohm" },
      { "id": "B", "text": "One coulomb per second" },
      { "id": "C", "text": "One watt per volt" },
      { "id": "D", "text": "One joule per second" }
    ],
    "correctAnswerId": "B",
    "explanation": "1 ampere = 1 coulomb of charge passing a point per second — this is the definition of electric current.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t2",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A short circuit is characterized by:",
    "choices": [
      { "id": "A", "text": "Very high resistance and low current" },
      { "id": "B", "text": "Very low resistance and very high current" },
      { "id": "C", "text": "Normal operating current" },
      { "id": "D", "text": "High voltage and low current" }
    ],
    "correctAnswerId": "B",
    "explanation": "A short circuit has near-zero resistance, which causes current to spike to extremely high levels.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t3",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "What does a lower AWG number indicate?",
    "choices": [
      { "id": "A", "text": "Thinner wire" },
      { "id": "B", "text": "Higher resistance" },
      { "id": "C", "text": "Less current capacity" },
      { "id": "D", "text": "Thicker wire with more capacity" }
    ],
    "correctAnswerId": "D",
    "explanation": "Lower AWG = thicker wire = lower resistance = higher current carrying capacity.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t4",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Which material is the most common conductor in UPS systems?",
    "choices": [
      { "id": "A", "text": "Silver" },
      { "id": "B", "text": "Copper" },
      { "id": "C", "text": "Aluminum" },
      { "id": "D", "text": "Gold" }
    ],
    "correctAnswerId": "B",
    "explanation": "Copper is standard for UPS wiring because of its high conductivity, flexibility, and cost-effectiveness.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t5",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Voltage is always measured:",
    "choices": [
      { "id": "A", "text": "At a single point" },
      { "id": "B", "text": "Between two points" },
      { "id": "C", "text": "At ground reference only" },
      { "id": "D", "text": "As an absolute value" }
    ],
    "correctAnswerId": "B",
    "explanation": "Voltage is a potential DIFFERENCE — it always exists between two points, never at a single point alone.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t6",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "What is the primary function of insulation on electrical wire?",
    "choices": [
      { "id": "A", "text": "Reduce wire resistance" },
      { "id": "B", "text": "Prevent accidental contact and short circuits" },
      { "id": "C", "text": "Increase current capacity" },
      { "id": "D", "text": "Mark wire polarity" }
    ],
    "correctAnswerId": "B",
    "explanation": "Insulation prevents accidental contact with live conductors and prevents short circuits between adjacent wires.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t7",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Which semiconductor device is commonly used in UPS inverters to control power conversion?",
    "choices": [
      { "id": "A", "text": "LED" },
      { "id": "B", "text": "IGBT" },
      { "id": "C", "text": "Capacitor" },
      { "id": "D", "text": "Inductor" }
    ],
    "correctAnswerId": "B",
    "explanation": "IGBTs (Insulated Gate Bipolar Transistors) are the primary switching devices in modern UPS inverters.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t8",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "ESD stands for:",
    "choices": [
      { "id": "A", "text": "Electrical System Diagnosis" },
      { "id": "B", "text": "Electrostatic Discharge" },
      { "id": "C", "text": "Emergency Shutdown Device" },
      { "id": "D", "text": "Electronic Surge Detection" }
    ],
    "correctAnswerId": "B",
    "explanation": "ESD = Electrostatic Discharge — sudden release of static charge that can destroy electronic components.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_intro-electricity_t9",
    "examLevel": "jr_telecom_tech",
    "category": "Introduction to Electricity & Electronics",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "If resistance doubles and voltage stays constant, current:",
    "choices": [
      { "id": "A", "text": "Doubles" },
      { "id": "B", "text": "Stays the same" },
      { "id": "C", "text": "Halves" },
      { "id": "D", "text": "Quadruples" }
    ],
    "correctAnswerId": "C",
    "explanation": "From Ohm's Law: I = V/R. If R doubles and V is fixed, I is cut in half.",
    "referenceBookSection": "Module 1 — Introduction to Electricity & Electronics",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["intro-electricity"]
  },
  {
    "id": "teljr_electric-circuits_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "In a series circuit, current through each component is:",
    "choices": [
      { "id": "A", "text": "Different for each component" },
      { "id": "B", "text": "Zero unless all components work" },
      { "id": "C", "text": "The same through all components" },
      { "id": "D", "text": "Divided equally" }
    ],
    "correctAnswerId": "C",
    "explanation": "In a series circuit there is only one path, so the same current must flow through every component.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "Total resistance in a series circuit with R1=10Ω, R2=20Ω, R3=30Ω is:",
    "choices": [
      { "id": "A", "text": "10Ω" },
      { "id": "B", "text": "20Ω" },
      { "id": "C", "text": "60Ω" },
      { "id": "D", "text": "6Ω" }
    ],
    "correctAnswerId": "C",
    "explanation": "Series total resistance = R1+R2+R3 = 10+20+30 = 60Ω.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "If one component in a series circuit fails open, what happens?",
    "choices": [
      { "id": "A", "text": "Only that component stops working" },
      { "id": "B", "text": "Current increases" },
      { "id": "C", "text": "The entire circuit loses current flow" },
      { "id": "D", "text": "Other components compensate" }
    ],
    "correctAnswerId": "C",
    "explanation": "An open in a series circuit breaks the only current path — the entire circuit stops.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "UPS battery strings are connected in:",
    "choices": [
      { "id": "A", "text": "Parallel only" },
      { "id": "B", "text": "Series to achieve desired voltage" },
      { "id": "C", "text": "A mix with no pattern" },
      { "id": "D", "text": "Delta configuration" }
    ],
    "correctAnswerId": "B",
    "explanation": "Battery cells are connected in series to add their voltages together and achieve the required string voltage (48V, 120V, etc.).",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "In a series circuit, the sum of all voltage drops equals:",
    "choices": [
      { "id": "A", "text": "Zero" },
      { "id": "B", "text": "The largest single voltage drop" },
      { "id": "C", "text": "The supply voltage" },
      { "id": "D", "text": "Half the supply voltage" }
    ],
    "correctAnswerId": "C",
    "explanation": "By Kirchhoff's Voltage Law, the sum of all voltage drops in a series circuit equals the total supply voltage.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "Three 2V battery cells connected in series produce:",
    "choices": [
      { "id": "A", "text": "2V" },
      { "id": "B", "text": "6V" },
      { "id": "C", "text": "3V" },
      { "id": "D", "text": "0.67V" }
    ],
    "correctAnswerId": "B",
    "explanation": "Series voltages add: 2+2+2 = 6V.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "A voltage divider is a practical application of:",
    "choices": [
      { "id": "A", "text": "A parallel circuit" },
      { "id": "B", "text": "A series circuit" },
      { "id": "C", "text": "A short circuit" },
      { "id": "D", "text": "A resonant circuit" }
    ],
    "correctAnswerId": "B",
    "explanation": "A voltage divider uses series resistors to create a fraction of the supply voltage at the midpoint.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "If you measure voltage across one battery cell in a 48V string of 24 cells, you expect approximately:",
    "choices": [
      { "id": "A", "text": "48V" },
      { "id": "B", "text": "24V" },
      { "id": "C", "text": "2V" },
      { "id": "D", "text": "0.5V" }
    ],
    "correctAnswerId": "C",
    "explanation": "48V ÷ 24 cells = 2V per cell in a series string of 2V lead-acid cells.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "What distinguishes a series circuit from a parallel circuit?",
    "choices": [
      { "id": "A", "text": "Series has multiple current paths" },
      { "id": "B", "text": "Series has one current path" },
      { "id": "C", "text": "Series has lower resistance" },
      { "id": "D", "text": "Series has higher current" }
    ],
    "correctAnswerId": "B",
    "explanation": "A series circuit has exactly one path for current. A parallel circuit has multiple paths.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Series Circuits",
    "difficulty": "easy",
    "questionText": "Which happens when a battery cell in a UPS string shorts (goes to near-zero resistance)?",
    "choices": [
      { "id": "A", "text": "That string produces more voltage" },
      { "id": "B", "text": "The string voltage drops and adjacent cells are stressed" },
      { "id": "C", "text": "Current stops flowing" },
      { "id": "D", "text": "The UPS increases output voltage" }
    ],
    "correctAnswerId": "B",
    "explanation": "A shorted cell removes its voltage contribution and its low resistance causes high current through adjacent cells, accelerating their degradation.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "In a parallel circuit, the voltage across each branch is:",
    "choices": [
      { "id": "A", "text": "Different for each branch" },
      { "id": "B", "text": "Divided equally among branches" },
      { "id": "C", "text": "The same for all branches" },
      { "id": "D", "text": "Zero in all branches" }
    ],
    "correctAnswerId": "C",
    "explanation": "All branches in a parallel circuit share the same voltage — they are connected to the same two nodes.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "If branch 1 draws 3A and branch 2 draws 5A in a parallel circuit, total current is:",
    "choices": [
      { "id": "A", "text": "2A" },
      { "id": "B", "text": "4A" },
      { "id": "C", "text": "8A" },
      { "id": "D", "text": "15A" }
    ],
    "correctAnswerId": "C",
    "explanation": "Parallel circuit total current = sum of branch currents: 3+5 = 8A.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "Two 10Ω resistors in parallel have a total resistance of:",
    "choices": [
      { "id": "A", "text": "20Ω" },
      { "id": "B", "text": "10Ω" },
      { "id": "C", "text": "5Ω" },
      { "id": "D", "text": "2.5Ω" }
    ],
    "correctAnswerId": "C",
    "explanation": "1/R_total = 1/10 + 1/10 = 2/10, so R_total = 5Ω. Parallel resistance is always less than the smallest branch.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "If one branch in a parallel circuit fails open:",
    "choices": [
      { "id": "A", "text": "All branches stop working" },
      { "id": "B", "text": "Only that branch loses current" },
      { "id": "C", "text": "All voltage drops to zero" },
      { "id": "D", "text": "Total current doubles" }
    ],
    "correctAnswerId": "B",
    "explanation": "A failed open branch simply stops carrying current. Other branches continue to work normally.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "Two 48V battery strings connected in parallel produce:",
    "choices": [
      { "id": "A", "text": "96V" },
      { "id": "B", "text": "24V" },
      { "id": "C", "text": "48V" },
      { "id": "D", "text": "Double the runtime at same voltage" }
    ],
    "correctAnswerId": "D",
    "explanation": "Parallel strings maintain the same voltage (48V) but double the current capacity and runtime.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "Total resistance in a parallel circuit is always:",
    "choices": [
      { "id": "A", "text": "Equal to the largest resistor" },
      { "id": "B", "text": "Greater than all individual resistors" },
      { "id": "C", "text": "Less than the smallest resistor" },
      { "id": "D", "text": "The average of all resistors" }
    ],
    "correctAnswerId": "C",
    "explanation": "Adding parallel paths always reduces total resistance below the smallest individual branch resistance.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "Why are battery strings connected in parallel in large UPS systems?",
    "choices": [
      { "id": "A", "text": "To increase voltage" },
      { "id": "B", "text": "To reduce cost" },
      { "id": "C", "text": "To increase capacity and provide redundancy" },
      { "id": "D", "text": "To reduce heat generation" }
    ],
    "correctAnswerId": "C",
    "explanation": "Parallel strings increase Ah capacity (longer runtime) and provide string-level redundancy if one string fails.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "Which configuration provides N+1 redundancy?",
    "choices": [
      { "id": "A", "text": "One large UPS" },
      { "id": "B", "text": "Series UPS units" },
      { "id": "C", "text": "Multiple UPS units in parallel (N+1)" },
      { "id": "D", "text": "A single UPS with a bypass" }
    ],
    "correctAnswerId": "C",
    "explanation": "N+1 means N units needed to carry the load plus 1 extra — if any one unit fails, the others handle the load.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "In a parallel circuit, adding more branches causes total resistance to:",
    "choices": [
      { "id": "A", "text": "Increase" },
      { "id": "B", "text": "Stay the same" },
      { "id": "C", "text": "Decrease" },
      { "id": "D", "text": "Become infinite" }
    ],
    "correctAnswerId": "C",
    "explanation": "Each added parallel branch creates another current path, reducing total resistance.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Parallel Circuits",
    "difficulty": "easy",
    "questionText": "A 120V house outlet circuit has 15A protection. With two loads of 8A and 6A in parallel, what is the total current draw?",
    "choices": [
      { "id": "A", "text": "7A" },
      { "id": "B", "text": "14A" },
      { "id": "C", "text": "48A" },
      { "id": "D", "text": "14A — which trips the breaker" }
    ],
    "correctAnswerId": "B",
    "explanation": "8+6=14A. The circuit can handle 15A so the breaker does not trip. Answer is 14A total.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "Kirchhoff's Current Law states that at any node:",
    "choices": [
      { "id": "A", "text": "Voltage sums to zero" },
      { "id": "B", "text": "Current in equals current out" },
      { "id": "C", "text": "Resistance is constant" },
      { "id": "D", "text": "Power is divided equally" }
    ],
    "correctAnswerId": "B",
    "explanation": "KCL: the sum of currents entering a node equals the sum leaving it. Current is conserved.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "Kirchhoff's Voltage Law states that around any closed loop:",
    "choices": [
      { "id": "A", "text": "Current sums to zero" },
      { "id": "B", "text": "Power is constant" },
      { "id": "C", "text": "Sum of all voltages equals zero" },
      { "id": "D", "text": "Resistance sums to supply voltage" }
    ],
    "correctAnswerId": "C",
    "explanation": "KVL: the algebraic sum of all voltage rises and drops around any closed loop equals zero.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "If 12A enters a node and two branches leave, branch 1 carries 7A. Branch 2 carries:",
    "choices": [
      { "id": "A", "text": "12A" },
      { "id": "B", "text": "7A" },
      { "id": "C", "text": "5A" },
      { "id": "D", "text": "19A" }
    ],
    "correctAnswerId": "C",
    "explanation": "By KCL: 12A in = 7A + branch2. Branch2 = 12-7 = 5A.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "A 24V source in a series loop has three resistors with drops of 8V, 10V, and X. What is X?",
    "choices": [
      { "id": "A", "text": "24V" },
      { "id": "B", "text": "18V" },
      { "id": "C", "text": "6V" },
      { "id": "D", "text": "2V" }
    ],
    "correctAnswerId": "C",
    "explanation": "By KVL: 8+10+X = 24, so X = 6V.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "When tracing voltage through a UPS, KVL helps you:",
    "choices": [
      { "id": "A", "text": "Calculate battery capacity" },
      { "id": "B", "text": "Identify which stage has a fault by checking voltages" },
      { "id": "C", "text": "Measure current at each stage" },
      { "id": "D", "text": "Determine watt capacity" }
    ],
    "correctAnswerId": "B",
    "explanation": "KVL thinking helps you trace voltage from input through each stage to find where voltage is wrong.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "KCL is most useful when:",
    "choices": [
      { "id": "A", "text": "Measuring voltage drops" },
      { "id": "B", "text": "Finding unknown branch currents at a junction" },
      { "id": "C", "text": "Calculating total resistance" },
      { "id": "D", "text": "Checking insulation resistance" }
    ],
    "correctAnswerId": "B",
    "explanation": "KCL is applied at current junctions (nodes) to find unknown currents when you know the others.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "If measured voltage drops in a circuit do not sum to source voltage, this indicates:",
    "choices": [
      { "id": "A", "text": "The circuit is working normally" },
      { "id": "B", "text": "A measurement error or unexpected voltage source" },
      { "id": "C", "text": "Kirchhoff's law is wrong" },
      { "id": "D", "text": "The components are in parallel" }
    ],
    "correctAnswerId": "B",
    "explanation": "If KVL doesn't balance, either a measurement is wrong or there is an unexpected voltage source (bad battery, etc.).",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "In a UPS, the stages in the voltage path are:",
    "choices": [
      { "id": "A", "text": "Battery, switch, output" },
      { "id": "B", "text": "Input, rectifier, DC bus, inverter, output" },
      { "id": "C", "text": "Fuse, transformer, output" },
      { "id": "D", "text": "Grid, bypass, load" }
    ],
    "correctAnswerId": "B",
    "explanation": "A double-conversion UPS processes power through: AC input → rectifier → DC bus → inverter → AC output.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "Kirchhoff's laws apply to:",
    "choices": [
      { "id": "A", "text": "DC circuits only" },
      { "id": "B", "text": "AC circuits only" },
      { "id": "C", "text": "Both AC and DC circuits" },
      { "id": "D", "text": "Only balanced three-phase circuits" }
    ],
    "correctAnswerId": "C",
    "explanation": "Kirchhoff's laws apply to all circuits regardless of AC or DC, as long as you account for complex impedances in AC.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Kirchhoff's Laws",
    "difficulty": "easy",
    "questionText": "If a UPS output voltage is too low, KVL thinking tells you to:",
    "choices": [
      { "id": "A", "text": "Replace the battery immediately" },
      { "id": "B", "text": "Trace back through each stage to find where voltage drops below spec" },
      { "id": "C", "text": "Increase the load" },
      { "id": "D", "text": "Check the bypass switch" }
    ],
    "correctAnswerId": "B",
    "explanation": "Trace from output backward through each stage. The stage where voltage first deviates from spec identifies the fault area.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t0",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "In a series circuit, the same _____ flows through every component.",
    "choices": [
      { "id": "A", "text": "Voltage" },
      { "id": "B", "text": "Current" },
      { "id": "C", "text": "Resistance" },
      { "id": "D", "text": "Power" }
    ],
    "correctAnswerId": "B",
    "explanation": "Series circuits have one path — the same current must flow through every component.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t1",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Three 16Ω resistors in series have a total resistance of:",
    "choices": [
      { "id": "A", "text": "5.3Ω" },
      { "id": "B", "text": "16Ω" },
      { "id": "C", "text": "32Ω" },
      { "id": "D", "text": "48Ω" }
    ],
    "correctAnswerId": "D",
    "explanation": "Series: 16+16+16 = 48Ω.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t2",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "In a parallel circuit, _____ is the same across all branches.",
    "choices": [
      { "id": "A", "text": "Current" },
      { "id": "B", "text": "Resistance" },
      { "id": "C", "text": "Voltage" },
      { "id": "D", "text": "Power" }
    ],
    "correctAnswerId": "C",
    "explanation": "All parallel branches share the same two nodes and therefore the same voltage.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t3",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Two 8Ω resistors in parallel have a total resistance of:",
    "choices": [
      { "id": "A", "text": "16Ω" },
      { "id": "B", "text": "8Ω" },
      { "id": "C", "text": "4Ω" },
      { "id": "D", "text": "2Ω" }
    ],
    "correctAnswerId": "C",
    "explanation": "1/R_total = 1/8 + 1/8 = 2/8; R_total = 4Ω.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t4",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "KCL says current into a node equals:",
    "choices": [
      { "id": "A", "text": "Voltage across the node" },
      { "id": "B", "text": "Current out of the node" },
      { "id": "C", "text": "Zero always" },
      { "id": "D", "text": "Total circuit resistance" }
    ],
    "correctAnswerId": "B",
    "explanation": "Kirchhoff's Current Law: sum of currents in = sum of currents out at any node.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t5",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "KVL says the sum of voltages around a closed loop equals:",
    "choices": [
      { "id": "A", "text": "The source voltage" },
      { "id": "B", "text": "Zero" },
      { "id": "C", "text": "Total resistance" },
      { "id": "D", "text": "Total current" }
    ],
    "correctAnswerId": "B",
    "explanation": "Kirchhoff's Voltage Law: algebraic sum of all voltages (rises and drops) around any closed loop = 0.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t6",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Battery strings in a UPS are connected in series to:",
    "choices": [
      { "id": "A", "text": "Increase current capacity" },
      { "id": "B", "text": "Achieve the required voltage" },
      { "id": "C", "text": "Reduce resistance" },
      { "id": "D", "text": "Improve efficiency" }
    ],
    "correctAnswerId": "B",
    "explanation": "Series-connecting cells adds their voltages together to achieve the required string voltage.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t7",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "If one cell in a series battery string fails open:",
    "choices": [
      { "id": "A", "text": "Only that cell loses voltage" },
      { "id": "B", "text": "The entire string loses current flow" },
      { "id": "C", "text": "Voltage increases across other cells" },
      { "id": "D", "text": "The UPS switches to bypass" }
    ],
    "correctAnswerId": "B",
    "explanation": "An open in a series string breaks the only current path — the string produces no current.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t8",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Adding more parallel battery strings to a UPS:",
    "choices": [
      { "id": "A", "text": "Increases string voltage" },
      { "id": "B", "text": "Decreases string voltage" },
      { "id": "C", "text": "Increases capacity and runtime" },
      { "id": "D", "text": "Reduces battery count" }
    ],
    "correctAnswerId": "C",
    "explanation": "Parallel strings maintain the same voltage but multiply current capacity and runtime.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electric-circuits_t9",
    "examLevel": "jr_telecom_tech",
    "category": "Electric Circuits — Series and Parallel",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "When troubleshooting a UPS with low output voltage, the best approach using circuit analysis is to:",
    "choices": [
      { "id": "A", "text": "Replace all batteries" },
      { "id": "B", "text": "Use KVL to trace voltage through each stage to isolate the fault" },
      { "id": "C", "text": "Check all circuit breakers" },
      { "id": "D", "text": "Reset the UPS" }
    ],
    "correctAnswerId": "B",
    "explanation": "KVL-based stage-by-stage voltage tracing identifies exactly which stage is not performing correctly.",
    "referenceBookSection": "Module 2 — Electric Circuits — Series and Parallel",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electric-circuits"]
  },
  {
    "id": "teljr_electronic-components_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "Capacitance is measured in:",
    "choices": [
      { "id": "A", "text": "Ohms" },
      { "id": "B", "text": "Farads" },
      { "id": "C", "text": "Henrys" },
      { "id": "D", "text": "Watts" }
    ],
    "correctAnswerId": "B",
    "explanation": "Capacitance is measured in farads (F). Practical values are usually microfarads (µF) or picofarads (pF).",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "Capacitors in UPS power electronics primarily:",
    "choices": [
      { "id": "A", "text": "Convert AC to DC" },
      { "id": "B", "text": "Amplify voltage" },
      { "id": "C", "text": "Smooth DC bus voltage by storing and releasing energy" },
      { "id": "D", "text": "Protect against overload" }
    ],
    "correctAnswerId": "C",
    "explanation": "Large electrolytic capacitors on the DC bus smooth ripple in the rectified voltage.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "What does ESR stand for in the context of capacitors?",
    "choices": [
      { "id": "A", "text": "Electric Surge Resistance" },
      { "id": "B", "text": "Equivalent Series Resistance" },
      { "id": "C", "text": "External Signal Regulation" },
      { "id": "D", "text": "Electron Storage Rating" }
    ],
    "correctAnswerId": "B",
    "explanation": "ESR (Equivalent Series Resistance) is internal resistance in a capacitor. High ESR indicates a degraded capacitor.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "Why must capacitors be discharged before servicing a UPS?",
    "choices": [
      { "id": "A", "text": "To reset the circuit" },
      { "id": "B", "text": "They store dangerous charge that persists after power is removed" },
      { "id": "C", "text": "To check capacitance" },
      { "id": "D", "text": "To test the rectifier" }
    ],
    "correctAnswerId": "B",
    "explanation": "Capacitors store charge and can hold dangerous voltage long after the UPS is powered off. Discharge before touching.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "Resistors are used in UPS control circuits to:",
    "choices": [
      { "id": "A", "text": "Store energy" },
      { "id": "B", "text": "Create reference voltages and limit current" },
      { "id": "C", "text": "Amplify signals" },
      { "id": "D", "text": "Convert AC to DC" }
    ],
    "correctAnswerId": "B",
    "explanation": "Precision resistors in control circuits create voltage references and current-limiting paths for sensors and logic circuits.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "A capacitor blocks:",
    "choices": [
      { "id": "A", "text": "AC signals" },
      { "id": "B", "text": "DC and passes AC" },
      { "id": "C", "text": "High-frequency signals" },
      { "id": "D", "text": "Current entirely" }
    ],
    "correctAnswerId": "B",
    "explanation": "Capacitors block DC (steady-state) while allowing AC (changing signals) to pass through.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "A bulging or vented electrolytic capacitor indicates:",
    "choices": [
      { "id": "A", "text": "Normal operation at high load" },
      { "id": "B", "text": "Capacitor failure — must be replaced" },
      { "id": "C", "text": "Capacitor is fully charged" },
      { "id": "D", "text": "High voltage applied" }
    ],
    "correctAnswerId": "B",
    "explanation": "Physical bulging or venting means the capacitor has internally failed and must be replaced immediately.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "Capacitors for power factor correction (PFC) are located:",
    "choices": [
      { "id": "A", "text": "In the battery string" },
      { "id": "B", "text": "On the DC bus" },
      { "id": "C", "text": "At the AC input of the UPS" },
      { "id": "D", "text": "Inside the battery cabinet" }
    ],
    "correctAnswerId": "C",
    "explanation": "PFC capacitor banks correct the power factor of the load the UPS presents to the utility grid at the input.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "When replacing a failed capacitor, you must match:",
    "choices": [
      { "id": "A", "text": "Color only" },
      { "id": "B", "text": "Capacitance, voltage rating, and temperature rating" },
      { "id": "C", "text": "Capacitance only" },
      { "id": "D", "text": "Physical size only" }
    ],
    "correctAnswerId": "B",
    "explanation": "Always replace capacitors with exact equivalents — wrong ratings cause premature failure or dangerous operation.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Resistors and Capacitors",
    "difficulty": "easy",
    "questionText": "Power rating of a resistor tells you:",
    "choices": [
      { "id": "A", "text": "Maximum voltage it can handle" },
      { "id": "B", "text": "How much power it can dissipate as heat without damage" },
      { "id": "C", "text": "Its resistance value" },
      { "id": "D", "text": "Its frequency response" }
    ],
    "correctAnswerId": "B",
    "explanation": "Resistor power rating (watts) specifies the maximum heat it can safely dissipate. Exceeding it causes failure or fire.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "Inductance is measured in:",
    "choices": [
      { "id": "A", "text": "Farads" },
      { "id": "B", "text": "Ohms" },
      { "id": "C", "text": "Henrys" },
      { "id": "D", "text": "Volts" }
    ],
    "correctAnswerId": "C",
    "explanation": "Inductance is measured in henrys (H), with millihenrys (mH) and microhenrys (µH) being common practical values.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "Inductors oppose:",
    "choices": [
      { "id": "A", "text": "Constant current flow" },
      { "id": "B", "text": "Rapid changes in current" },
      { "id": "C", "text": "High voltage" },
      { "id": "D", "text": "DC power" }
    ],
    "correctAnswerId": "B",
    "explanation": "Inductors oppose changes in current. Constant DC flows through an inductor easily; changing current is opposed.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "What is inductive kickback?",
    "choices": [
      { "id": "A", "text": "Excess current from a large inductor" },
      { "id": "B", "text": "A high-voltage spike when inductor current is suddenly interrupted" },
      { "id": "C", "text": "Inductor resonance at high frequency" },
      { "id": "D", "text": "Magnetic field saturation" }
    ],
    "correctAnswerId": "B",
    "explanation": "When current through an inductor is interrupted, the collapsing magnetic field generates a high-voltage spike called inductive kickback.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "A freewheeling diode is placed across an inductor to:",
    "choices": [
      { "id": "A", "text": "Increase inductance" },
      { "id": "B", "text": "Absorb inductive kickback spikes and protect switches" },
      { "id": "C", "text": "Convert AC to DC" },
      { "id": "D", "text": "Measure inductor current" }
    ],
    "correctAnswerId": "B",
    "explanation": "The freewheeling (flyback) diode provides a current path for the inductor's energy when the switch opens, preventing destructive voltage spikes.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "A diode allows current to flow:",
    "choices": [
      { "id": "A", "text": "In both directions equally" },
      { "id": "B", "text": "In one direction only" },
      { "id": "C", "text": "Only when voltage exceeds 10V" },
      { "id": "D", "text": "Only with AC applied" }
    ],
    "correctAnswerId": "B",
    "explanation": "A diode is a one-way valve for current — forward-biased allows current, reverse-biased blocks it.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "The forward voltage drop of a silicon diode is approximately:",
    "choices": [
      { "id": "A", "text": "0.1V" },
      { "id": "B", "text": "0.3V" },
      { "id": "C", "text": "0.7V" },
      { "id": "D", "text": "1.5V" }
    ],
    "correctAnswerId": "C",
    "explanation": "Silicon diodes have a forward voltage drop of approximately 0.7V when conducting.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "A diode that is shorted will:",
    "choices": [
      { "id": "A", "text": "Block current in both directions" },
      { "id": "B", "text": "Allow current in both directions" },
      { "id": "C", "text": "Increase resistance" },
      { "id": "D", "text": "Require higher voltage to conduct" }
    ],
    "correctAnswerId": "B",
    "explanation": "A shorted diode allows current through in both directions, losing its rectification function.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "What does a line reactor (input inductor) do in a UPS system?",
    "choices": [
      { "id": "A", "text": "Increases voltage to the rectifier" },
      { "id": "B", "text": "Reduces harmonic distortion from the rectifier" },
      { "id": "C", "text": "Stores backup energy" },
      { "id": "D", "text": "Controls battery charging current" }
    ],
    "correctAnswerId": "B",
    "explanation": "Input line reactors reduce harmonic current distortion that the UPS rectifier injects back onto the utility supply.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "A Zener diode operates in:",
    "choices": [
      { "id": "A", "text": "Forward bias only" },
      { "id": "B", "text": "Reverse breakdown at a specific voltage" },
      { "id": "C", "text": "Only AC circuits" },
      { "id": "D", "text": "Both directions below 0.7V" }
    ],
    "correctAnswerId": "B",
    "explanation": "Zener diodes are designed to conduct in reverse at a precise breakdown voltage, used for voltage regulation and references.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Inductors and Diodes",
    "difficulty": "easy",
    "questionText": "Output filter chokes (inductors) in UPS inverters:",
    "choices": [
      { "id": "A", "text": "Amplify the output voltage" },
      { "id": "B", "text": "Smooth the PWM switching waveform into a clean sine wave" },
      { "id": "C", "text": "Store battery energy" },
      { "id": "D", "text": "Block DC from the output" }
    ],
    "correctAnswerId": "B",
    "explanation": "Output filter inductors (with capacitors) form a low-pass filter that converts the PWM square wave into a smooth AC sine wave output.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "Transformers work by:",
    "choices": [
      { "id": "A", "text": "Converting DC to AC" },
      { "id": "B", "text": "Electromagnetic induction between primary and secondary coils" },
      { "id": "C", "text": "Direct electrical connection between windings" },
      { "id": "D", "text": "Storing energy in capacitors" }
    ],
    "correctAnswerId": "B",
    "explanation": "Transformers use electromagnetic induction — AC in the primary creates a changing magnetic field that induces voltage in the secondary.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "Why can't transformers operate on DC?",
    "choices": [
      { "id": "A", "text": "DC voltage is too low" },
      { "id": "B", "text": "DC doesn't create a changing magnetic field needed for induction" },
      { "id": "C", "text": "DC has too high a current" },
      { "id": "D", "text": "DC is stored in the core" }
    ],
    "correctAnswerId": "B",
    "explanation": "Induction requires a CHANGING magnetic field. Constant DC creates a constant field — no change, no induction in the secondary.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "A transformer with a 2:1 turns ratio (primary:secondary) is a:",
    "choices": [
      { "id": "A", "text": "Step-up transformer" },
      { "id": "B", "text": "Step-down transformer" },
      { "id": "C", "text": "Isolation transformer" },
      { "id": "D", "text": "Auto-transformer" }
    ],
    "correctAnswerId": "B",
    "explanation": "Primary:secondary = 2:1 means secondary has fewer turns — voltage steps down (e.g., 480V in → 240V out).",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "An isolation transformer with 1:1 turns ratio:",
    "choices": [
      { "id": "A", "text": "Doubles the voltage" },
      { "id": "B", "text": "Provides electrical isolation without changing voltage" },
      { "id": "C", "text": "Is used to step down voltage" },
      { "id": "D", "text": "Converts DC to AC" }
    ],
    "correctAnswerId": "B",
    "explanation": "A 1:1 isolation transformer electrically separates primary and secondary circuits for safety and noise reduction without changing voltage.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "If a UPS transformer smells like burning, you should:",
    "choices": [
      { "id": "A", "text": "Continue monitoring" },
      { "id": "B", "text": "Reduce the load slightly" },
      { "id": "C", "text": "Shut down and investigate — transformer may be failing" },
      { "id": "D", "text": "Check the battery string" }
    ],
    "correctAnswerId": "C",
    "explanation": "Burning smell from a transformer indicates overloading or insulation breakdown — shut down before it fails catastrophically.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "Transformer efficiency is typically:",
    "choices": [
      { "id": "A", "text": "50-70%" },
      { "id": "B", "text": "70-85%" },
      { "id": "C", "text": "85-94%" },
      { "id": "D", "text": "95-99%" }
    ],
    "correctAnswerId": "D",
    "explanation": "Quality power transformers operate at 95-99% efficiency. Even so, heat management is important at high loads.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "Transformer-based UPS systems, compared to transformerless:",
    "choices": [
      { "id": "A", "text": "Are lighter and smaller" },
      { "id": "B", "text": "Provide galvanic isolation but are heavier" },
      { "id": "C", "text": "Are less efficient" },
      { "id": "D", "text": "Cannot handle three-phase loads" }
    ],
    "correctAnswerId": "B",
    "explanation": "Transformer-based UPS provide galvanic isolation between input and output but are larger and heavier than transformerless designs.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "The audible 60Hz hum from a transformer is:",
    "choices": [
      { "id": "A", "text": "A sign of failure" },
      { "id": "B", "text": "Normal — caused by magnetostrictive vibration of the core" },
      { "id": "C", "text": "Caused by loose connections" },
      { "id": "D", "text": "A ground fault indicator" }
    ],
    "correctAnswerId": "B",
    "explanation": "60Hz hum from transformers is normal — it is caused by magnetostriction (core material vibrating at line frequency).",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "Which formula relates transformer voltage to turns ratio?",
    "choices": [
      { "id": "A", "text": "Vs/Vp = Is/Ip" },
      { "id": "B", "text": "Vs/Vp = Ns/Np" },
      { "id": "C", "text": "Vs = Vp × Ip" },
      { "id": "D", "text": "Vs = Np/Ns × R" }
    ],
    "correctAnswerId": "B",
    "explanation": "Vs/Vp = Ns/Np — secondary voltage over primary voltage equals secondary turns over primary turns.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Transformers",
    "difficulty": "easy",
    "questionText": "Overloading a transformer primarily causes:",
    "choices": [
      { "id": "A", "text": "High output voltage" },
      { "id": "B", "text": "Low output voltage" },
      { "id": "C", "text": "Excessive core heating and insulation breakdown" },
      { "id": "D", "text": "Frequency change at output" }
    ],
    "correctAnswerId": "C",
    "explanation": "Overloaded transformers generate excess heat in the core and windings, eventually breaking down winding insulation.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t0",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "What do DC bus capacitors in a UPS do?",
    "choices": [
      { "id": "A", "text": "Convert DC to AC" },
      { "id": "B", "text": "Smooth rectified voltage ripple" },
      { "id": "C", "text": "Store battery energy" },
      { "id": "D", "text": "Correct power factor" }
    ],
    "correctAnswerId": "B",
    "explanation": "Large DC bus capacitors smooth the ripple in rectified voltage, providing a stable DC supply for the inverter.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t1",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "ESR increasing in a capacitor indicates:",
    "choices": [
      { "id": "A", "text": "Higher capacitance" },
      { "id": "B", "text": "Capacitor degradation" },
      { "id": "C", "text": "Lower leakage" },
      { "id": "D", "text": "Improved performance" }
    ],
    "correctAnswerId": "B",
    "explanation": "Rising ESR (Equivalent Series Resistance) is a key indicator of electrolytic capacitor aging and degradation.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t2",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "What is inductive kickback?",
    "choices": [
      { "id": "A", "text": "Back-EMF from a motor" },
      { "id": "B", "text": "High-voltage spike when inductor current is interrupted" },
      { "id": "C", "text": "Magnetic saturation" },
      { "id": "D", "text": "Inductor resonance" }
    ],
    "correctAnswerId": "B",
    "explanation": "When inductor current is interrupted, the collapsing field produces a voltage spike (kickback) that can destroy switching transistors.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t3",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A freewheeling diode is used to:",
    "choices": [
      { "id": "A", "text": "Rectify AC to DC" },
      { "id": "B", "text": "Protect switches from inductive kickback" },
      { "id": "C", "text": "Regulate voltage" },
      { "id": "D", "text": "Filter output waveform" }
    ],
    "correctAnswerId": "B",
    "explanation": "Freewheeling (flyback) diodes provide a safe path for inductor energy when the switching transistor turns off.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t4",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A silicon diode's forward voltage drop is approximately:",
    "choices": [
      { "id": "A", "text": "0.1V" },
      { "id": "B", "text": "0.3V" },
      { "id": "C", "text": "0.7V" },
      { "id": "D", "text": "1.2V" }
    ],
    "correctAnswerId": "C",
    "explanation": "Silicon diodes drop approximately 0.7V when forward-biased and conducting.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t5",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Transformers require _____ to operate.",
    "choices": [
      { "id": "A", "text": "DC only" },
      { "id": "B", "text": "Both AC and DC" },
      { "id": "C", "text": "AC only" },
      { "id": "D", "text": "High frequency only" }
    ],
    "correctAnswerId": "C",
    "explanation": "Transformers require AC because they depend on a changing magnetic field to induce voltage in the secondary.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t6",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A 480V:240V transformer has a turns ratio of:",
    "choices": [
      { "id": "A", "text": "1:1" },
      { "id": "B", "text": "1:2" },
      { "id": "C", "text": "2:1" },
      { "id": "D", "text": "4:1" }
    ],
    "correctAnswerId": "C",
    "explanation": "Vsec/Vpri = Nsec/Npri → 240/480 = 1/2. Primary has 2× the turns of secondary. Ratio = 2:1.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t7",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "An isolation transformer differs from a step-down transformer because:",
    "choices": [
      { "id": "A", "text": "It converts DC to AC" },
      { "id": "B", "text": "It has no core" },
      { "id": "C", "text": "It provides galvanic isolation without necessarily changing voltage" },
      { "id": "D", "text": "It is more efficient" }
    ],
    "correctAnswerId": "C",
    "explanation": "Isolation transformers separate circuits electrically (galvanic isolation) and may have any turns ratio, including 1:1.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t8",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Why must capacitors be discharged before servicing UPS power electronics?",
    "choices": [
      { "id": "A", "text": "To prevent data loss" },
      { "id": "B", "text": "They retain dangerous voltage after power is removed" },
      { "id": "C", "text": "To allow accurate measurements" },
      { "id": "D", "text": "To prevent noise" }
    ],
    "correctAnswerId": "B",
    "explanation": "Capacitors store charge and maintain dangerous voltages long after power is removed — always discharge before touching.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_electronic-components_t9",
    "examLevel": "jr_telecom_tech",
    "category": "Electronic Components",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Output filter chokes (inductors) in a UPS inverter:",
    "choices": [
      { "id": "A", "text": "Store battery energy" },
      { "id": "B", "text": "Convert AC to DC" },
      { "id": "C", "text": "Smooth PWM output into a sine wave" },
      { "id": "D", "text": "Provide overcurrent protection" }
    ],
    "correctAnswerId": "C",
    "explanation": "Output inductors work with filter capacitors to convert the PWM square wave from the inverter into a smooth sine wave output.",
    "referenceBookSection": "Module 3 — Electronic Components",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["electronic-components"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "DC (Direct Current) is characterized by:",
    "choices": [
      { "id": "A", "text": "Oscillating polarity" },
      { "id": "B", "text": "Constant direction and polarity" },
      { "id": "C", "text": "Zero voltage always" },
      { "id": "D", "text": "Sinusoidal waveform" }
    ],
    "correctAnswerId": "B",
    "explanation": "DC flows in one constant direction and has fixed polarity — positive is always positive, negative is always negative.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "Which of these is a typical UPS DC bus voltage?",
    "choices": [
      { "id": "A", "text": "120V DC" },
      { "id": "B", "text": "240V DC" },
      { "id": "C", "text": "480V DC" },
      { "id": "D", "text": "12V DC" }
    ],
    "correctAnswerId": "B",
    "explanation": "240V DC is a common UPS DC bus voltage. 48V DC is common in smaller systems. 400V DC is used in some modern transformerless UPS.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "What happens if you reverse-connect a battery (wrong polarity)?",
    "choices": [
      { "id": "A", "text": "Nothing — polarity doesn't matter for batteries" },
      { "id": "B", "text": "Electronics connected to it can be destroyed instantly" },
      { "id": "C", "text": "Current simply flows backwards normally" },
      { "id": "D", "text": "Battery charges itself" }
    ],
    "correctAnswerId": "B",
    "explanation": "Reverse polarity applies reverse voltage to electronics, potentially destroying them immediately. Polarity ALWAYS matters.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "Why can't a standard transformer directly transform DC?",
    "choices": [
      { "id": "A", "text": "DC voltage is too low" },
      { "id": "B", "text": "DC has no changing magnetic field for induction" },
      { "id": "C", "text": "Transformers only work with three-phase" },
      { "id": "D", "text": "DC frequency is too high" }
    ],
    "correctAnswerId": "B",
    "explanation": "Transformers require a CHANGING magnetic field. DC is constant — it produces a constant field, with no induction in the secondary.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "When your multimeter shows a negative DC voltage reading:",
    "choices": [
      { "id": "A", "text": "The circuit is broken" },
      { "id": "B", "text": "The probes are reversed relative to actual polarity" },
      { "id": "C", "text": "The battery is dead" },
      { "id": "D", "text": "The meter is faulty" }
    ],
    "correctAnswerId": "B",
    "explanation": "A negative reading on DC means your probes are backwards (red on negative, black on positive). Swap them for a correct positive reading.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "Capacitors on the DC bus filter:",
    "choices": [
      { "id": "A", "text": "High-frequency interference" },
      { "id": "B", "text": "Current ripple from the rectification process" },
      { "id": "C", "text": "Reverse polarity" },
      { "id": "D", "text": "Three-phase imbalance" }
    ],
    "correctAnswerId": "B",
    "explanation": "Rectified AC has ripple — small AC variations superimposed on the DC level. Bus capacitors smooth this ripple.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "A UPS rectifier converts:",
    "choices": [
      { "id": "A", "text": "DC to AC" },
      { "id": "B", "text": "AC to DC" },
      { "id": "C", "text": "AC to higher AC voltage" },
      { "id": "D", "text": "DC battery to load voltage" }
    ],
    "correctAnswerId": "B",
    "explanation": "The rectifier converts AC input power to DC for the battery and DC bus.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "A UPS inverter converts:",
    "choices": [
      { "id": "A", "text": "AC to DC" },
      { "id": "B", "text": "DC to AC" },
      { "id": "C", "text": "Battery to higher DC voltage" },
      { "id": "D", "text": "Three-phase to single-phase" }
    ],
    "correctAnswerId": "B",
    "explanation": "The inverter converts DC bus/battery power back into AC for the connected loads.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "DC ripple on the bus is considered excessive when:",
    "choices": [
      { "id": "A", "text": "Any ripple is present" },
      { "id": "B", "text": "Capacitors are new" },
      { "id": "C", "text": "It causes inverter instability or audible noise" },
      { "id": "D", "text": "The battery is fully charged" }
    ],
    "correctAnswerId": "C",
    "explanation": "Some ripple is normal, but excessive ripple (often from aging capacitors) degrades performance and causes noise/instability.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "DC Power Fundamentals",
    "difficulty": "easy",
    "questionText": "In a UPS, what converts AC grid power to DC for the battery charger?",
    "choices": [
      { "id": "A", "text": "Inverter" },
      { "id": "B", "text": "Static bypass switch" },
      { "id": "C", "text": "Rectifier" },
      { "id": "D", "text": "Isolation transformer" }
    ],
    "correctAnswerId": "C",
    "explanation": "The rectifier stage converts AC input to DC for both the DC bus and the battery charging circuit.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "US AC power operates at:",
    "choices": [
      { "id": "A", "text": "50Hz" },
      { "id": "B", "text": "60Hz" },
      { "id": "C", "text": "120Hz" },
      { "id": "D", "text": "25Hz" }
    ],
    "correctAnswerId": "B",
    "explanation": "US AC power is at 60Hz. Most of the rest of the world uses 50Hz.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "RMS voltage is:",
    "choices": [
      { "id": "A", "text": "The peak voltage of the AC waveform" },
      { "id": "B", "text": "The average voltage of the AC waveform" },
      { "id": "C", "text": "The DC-equivalent voltage for power delivery" },
      { "id": "D", "text": "Half the peak voltage" }
    ],
    "correctAnswerId": "C",
    "explanation": "RMS (root mean square) voltage is the AC equivalent of DC voltage for power calculations — a 120V AC RMS delivers the same power as 120V DC to a resistive load.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "What is the peak voltage of a 120V RMS AC supply?",
    "choices": [
      { "id": "A", "text": "84.8V" },
      { "id": "B", "text": "120V" },
      { "id": "C", "text": "169.7V" },
      { "id": "D", "text": "240V" }
    ],
    "correctAnswerId": "C",
    "explanation": "Peak = RMS × √2 = 120 × 1.414 ≈ 169.7V.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "How many complete cycles does 60Hz AC complete per second?",
    "choices": [
      { "id": "A", "text": "30" },
      { "id": "B", "text": "60" },
      { "id": "C", "text": "120" },
      { "id": "D", "text": "600" }
    ],
    "correctAnswerId": "B",
    "explanation": "60Hz means 60 complete cycles (positive and negative half-cycles) per second.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "THD stands for:",
    "choices": [
      { "id": "A", "text": "Total Harmonic Distortion" },
      { "id": "B", "text": "Transformer Heat Dissipation" },
      { "id": "C", "text": "Transfer Hold Duration" },
      { "id": "D", "text": "Three-phase High Demand" }
    ],
    "correctAnswerId": "A",
    "explanation": "THD = Total Harmonic Distortion. A UPS should deliver output with less than 5% THD for sensitive loads.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "What does the UPS inverter produce independently of the input supply?",
    "choices": [
      { "id": "A", "text": "DC voltage" },
      { "id": "B", "text": "Its own output frequency" },
      { "id": "C", "text": "Battery charging current" },
      { "id": "D", "text": "Input power factor" }
    ],
    "correctAnswerId": "B",
    "explanation": "The inverter generates output frequency independently. It can maintain stable 60Hz output even if input frequency varies.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "A true sine wave output from a UPS is required for:",
    "choices": [
      { "id": "A", "text": "Incandescent light bulbs" },
      { "id": "B", "text": "Simple resistive loads" },
      { "id": "C", "text": "Medical equipment and sensitive electronics" },
      { "id": "D", "text": "Only three-phase loads" }
    ],
    "correctAnswerId": "C",
    "explanation": "Medical equipment, audio systems, and some drives require clean sine wave power. Stepped or modified sine wave causes problems.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "In a UPS operating in bypass mode, the output frequency must:",
    "choices": [
      { "id": "A", "text": "Be generated by the inverter" },
      { "id": "B", "text": "Match the input frequency for seamless transfer" },
      { "id": "C", "text": "Be double the input frequency" },
      { "id": "D", "text": "Be 50Hz regardless of input" }
    ],
    "correctAnswerId": "B",
    "explanation": "For a seamless transfer back to inverter mode, the inverter must sync its frequency to the bypass (utility) frequency.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "European AC power is typically:",
    "choices": [
      { "id": "A", "text": "60Hz / 120V" },
      { "id": "B", "text": "50Hz / 230V" },
      { "id": "C", "text": "60Hz / 240V" },
      { "id": "D", "text": "50Hz / 120V" }
    ],
    "correctAnswerId": "B",
    "explanation": "European standard is 50Hz at 230V single-phase, compared to US 60Hz at 120/240V.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "AC Power and Waveforms",
    "difficulty": "easy",
    "questionText": "One AC cycle consists of:",
    "choices": [
      { "id": "A", "text": "One positive half-cycle only" },
      { "id": "B", "text": "One positive and one negative half-cycle" },
      { "id": "C", "text": "Two positive and two negative half-cycles" },
      { "id": "D", "text": "A DC pulse" }
    ],
    "correctAnswerId": "B",
    "explanation": "One complete AC cycle = one positive half-cycle + one negative half-cycle.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "Power Factor is defined as:",
    "choices": [
      { "id": "A", "text": "Watts × VA" },
      { "id": "B", "text": "Watts / VA" },
      { "id": "C", "text": "VA / Watts" },
      { "id": "D", "text": "Amps × Volts" }
    ],
    "correctAnswerId": "B",
    "explanation": "PF = Real Power (W) / Apparent Power (VA). Unity PF = 1.0 means 100% efficient use of apparent power.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "A 10 kVA UPS with 0.8 power factor can deliver how many kilowatts of real power?",
    "choices": [
      { "id": "A", "text": "10 kW" },
      { "id": "B", "text": "12.5 kW" },
      { "id": "C", "text": "8 kW" },
      { "id": "D", "text": "0.8 kW" }
    ],
    "correctAnswerId": "C",
    "explanation": "Real power = VA × PF = 10,000 × 0.8 = 8,000W = 8 kW.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "A unity power factor (PF = 1.0) means:",
    "choices": [
      { "id": "A", "text": "No current is drawn" },
      { "id": "B", "text": "All apparent power is converted to real power" },
      { "id": "C", "text": "The load is purely inductive" },
      { "id": "D", "text": "Current leads voltage by 90 degrees" }
    ],
    "correctAnswerId": "B",
    "explanation": "PF = 1.0 means the current and voltage are perfectly in phase — all VA is doing real work (W = VA).",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "Three-phase AC uses how many conductors (not counting neutral/ground)?",
    "choices": [
      { "id": "A", "text": "1" },
      { "id": "B", "text": "2" },
      { "id": "C", "text": "3" },
      { "id": "D", "text": "4" }
    ],
    "correctAnswerId": "C",
    "explanation": "Three-phase uses 3 hot conductors, each 120 degrees out of phase, plus neutral and/or ground conductors.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "In a 208V three-phase system, line-to-neutral voltage is:",
    "choices": [
      { "id": "A", "text": "208V" },
      { "id": "B", "text": "120V" },
      { "id": "C", "text": "277V" },
      { "id": "D", "text": "480V" }
    ],
    "correctAnswerId": "B",
    "explanation": "208V ÷ √3 ≈ 120V. In a 208V three-phase system (delta-wye), line-to-neutral is 120V.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "In a 480V three-phase system, line-to-neutral voltage is approximately:",
    "choices": [
      { "id": "A", "text": "120V" },
      { "id": "B", "text": "208V" },
      { "id": "C", "text": "240V" },
      { "id": "D", "text": "277V" }
    ],
    "correctAnswerId": "D",
    "explanation": "480V ÷ √3 ≈ 277V line-to-neutral in a 480V system.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "Unbalanced three-phase loads cause:",
    "choices": [
      { "id": "A", "text": "Lower output voltage" },
      { "id": "B", "text": "Excessive heating on the overloaded phase and neutral current" },
      { "id": "C", "text": "Improved efficiency" },
      { "id": "D", "text": "Reduced frequency" }
    ],
    "correctAnswerId": "B",
    "explanation": "Imbalanced loads result in different currents per phase — the overloaded phase overheats and neutral current increases.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "Why does low power factor increase current draw on a circuit?",
    "choices": [
      { "id": "A", "text": "Low PF increases resistance" },
      { "id": "B", "text": "Low PF means more current is needed to deliver the same real power" },
      { "id": "C", "text": "Low PF increases voltage" },
      { "id": "D", "text": "Low PF reduces frequency" }
    ],
    "correctAnswerId": "B",
    "explanation": "Current × Voltage = VA. For fixed real power (W) at lower PF, you need more VA, which means more current for the same voltage.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "Circuit breakers protect conductors based on:",
    "choices": [
      { "id": "A", "text": "Watts consumed" },
      { "id": "B", "text": "Power factor" },
      { "id": "C", "text": "Current (amps)" },
      { "id": "D", "text": "Voltage level" }
    ],
    "correctAnswerId": "C",
    "explanation": "Breakers trip on current — they protect wiring from overheating due to excess current, regardless of power factor or watts.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Power Factor and Three-Phase Power",
    "difficulty": "easy",
    "questionText": "A field technician should report significant phase imbalance because:",
    "choices": [
      { "id": "A", "text": "It improves UPS efficiency" },
      { "id": "B", "text": "It causes overheating of the loaded phase and stresses the system" },
      { "id": "C", "text": "It is required by OSHA" },
      { "id": "D", "text": "It improves power factor" }
    ],
    "correctAnswerId": "B",
    "explanation": "Phase imbalance causes one phase to carry disproportionate current — leading to overheating and stress on UPS and distribution equipment.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t0",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "DC is characterized by:",
    "choices": [
      { "id": "A", "text": "Alternating polarity at 60Hz" },
      { "id": "B", "text": "Constant direction and fixed polarity" },
      { "id": "C", "text": "Sinusoidal waveform" },
      { "id": "D", "text": "Zero current flow" }
    ],
    "correctAnswerId": "B",
    "explanation": "DC flows in one direction with fixed polarity. It does not alternate.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t1",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "The UPS rectifier converts:",
    "choices": [
      { "id": "A", "text": "DC to AC" },
      { "id": "B", "text": "AC to DC" },
      { "id": "C", "text": "Frequency up" },
      { "id": "D", "text": "Single-phase to three-phase" }
    ],
    "correctAnswerId": "B",
    "explanation": "The rectifier converts AC input power to DC for the battery and internal DC bus.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t2",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "US AC power frequency is:",
    "choices": [
      { "id": "A", "text": "50 Hz" },
      { "id": "B", "text": "60 Hz" },
      { "id": "C", "text": "120 Hz" },
      { "id": "D", "text": "400 Hz" }
    ],
    "correctAnswerId": "B",
    "explanation": "US standard AC power is at 60 Hz. Europe and most of the world use 50 Hz.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t3",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "RMS voltage represents:",
    "choices": [
      { "id": "A", "text": "Peak voltage" },
      { "id": "B", "text": "Average voltage" },
      { "id": "C", "text": "DC-equivalent power-delivery voltage" },
      { "id": "D", "text": "Minimum voltage in a cycle" }
    ],
    "correctAnswerId": "C",
    "explanation": "RMS voltage is the AC equivalent of DC voltage for power calculations.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t4",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "120V RMS AC has a peak voltage of approximately:",
    "choices": [
      { "id": "A", "text": "120V" },
      { "id": "B", "text": "150V" },
      { "id": "C", "text": "170V" },
      { "id": "D", "text": "240V" }
    ],
    "correctAnswerId": "C",
    "explanation": "Peak = 120 × √2 ≈ 169.7V ≈ 170V.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t5",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Power factor is defined as:",
    "choices": [
      { "id": "A", "text": "Watts × Amps" },
      { "id": "B", "text": "Watts / VA" },
      { "id": "C", "text": "VA / Watts" },
      { "id": "D", "text": "Volts / Ohms" }
    ],
    "correctAnswerId": "B",
    "explanation": "PF = Real Power (W) / Apparent Power (VA).",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t6",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "In a 208V three-phase system, line-to-neutral voltage is:",
    "choices": [
      { "id": "A", "text": "208V" },
      { "id": "B", "text": "120V" },
      { "id": "C", "text": "277V" },
      { "id": "D", "text": "480V" }
    ],
    "correctAnswerId": "B",
    "explanation": "208V ÷ √3 = 120V line-to-neutral.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t7",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "What does the UPS inverter generate independently from the input grid?",
    "choices": [
      { "id": "A", "text": "Battery voltage" },
      { "id": "B", "text": "Output frequency" },
      { "id": "C", "text": "DC bus voltage" },
      { "id": "D", "text": "Rectifier output" }
    ],
    "correctAnswerId": "B",
    "explanation": "The UPS inverter generates its output frequency internally, independent of the input grid frequency.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t8",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Capacitors on the UPS DC bus are used to:",
    "choices": [
      { "id": "A", "text": "Convert AC to DC" },
      { "id": "B", "text": "Filter DC ripple from rectification" },
      { "id": "C", "text": "Store battery energy" },
      { "id": "D", "text": "Power factor correction only" }
    ],
    "correctAnswerId": "B",
    "explanation": "DC bus capacitors smooth the ripple superimposed on the DC bus by the rectification process.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ac-dc-systems_t9",
    "examLevel": "jr_telecom_tech",
    "category": "AC and DC Systems",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Unbalanced three-phase loading causes:",
    "choices": [
      { "id": "A", "text": "Better efficiency" },
      { "id": "B", "text": "Overheating of the most loaded phase" },
      { "id": "C", "text": "Reduced frequency" },
      { "id": "D", "text": "Lower neutral current" }
    ],
    "correctAnswerId": "B",
    "explanation": "Imbalanced phases cause unequal currents — the most loaded phase and its wiring can overheat.",
    "referenceBookSection": "Module 4 — AC and DC Systems",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ac-dc-systems"]
  },
  {
    "id": "teljr_ohms-law-power_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "A 12V battery drives current through a 4Ω resistor. How much current flows?",
    "choices": [
      { "id": "A", "text": "3A" },
      { "id": "B", "text": "4A" },
      { "id": "C", "text": "12A" },
      { "id": "D", "text": "48A" }
    ],
    "correctAnswerId": "A",
    "explanation": "I = V/R = 12/4 = 3A.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "8A flows through a 5Ω resistor. What voltage is across it?",
    "choices": [
      { "id": "A", "text": "1.6V" },
      { "id": "B", "text": "13V" },
      { "id": "C", "text": "40V" },
      { "id": "D", "text": "0.6V" }
    ],
    "correctAnswerId": "C",
    "explanation": "V = I × R = 8 × 5 = 40V.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "48V DC is applied and 6A flows. What is the resistance?",
    "choices": [
      { "id": "A", "text": "0.125Ω" },
      { "id": "B", "text": "8Ω" },
      { "id": "C", "text": "288Ω" },
      { "id": "D", "text": "42Ω" }
    ],
    "correctAnswerId": "B",
    "explanation": "R = V/I = 48/6 = 8Ω.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "If voltage doubles and resistance stays the same, current:",
    "choices": [
      { "id": "A", "text": "Halves" },
      { "id": "B", "text": "Stays the same" },
      { "id": "C", "text": "Doubles" },
      { "id": "D", "text": "Quadruples" }
    ],
    "correctAnswerId": "C",
    "explanation": "I = V/R. Double V with fixed R → double I.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "If resistance doubles and voltage stays the same, current:",
    "choices": [
      { "id": "A", "text": "Halves" },
      { "id": "B", "text": "Doubles" },
      { "id": "C", "text": "Stays the same" },
      { "id": "D", "text": "Quadruples" }
    ],
    "correctAnswerId": "A",
    "explanation": "I = V/R. Double R with fixed V → I is halved.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q5",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "A 240V bus feeds a load through a cable with 0.5Ω resistance. The cable carries 20A. The voltage drop across the cable is:",
    "choices": [
      { "id": "A", "text": "10V" },
      { "id": "B", "text": "20V" },
      { "id": "C", "text": "240V" },
      { "id": "D", "text": "0.5V" }
    ],
    "correctAnswerId": "A",
    "explanation": "V_drop = I × R_cable = 20 × 0.5 = 10V. The load sees 230V, not 240V.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q6",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "A 3A fuse protects a 24V circuit. The minimum load resistance to prevent blowing the fuse is:",
    "choices": [
      { "id": "A", "text": "8Ω" },
      { "id": "B", "text": "3Ω" },
      { "id": "C", "text": "24Ω" },
      { "id": "D", "text": "72Ω" }
    ],
    "correctAnswerId": "A",
    "explanation": "R = V/I_max = 24/3 = 8Ω. Below 8Ω, current exceeds 3A and blows the fuse.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q7",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "What happens in a short circuit (R approaches zero)?",
    "choices": [
      { "id": "A", "text": "Current drops to zero" },
      { "id": "B", "text": "Voltage rises dramatically" },
      { "id": "C", "text": "Current rises toward infinity" },
      { "id": "D", "text": "Power stays constant" }
    ],
    "correctAnswerId": "C",
    "explanation": "I = V/R. As R→0, I→∞. This is why fuses and breakers exist.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q8",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "The VIR triangle helps you:",
    "choices": [
      { "id": "A", "text": "Remember all three Ohm's Law rearrangements" },
      { "id": "B", "text": "Calculate power" },
      { "id": "C", "text": "Draw circuit diagrams" },
      { "id": "D", "text": "Measure resistance" }
    ],
    "correctAnswerId": "A",
    "explanation": "The VIR triangle is a memory tool: cover V to get I×R, cover I to get V/R, cover R to get V/I.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s0q9",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Ohm's Law — V = IR",
    "difficulty": "easy",
    "questionText": "Ohm's Law applies directly to:",
    "choices": [
      { "id": "A", "text": "Capacitors" },
      { "id": "B", "text": "Inductors" },
      { "id": "C", "text": "Resistive loads" },
      { "id": "D", "text": "All loads equally" }
    ],
    "correctAnswerId": "C",
    "explanation": "Ohm's Law directly applies to resistive loads. Reactive components (capacitors, inductors) require impedance calculations.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q0",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "A circuit draws 10A at 120V. Power consumed is:",
    "choices": [
      { "id": "A", "text": "12W" },
      { "id": "B", "text": "120W" },
      { "id": "C", "text": "1200W" },
      { "id": "D", "text": "12000W" }
    ],
    "correctAnswerId": "C",
    "explanation": "P = I × V = 10 × 120 = 1200W = 1.2kW.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q1",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "P = I²R means that if current doubles in a resistor, power:",
    "choices": [
      { "id": "A", "text": "Doubles" },
      { "id": "B", "text": "Triples" },
      { "id": "C", "text": "Quadruples" },
      { "id": "D", "text": "Stays the same" }
    ],
    "correctAnswerId": "C",
    "explanation": "P = I²R. If I doubles, I² quadruples — power increases by 4×.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q2",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "A 1Ω cable resistance carries 15A. How much power is wasted as heat?",
    "choices": [
      { "id": "A", "text": "15W" },
      { "id": "B", "text": "225W" },
      { "id": "C", "text": "1W" },
      { "id": "D", "text": "150W" }
    ],
    "correctAnswerId": "B",
    "explanation": "P = I²R = 15² × 1 = 225 × 1 = 225W wasted as heat in the cable.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q3",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "A 90kW load at 480V three-phase draws approximately how many amps per phase?",
    "choices": [
      { "id": "A", "text": "188A" },
      { "id": "B", "text": "375A" },
      { "id": "C", "text": "108A" },
      { "id": "D", "text": "625A" }
    ],
    "correctAnswerId": "C",
    "explanation": "I = P/(V×√3) = 90,000/(480×1.732) ≈ 90,000/831 ≈ 108A.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q4",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "Kilowatt-hours (kWh) measure:",
    "choices": [
      { "id": "A", "text": "Power at an instant" },
      { "id": "B", "text": "Energy consumed over time" },
      { "id": "C", "text": "Current flow rate" },
      { "id": "D", "text": "Voltage level" }
    ],
    "correctAnswerId": "B",
    "explanation": "kWh is a unit of energy — power (kW) multiplied by time (hours).",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q5",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "A 48V × 100Ah battery has approximately how much stored energy?",
    "choices": [
      { "id": "A", "text": "4,800 Wh" },
      { "id": "B", "text": "48 Wh" },
      { "id": "C", "text": "100 Wh" },
      { "id": "D", "text": "480 Wh" }
    ],
    "correctAnswerId": "A",
    "explanation": "Energy = V × Ah = 48 × 100 = 4,800 Wh = 4.8 kWh (theoretical maximum).",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q6",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "Which formula finds power when you know voltage and resistance?",
    "choices": [
      { "id": "A", "text": "P = I×V" },
      { "id": "B", "text": "P = I²R" },
      { "id": "C", "text": "P = V²/R" },
      { "id": "D", "text": "P = V/I" }
    ],
    "correctAnswerId": "C",
    "explanation": "P = V²/R uses just voltage and resistance, without needing current.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q7",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "Why is cable resistance important in large UPS installations?",
    "choices": [
      { "id": "A", "text": "It affects battery capacity" },
      { "id": "B", "text": "It wastes power as heat and causes voltage drop" },
      { "id": "C", "text": "It improves power factor" },
      { "id": "D", "text": "It reduces current" }
    ],
    "correctAnswerId": "B",
    "explanation": "Cable resistance causes P = I²R losses (heat) and V = I×R voltage drops — significant at high currents.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q8",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "A 1000W load runs for 8 hours. Energy consumed:",
    "choices": [
      { "id": "A", "text": "1000 Wh" },
      { "id": "B", "text": "8000 Wh = 8 kWh" },
      { "id": "C", "text": "125 Wh" },
      { "id": "D", "text": "8W" }
    ],
    "correctAnswerId": "B",
    "explanation": "E = P×t = 1000W × 8h = 8000Wh = 8kWh.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s1q9",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Power Formula — P = IV",
    "difficulty": "easy",
    "questionText": "If a load draws 5A at 240V, the load resistance is:",
    "choices": [
      { "id": "A", "text": "48Ω" },
      { "id": "B", "text": "1200Ω" },
      { "id": "C", "text": "240Ω" },
      { "id": "D", "text": "5Ω" }
    ],
    "correctAnswerId": "A",
    "explanation": "R = V/I = 240/5 = 48Ω.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q0",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "A 48V battery string has 24 cells. Average cell voltage should be:",
    "choices": [
      { "id": "A", "text": "1V" },
      { "id": "B", "text": "2V" },
      { "id": "C", "text": "4V" },
      { "id": "D", "text": "48V" }
    ],
    "correctAnswerId": "B",
    "explanation": "48V / 24 cells = 2V per cell. Lead-acid battery cells have a nominal voltage of 2V per cell.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q1",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "A 3kW load at 240V draws approximately:",
    "choices": [
      { "id": "A", "text": "3A" },
      { "id": "B", "text": "12.5A" },
      { "id": "C", "text": "720A" },
      { "id": "D", "text": "80A" }
    ],
    "correctAnswerId": "B",
    "explanation": "I = P/V = 3000/240 = 12.5A.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q2",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "NEC requires conductors to be sized at 125% of continuous load. A 20A continuous load needs wire rated for at least:",
    "choices": [
      { "id": "A", "text": "20A" },
      { "id": "B", "text": "25A" },
      { "id": "C", "text": "16A" },
      { "id": "D", "text": "30A" }
    ],
    "correctAnswerId": "B",
    "explanation": "20A × 1.25 = 25A minimum conductor rating per NEC code for continuous loads.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q3",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "100 feet of AWG 10 wire (both conductors) has about 0.1Ω resistance. Carrying 30A, the voltage drop is:",
    "choices": [
      { "id": "A", "text": "0.3V" },
      { "id": "B", "text": "3V" },
      { "id": "C", "text": "30V" },
      { "id": "D", "text": "0.1V" }
    ],
    "correctAnswerId": "B",
    "explanation": "V_drop = I × R = 30 × 0.1 = 3V across the cable run.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q4",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "A 100kVA UPS at 0.9 PF delivers how many kW?",
    "choices": [
      { "id": "A", "text": "100 kW" },
      { "id": "B", "text": "90 kW" },
      { "id": "C", "text": "110 kW" },
      { "id": "D", "text": "111 kW" }
    ],
    "correctAnswerId": "B",
    "explanation": "Real power = VA × PF = 100,000 × 0.9 = 90,000W = 90kW.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q5",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "If a UPS is delivering 90kW but is rated for 80kW maximum, it is:",
    "choices": [
      { "id": "A", "text": "Operating normally" },
      { "id": "B", "text": "Operating at 88% efficiency" },
      { "id": "C", "text": "Overloaded by 12.5%" },
      { "id": "D", "text": "Operating at full capacity" }
    ],
    "correctAnswerId": "C",
    "explanation": "90kW / 80kW = 1.125 — it is overloaded by 12.5%. This will cause overheating and reduce component life.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q6",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "You measure 47.5V on a 48V, 24-cell battery string. Average cell voltage is:",
    "choices": [
      { "id": "A", "text": "2.0V" },
      { "id": "B", "text": "1.98V" },
      { "id": "C", "text": "2.02V" },
      { "id": "D", "text": "1.9V" }
    ],
    "correctAnswerId": "B",
    "explanation": "47.5 / 24 = 1.979V ≈ 1.98V per cell.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q7",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "A 200Ω power resistor is connected across 100V. Power dissipated is:",
    "choices": [
      { "id": "A", "text": "2W" },
      { "id": "B", "text": "20W" },
      { "id": "C", "text": "50W" },
      { "id": "D", "text": "200W" }
    ],
    "correctAnswerId": "C",
    "explanation": "P = V²/R = 10000/200 = 50W.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q8",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "If the same resistor's resistance drops to 100Ω due to a fault, dissipated power becomes:",
    "choices": [
      { "id": "A", "text": "50W" },
      { "id": "B", "text": "100W" },
      { "id": "C", "text": "150W" },
      { "id": "D", "text": "25W" }
    ],
    "correctAnswerId": "B",
    "explanation": "P = V²/R = 10000/100 = 100W — double its rating. It will overheat and fail.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s2q9",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Applying Ohm's Law and Power Formulas in UPS Field Work",
    "difficulty": "easy",
    "questionText": "During a service visit, which calculation helps you verify a UPS is not overloaded?",
    "choices": [
      { "id": "A", "text": "Battery string voltage check" },
      { "id": "B", "text": "Measuring ambient temperature" },
      { "id": "C", "text": "Total load kW vs. nameplate kVA × PF" },
      { "id": "D", "text": "Checking inverter output frequency" }
    ],
    "correctAnswerId": "C",
    "explanation": "Compare total connected load (kW) to the UPS nameplate kVA rating × power factor. If load > capacity, it is overloaded.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q0",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "Which meter measures current without breaking the circuit?",
    "choices": [
      { "id": "A", "text": "DMM in inline ammeter mode" },
      { "id": "B", "text": "Clamp meter" },
      { "id": "C", "text": "Insulation resistance tester" },
      { "id": "D", "text": "Power quality analyzer" }
    ],
    "correctAnswerId": "B",
    "explanation": "A clamp meter wraps around a single conductor and reads the magnetic field to calculate current — no circuit interruption.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q1",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "An insulation resistance test applies a test voltage of:",
    "choices": [
      { "id": "A", "text": "1.5V (internal battery)" },
      { "id": "B", "text": "9–12V (DMM levels)" },
      { "id": "C", "text": "500–1000V (high voltage)" },
      { "id": "D", "text": "The operating line voltage" }
    ],
    "correctAnswerId": "C",
    "explanation": "Insulation testers apply 500V, 1000V, or higher test voltage to stress insulation and reveal high-voltage breakdown.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q2",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "Good cable insulation resistance should read:",
    "choices": [
      { "id": "A", "text": "Near 0 MΩ (low resistance is best)" },
      { "id": "B", "text": "Under 1 MΩ" },
      { "id": "C", "text": "Above 1 MΩ — typically hundreds of MΩ" },
      { "id": "D", "text": "Exactly 1 MΩ" }
    ],
    "correctAnswerId": "C",
    "explanation": "Healthy insulation shows very high resistance (hundreds or thousands of MΩ). Values below 1 MΩ indicate serious degradation.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q3",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "Standard inductive clamp meters can only measure:",
    "choices": [
      { "id": "A", "text": "DC current" },
      { "id": "B", "text": "AC current" },
      { "id": "C", "text": "Both AC and DC equally" },
      { "id": "D", "text": "Resistance and voltage only" }
    ],
    "correctAnswerId": "B",
    "explanation": "Standard clamp meters use inductive sensing and only work with AC current. DC clamp meters require a Hall-effect sensor.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q4",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "A DMM measures voltage and resistance with the meter connected in _____ with the component.",
    "choices": [
      { "id": "A", "text": "Series" },
      { "id": "B", "text": "Parallel" },
      { "id": "C", "text": "Ground bypass loop" },
      { "id": "D", "text": "Bypass mode" }
    ],
    "correctAnswerId": "B",
    "explanation": "Voltage and resistance are measured with the meter IN PARALLEL across the component — touching both terminals simultaneously.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q5",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "A DMM ammeter is connected in _____ with the load to measure current.",
    "choices": [
      { "id": "A", "text": "Parallel" },
      { "id": "B", "text": "Series (circuit must be broken to insert it)" },
      { "id": "C", "text": "Ground reference only" },
      { "id": "D", "text": "Bypass" }
    ],
    "correctAnswerId": "B",
    "explanation": "Current measurement requires the DMM to be in SERIES — the circuit is broken and the meter inserted so all load current flows through it.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q6",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "To check if a 15-year-old transformer winding has degraded insulation, use a:",
    "choices": [
      { "id": "A", "text": "DMM in Ω mode" },
      { "id": "B", "text": "Clamp meter" },
      { "id": "C", "text": "Insulation resistance tester (megger)" },
      { "id": "D", "text": "True-RMS power quality analyzer" }
    ],
    "correctAnswerId": "C",
    "explanation": "Insulation degradation shows up only at high voltage — a DMM's 1.5V test current cannot detect breakdown that occurs at 240V+ operating voltage.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q7",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "For UPS field service, the gold-standard DMM brand is:",
    "choices": [
      { "id": "A", "text": "RadioShack" },
      { "id": "B", "text": "Fluke" },
      { "id": "C", "text": "Harbor Freight" },
      { "id": "D", "text": "Craftsman" }
    ],
    "correctAnswerId": "B",
    "explanation": "Fluke DMMs (especially the 87V) are the industry standard for quality, safety ratings (CAT III/IV), and measurement accuracy.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q8",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "You need to verify 120V AC output from a UPS. The best tool is:",
    "choices": [
      { "id": "A", "text": "Clamp meter (voltage mode)" },
      { "id": "B", "text": "DMM in V AC mode" },
      { "id": "C", "text": "Insulation resistance tester" },
      { "id": "D", "text": "Either equally — just pick one" }
    ],
    "correctAnswerId": "B",
    "explanation": "A DMM in V AC mode is the most precise and reliable for voltage measurements. Clamp meters can measure voltage but typically with less resolution.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s3q9",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Test Equipment Selection",
    "difficulty": "easy",
    "questionText": "MΩ on an insulation tester readout stands for:",
    "choices": [
      { "id": "A", "text": "Milli-ohms (thousandths)" },
      { "id": "B", "text": "Mega-ohms (millions of ohms)" },
      { "id": "C", "text": "Micro-ohms (millionths)" },
      { "id": "D", "text": "Milli-amperes" }
    ],
    "correctAnswerId": "B",
    "explanation": "MΩ = megaohms = millions of ohms. Healthy insulation shows hundreds or thousands of MΩ. Capital M = mega (10^6).",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q0",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "To measure 48V DC battery string voltage, set the meter to:",
    "choices": [
      { "id": "A", "text": "V AC (~)" },
      { "id": "B", "text": "V DC (─)" },
      { "id": "C", "text": "Ω resistance" },
      { "id": "D", "text": "A DC current" }
    ],
    "correctAnswerId": "B",
    "explanation": "V DC mode for all direct current sources. Battery voltage is constant polarity DC — V AC mode would show 0V.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q1",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "To measure 120V AC UPS output, set the meter to:",
    "choices": [
      { "id": "A", "text": "V DC (─)" },
      { "id": "B", "text": "V AC (~)" },
      { "id": "C", "text": "Ω resistance" },
      { "id": "D", "text": "A AC current" }
    ],
    "correctAnswerId": "B",
    "explanation": "V AC mode for all alternating current. UPS output, utility input, and bypass feeds are all AC.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q2",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "For all voltage measurements, the BLACK lead goes to:",
    "choices": [
      { "id": "A", "text": "VΩmA jack" },
      { "id": "B", "text": "COM jack" },
      { "id": "C", "text": "10A jack" },
      { "id": "D", "text": "Any available jack" }
    ],
    "correctAnswerId": "B",
    "explanation": "BLACK lead ALWAYS → COM jack for voltage and resistance. No exceptions.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q3",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "For all voltage measurements, the RED lead goes to:",
    "choices": [
      { "id": "A", "text": "COM jack" },
      { "id": "B", "text": "VΩmA jack" },
      { "id": "C", "text": "10A jack" },
      { "id": "D", "text": "Whichever is open" }
    ],
    "correctAnswerId": "B",
    "explanation": "RED lead → VΩmA jack for all voltage and resistance measurements. Only moves to 10A for current measurement.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q4",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "You set the meter to V DC and connect to a 120V AC source. The display shows:",
    "choices": [
      { "id": "A", "text": "120V (correct)" },
      { "id": "B", "text": "Double the AC voltage" },
      { "id": "C", "text": "Near 0V or unstable reading" },
      { "id": "D", "text": "Infinite resistance" }
    ],
    "correctAnswerId": "C",
    "explanation": "V DC mode on an AC source shows near-zero or fluctuating values — it cannot detect alternating polarity. No error is generated, just a wrong reading.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q5",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "The 10A input jack on a DMM is used only for:",
    "choices": [
      { "id": "A", "text": "Voltage measurements above 100V" },
      { "id": "B", "text": "Current measurements where red lead must be moved there" },
      { "id": "C", "text": "All resistance measurements" },
      { "id": "D", "text": "Auto-ranging mode" }
    ],
    "correctAnswerId": "B",
    "explanation": "The 10A jack is exclusively for current (ammeter) measurements. Using it accidentally for voltage shorts the fuse and may destroy the meter.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q6",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "An auto-ranging DMM in V AC mode connected to 208V three-phase should:",
    "choices": [
      { "id": "A", "text": "Require the user to manually select the 200V range" },
      { "id": "B", "text": "Display OL (over limit)" },
      { "id": "C", "text": "Automatically select the correct range and display ~208V" },
      { "id": "D", "text": "Show 120V line-to-neutral" }
    ],
    "correctAnswerId": "C",
    "explanation": "Auto-ranging meters automatically step to the appropriate measurement range. Select mode, connect, and read.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q7",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "Measuring DC bus voltage with red on the negative terminal gives:",
    "choices": [
      { "id": "A", "text": "Correct positive reading" },
      { "id": "B", "text": "A negative reading — probes are reversed" },
      { "id": "C", "text": "Damage to the meter" },
      { "id": "D", "text": "Zero volts" }
    ],
    "correctAnswerId": "B",
    "explanation": "A negative DC reading means probes are reversed (red on –, black on +). Swap them for the correct positive reading.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q8",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "Before measuring voltage at a live UPS terminal, which action is NOT a required safety step?",
    "choices": [
      { "id": "A", "text": "Verify meter is set to correct AC/DC mode" },
      { "id": "B", "text": "Confirm leads are in correct jacks" },
      { "id": "C", "text": "Turn off the UPS to de-energize before measuring voltage" },
      { "id": "D", "text": "Wear appropriate PPE for the voltage level" }
    ],
    "correctAnswerId": "C",
    "explanation": "Voltage measurement is performed on live circuits — de-energizing defeats the purpose. Safe practice requires correct mode, correct leads, and appropriate PPE.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s4q9",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Voltage Measurement — Mode and Lead Placement",
    "difficulty": "easy",
    "questionText": "DC bus voltage in a large double-conversion UPS is typically:",
    "choices": [
      { "id": "A", "text": "12V DC" },
      { "id": "B", "text": "48V DC" },
      { "id": "C", "text": "120V DC" },
      { "id": "D", "text": "240V to 400V DC" }
    ],
    "correctAnswerId": "D",
    "explanation": "Large UPS systems commonly use 240V or 400V DC internal buses. The 400V DC bus matches the peak of European 230V AC for efficient transformerless inverter design.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q0",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "Before measuring resistance (Ω) of a component, you MUST first:",
    "choices": [
      { "id": "A", "text": "Set the highest resistance range" },
      { "id": "B", "text": "De-energize and isolate the circuit completely" },
      { "id": "C", "text": "Move the red lead to the 10A jack" },
      { "id": "D", "text": "Set the meter to V AC mode first" }
    ],
    "correctAnswerId": "B",
    "explanation": "CRITICAL: The circuit must be dead before Ω measurement. The ohmmeter applies its own test voltage — external voltage from a live circuit destroys the meter and gives wrong readings.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q1",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "Why can you NOT measure resistance on a live circuit?",
    "choices": [
      { "id": "A", "text": "The circuit changes resistance when energized" },
      { "id": "B", "text": "Ohmmeter applies its own test voltage — external voltage conflicts, gives false readings and damages the meter" },
      { "id": "C", "text": "Resistance is only relevant when de-energized" },
      { "id": "D", "text": "You actually can — this is a myth" }
    ],
    "correctAnswerId": "B",
    "explanation": "The ohmmeter uses its own internal battery (1.5V–9V) to push test current. Adding external voltage to this creates an unpredictable conflict that destroys the measurement circuit.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q2",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "A resistance measurement shows \"OL\" (or ∞). This means:",
    "choices": [
      { "id": "A", "text": "The circuit is shorted (zero resistance)" },
      { "id": "B", "text": "Normal resistance within range" },
      { "id": "C", "text": "Open circuit — resistance is infinite (broken path)" },
      { "id": "D", "text": "The internal battery is dead" }
    ],
    "correctAnswerId": "C",
    "explanation": "OL = over limit = infinite resistance = open circuit. The current path is broken — wire disconnected, fuse blown, contact failed open.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q3",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "For inline DC current measurement (up to 8A), the RED lead goes to:",
    "choices": [
      { "id": "A", "text": "VΩmA jack (same as voltage)" },
      { "id": "B", "text": "COM jack" },
      { "id": "C", "text": "10A jack (different from voltage mode!)" },
      { "id": "D", "text": "Ground terminal" }
    ],
    "correctAnswerId": "C",
    "explanation": "Current measurement: RED → 10A jack — NOT VΩmA. This is the most important lead placement distinction to memorize.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q4",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "You forget to move the red lead from VΩmA to 10A before measuring 5A current. What happens?",
    "choices": [
      { "id": "A", "text": "Meter reads half the correct current" },
      { "id": "B", "text": "Nothing — VΩmA works for any measurement" },
      { "id": "C", "text": "The internal fuse blows — meter shows no reading" },
      { "id": "D", "text": "Meter reads twice the actual current" }
    ],
    "correctAnswerId": "C",
    "explanation": "The VΩmA jack has a tiny fuse (200mA–500mA). Connecting 5A through it destroys the fuse immediately. Meter shows blank or zero until fuse is replaced.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q5",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "Continuity mode (beeper) activates when resistance is:",
    "choices": [
      { "id": "A", "text": "Above 1000Ω" },
      { "id": "B", "text": "Above 100Ω" },
      { "id": "C", "text": "Below a low threshold (good connection)" },
      { "id": "D", "text": "Exactly 0Ω" }
    ],
    "correctAnswerId": "C",
    "explanation": "Continuity beeps when resistance is below the threshold (typically 30–50Ω). Beep = good connection. No beep = open circuit.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q6",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "To check if a fuse is blown, you should use:",
    "choices": [
      { "id": "A", "text": "V AC mode on a live circuit" },
      { "id": "B", "text": "Ω or continuity mode — circuit must be de-energized" },
      { "id": "C", "text": "A DC current mode" },
      { "id": "D", "text": "Hz frequency mode" }
    ],
    "correctAnswerId": "B",
    "explanation": "Test fuses with Ω or continuity on a de-energized circuit. Good fuse: near 0Ω, beeps. Blown fuse: OL, no beep. Never test fuses in-circuit on a live supply.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q7",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "When clamping a clamp meter around a 2-conductor cable (hot + neutral together), the reading shows:",
    "choices": [
      { "id": "A", "text": "The sum of both currents" },
      { "id": "B", "text": "The correct load current" },
      { "id": "C", "text": "Near zero — the magnetic fields cancel" },
      { "id": "D", "text": "Double the load current" }
    ],
    "correctAnswerId": "C",
    "explanation": "Current flows out on one conductor and back on the other — the equal and opposite magnetic fields cancel inside the clamp. Always clamp ONE conductor only.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q8",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "Standard inductive clamp meters cannot measure DC current because:",
    "choices": [
      { "id": "A", "text": "DC is too slow for the clamp electronics" },
      { "id": "B", "text": "DC creates a constant (non-alternating) magnetic field that standard inductive jaws cannot sense" },
      { "id": "C", "text": "DC current is always too large for clamp meters" },
      { "id": "D", "text": "DMMs are required for all DC measurements" }
    ],
    "correctAnswerId": "B",
    "explanation": "Inductive clamp meters detect the alternating magnetic field of AC current. DC creates a constant field — no induction occurs. DC clamp meters use a Hall-effect sensor to detect constant magnetic fields.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_s5q9",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Resistance and Current Measurement",
    "difficulty": "easy",
    "questionText": "The correct procedure for inline current measurement with a DMM is:",
    "choices": [
      { "id": "A", "text": "Set A mode → connect in parallel → read" },
      { "id": "B", "text": "Move red to 10A → set A mode → break circuit → insert in series → read" },
      { "id": "C", "text": "Leave red in VΩmA → set A mode → connect → read" },
      { "id": "D", "text": "Use V mode with a known shunt resistor only" }
    ],
    "correctAnswerId": "B",
    "explanation": "Sequence: (1) Move red lead to 10A jack. (2) Set mode to A (AC or DC). (3) Break the circuit at a safe point. (4) Insert meter in series. (5) Re-energize and read.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t0",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A 24V source drives current through a 8Ω resistor. Current = ?",
    "choices": [
      { "id": "A", "text": "0.33A" },
      { "id": "B", "text": "3A" },
      { "id": "C", "text": "8A" },
      { "id": "D", "text": "192A" }
    ],
    "correctAnswerId": "B",
    "explanation": "I = V/R = 24/8 = 3A.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t1",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "5A flows through a 12Ω resistor. Voltage across it = ?",
    "choices": [
      { "id": "A", "text": "2.4V" },
      { "id": "B", "text": "17V" },
      { "id": "C", "text": "60V" },
      { "id": "D", "text": "600V" }
    ],
    "correctAnswerId": "C",
    "explanation": "V = I × R = 5 × 12 = 60V.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t2",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "P = I²R means if current triples, power:",
    "choices": [
      { "id": "A", "text": "Triples" },
      { "id": "B", "text": "Increases 6×" },
      { "id": "C", "text": "Increases 9×" },
      { "id": "D", "text": "Doubles" }
    ],
    "correctAnswerId": "C",
    "explanation": "P = I²R. Triple I → I² increases by 9×.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t3",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A 2kW load at 120V draws:",
    "choices": [
      { "id": "A", "text": "16.7A" },
      { "id": "B", "text": "60A" },
      { "id": "C", "text": "240kA" },
      { "id": "D", "text": "0.06A" }
    ],
    "correctAnswerId": "A",
    "explanation": "I = P/V = 2000/120 = 16.7A.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t4",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A 48V, 100Ah battery stores approximately:",
    "choices": [
      { "id": "A", "text": "148 Wh" },
      { "id": "B", "text": "480 Wh" },
      { "id": "C", "text": "4800 Wh" },
      { "id": "D", "text": "10000 Wh" }
    ],
    "correctAnswerId": "C",
    "explanation": "Energy = V × Ah = 48 × 100 = 4800 Wh = 4.8 kWh.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t5",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A short circuit (R ≈ 0) causes current to:",
    "choices": [
      { "id": "A", "text": "Drop to zero" },
      { "id": "B", "text": "Rise toward infinity" },
      { "id": "C", "text": "Stay the same" },
      { "id": "D", "text": "Oscillate" }
    ],
    "correctAnswerId": "B",
    "explanation": "I = V/R. As R approaches zero, I approaches infinity — this is why overcurrent protection is essential.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t6",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "80kVA at 0.9 PF delivers how many kW?",
    "choices": [
      { "id": "A", "text": "80 kW" },
      { "id": "B", "text": "72 kW" },
      { "id": "C", "text": "89 kW" },
      { "id": "D", "text": "90 kW" }
    ],
    "correctAnswerId": "B",
    "explanation": "Real power = 80,000 × 0.9 = 72,000W = 72kW.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t7",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "Voltage drop on a cable carrying 25A through 0.2Ω resistance:",
    "choices": [
      { "id": "A", "text": "5V" },
      { "id": "B", "text": "0.2V" },
      { "id": "C", "text": "25V" },
      { "id": "D", "text": "2V" }
    ],
    "correctAnswerId": "A",
    "explanation": "V = I × R = 25 × 0.2 = 5V drop across the cable.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t8",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "A 48-cell string at nominal 2V/cell should measure:",
    "choices": [
      { "id": "A", "text": "24V" },
      { "id": "B", "text": "48V" },
      { "id": "C", "text": "96V" },
      { "id": "D", "text": "2V" }
    ],
    "correctAnswerId": "C",
    "explanation": "48 cells × 2V = 96V. This is a 96V DC string.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_ohms-law-power_t9",
    "examLevel": "jr_telecom_tech",
    "category": "Ohm's Law and Power Formula",
    "subcategory": "Module Test",
    "difficulty": "medium",
    "questionText": "NEC 125% factor for continuous loads means a 40A continuous circuit needs conductors rated:",
    "choices": [
      { "id": "A", "text": "32A" },
      { "id": "B", "text": "40A" },
      { "id": "C", "text": "50A" },
      { "id": "D", "text": "60A" }
    ],
    "correctAnswerId": "C",
    "explanation": "40A × 1.25 = 50A minimum conductor rating.",
    "referenceBookSection": "Module 5 — Ohm's Law and Power Formula",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["ohms-law-power"]
  },
  {
    "id": "teljr_scientific-notation_s0q0",
    "examLevel": "jr_telecom_tech",
    "category": "Scientific Notation and Powers of 10",
    "subcategory": "Scientific Notation Fundamentals",
    "difficulty": "easy",
    "questionText": "47,000 in scientific notation is:",
    "choices": [
      { "id": "A", "text": "47 × 10^3" },
      { "id": "B", "text": "4.7 × 10^4" },
      { "id": "C", "text": "4.7 × 10^3" },
      { "id": "D", "text": "0.47 × 10^5" }
    ],
    "correctAnswerId": "B",
    "explanation": "47,000 = 4.7 × 10^4 (move decimal 4 places left to get coefficient between 1 and 10).",
    "referenceBookSection": "Module 6 — Scientific Notation and Powers of 10",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["scientific-notation"]
  },
  {
    "id": "teljr_scientific-notation_s0q1",
    "examLevel": "jr_telecom_tech",
    "category": "Scientific Notation and Powers of 10",
    "subcategory": "Scientific Notation Fundamentals",
    "difficulty": "easy",
    "questionText": "0.00025 in scientific notation is:",
    "choices": [
      { "id": "A", "text": "2.5 × 10^4" },
      { "id": "B", "text": "25 × 10^-5" },
      { "id": "C", "text": "2.5 × 10^-4" },
      { "id": "D", "text": "0.25 × 10^-3" }
    ],
    "correctAnswerId": "C",
    "explanation": "0.00025 = 2.5 × 10^-4 (coefficient 2.5, move decimal 4 places right to restore original).",
    "referenceBookSection": "Module 6 — Scientific Notation and Powers of 10",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["scientific-notation"]
  },
  {
    "id": "teljr_scientific-notation_s0q2",
    "examLevel": "jr_telecom_tech",
    "category": "Scientific Notation and Powers of 10",
    "subcategory": "Scientific Notation Fundamentals",
    "difficulty": "easy",
    "questionText": "(3 × 10^4) × (2 × 10^3) = ?",
    "choices": [
      { "id": "A", "text": "5 × 10^7" },
      { "id": "B", "text": "6 × 10^7" },
      { "id": "C", "text": "6 × 10^12" },
      { "id": "D", "text": "6 × 10^1" }
    ],
    "correctAnswerId": "B",
    "explanation": "3×2=6, 10^4 × 10^3 = 10^(4+3) = 10^7. Result: 6 × 10^7.",
    "referenceBookSection": "Module 6 — Scientific Notation and Powers of 10",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["scientific-notation"]
  },
  {
    "id": "teljr_scientific-notation_s0q3",
    "examLevel": "jr_telecom_tech",
    "category": "Scientific Notation and Powers of 10",
    "subcategory": "Scientific Notation Fundamentals",
    "difficulty": "easy",
    "questionText": "(9 × 10^6) ÷ (3 × 10^2) = ?",
    "choices": [
      { "id": "A", "text": "3 × 10^4" },
      { "id": "B", "text": "3 × 10^3" },
      { "id": "C", "text": "3 × 10^8" },
      { "id": "D", "text": "6 × 10^4" }
    ],
    "correctAnswerId": "A",
    "explanation": "9÷3=3, 10^6 ÷ 10^2 = 10^(6-2) = 10^4. Result: 3 × 10^4.",
    "referenceBookSection": "Module 6 — Scientific Notation and Powers of 10",
    "safetyCritical": false,
    "reviewRequired": false,
    "active": true,
    "estimatedTimeSeconds": 60,
    "tags": ["scientific-notation"]
  },
  {
    "id": "teljr_scientific-notation_s0q4",
    "examLevel": "jr_telecom_tech",
    "category": "Scientific Notation and Powers of 10",
    "subcategory": "Scientific Notation Fundamentals",
    "difficulty": "easy",
    "questionText": "5.2 × 10^3 in standard notation is:",
    "choices": [
      { "id": "A", "text": "0.0052" },
      { "id": "B", "text": "52" },
      { "id": "C", "text": "520" },
      { "id": "D", "text": "5,200" }
    ],
    "correctAnswerId": "D",
